oviders?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 38 3.6   RMF STEP 6 – MONITOR SECURITY CONTROLS INFORMATION SYSTEM AND ENVIRONMENT CHANGES TASK 6-1:  Determine the security impact of proposed or actual changes to the information system and its environment of operation. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Risk Executive (Function); Authorizing Official or Designated Representative; Senior Information Security Officer; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  Information systems are in a constant state of change with upgrades to hardware, software, or firmware and modifications to the surrounding environments where the systems reside and operate.  A disciplined and structured approach to managing, controlling, and documenting changes to an information system or its environment of operation is an essential element of an effective security control monitoring program.  Strict configuration management and control processes are established by the organization to support such monitoring activities.  It is important to record any relevant information about specific changes to hardware, software, or firmware such as version or release numbers, descriptions of new or modified features/capabilities, and security implementation guidance.  It is also important to record any changes to the environment of operation for the information system (e.g., modifications to hosting networks and facilities, mission/business use of the system, threats), or changes to the organizational risk management strategy.  The information system owner and common control provider use this information in assessing the potential security impact of the changes.  Documenting proposed or actual changes to an information system or its environment of operation and subsequently assessing the potential impact those changes may have on the security state of the system or the organization is an important aspect of security control monitoring and maintaining the security authorization over time.  Information system changes are generally not undertaken prior to assessing the security impact of such changes.  Organizations are encouraged to maximize the use of automation when managing changes to the information system or its environment of operation. Security impact analysis conducted by the organization, determines the extent to which proposed or actual changes to the information system or its environment of operation can affect or have affected the security state of the system.  Changes to the information system or its environment of operation may affect the security controls currently in place (including system-specific, hybrid, and common controls), produce new vulnerabilities in the system, or generate requirements for new security controls that were not needed previously.  If the results of the security impact analysis indicate that the proposed or actual changes can affect or have affected the security state of the system, corrective actions are initiated and appropriate documents revised and updated (e.g., the security plan, security assessment report, and plan of action and milestones).  The information system owner or common control provider consults with appropriate organizational officials/entities (e.g., configuration control board, senior information security officer, information system security officer) prior to implementing any security-related changes to the information system or its environment of operation.  The authorizing official or designated representative uses the revised and updated security assessment report in collaboration with the senior information security officer and risk executive (function) to determine if a formal reauthorization action is necessary.  Most routine changes to an information system or its environment of operation can be handled by the organization’s continuous monitoring program, thus supporting the concept of ongoing authorization and near real-time risk management.  Conducting security impact analyses is part of an ongoing assessment of risk.  The authorizing official or designated representative, in collaboration with the risk executive (function), confirms as needed, determinations of residual risk. The risk executive (function) notifies the authorizing official of any significant changes in the organizational risk posture. References:  NIST Special Publications 800-30, 800-53A. ONGOING SECURITY CONTROL ASSESSMENTS TASK 6-2:  Assess a selected subset of the technical, management, and operational security controls employed within and inherited by the information system in accordance with the organization-defined monitoring strategy. Primary Responsibility:  Security Control Assessor. Supporting Roles:  Authorizing Official or Designated Representative; Information System Owner or Common Control Provider; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 39 Supplemental Guidance:  Organizations assess all security controls employed within and inherited by the information system during the initial security authorization.  Subsequent to the initial authorization, the organization assesses a subset of the security controls (including management, operational, and technical controls) on an ongoing basis during continuous monitoring.  The selection of appropriate security controls to monitor and the frequency of monitoring are based on the monitoring strategy developed by the information system owner or common control provider and approved by the authorizing official and senior information security officer.  For ongoing security control assessments, assessors have the required degree of independence as determined by the authorizing official (see Appendix D.13 and Appendix F.4).  Security control assessments in support of initial and subsequent security authorizations are conducted by independent assessors.  Assessor independence during continuous monitoring, although not mandated, introduces efficiencies into the process and allows for reuse of assessment results when reauthorization is required.  Organizations can use the current year’s assessment results to meet the annual FISMA security control assessment requirement.  To satisfy this requirement, organizations can draw upon the assessment results from any of the following sources, including but not limited to: (i) security control assessments conducted as part of an information system authorization, ongoing authorization, or formal reauthorization, if required; (ii) continuous monitoring activities; or (iii) testing and evaluation of the information system as part of the system development life cycle process or audit (provided that the testing, evaluation, or audit results are current, relevant to the determination of security control effectiveness, and obtained by assessors with the required degree of independence).  Existing security assessment results are reused to the extent that they are still valid and are supplemented with additional assessments as needed.  Reuse of assessment information is critical in achieving a cost-effective, fully integrated security program capable of producing the needed evidence to determine the security status of the information system.  The use of automation to support security control assessments facilitates a greater frequency and volume of assessments that is consistent with the monitoring strategy established by the organization.   References:  NIST Special Publication 800-53A. ONGOING REMEDIATION ACTIONS TASK 6-3:   Conduct remediation actions based on the results of ongoing monitoring activities, assessment of risk, and outstanding items in the plan of action and milestones. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Authorizing Official or Designated Representative; Information Owner/Steward; Information System Security Officer; Information System Security Engineer; Security Control Assessor. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  The assessment information produced by an assessor during continuous monitoring is provided to the information system owner and common control provider in an updated security assessment report.  The information system owner and common control provider initiate remediation actions on outstanding items listed in the plan of actions and milestones and findings produced during the ongoing monitoring of security controls.  The security control assessor may provide recommendations as to appropriate remediation actions.  An assessment of risk (either formal or informal) informs organizational decisions with regard to conducting ongoing remediation actions.  Security controls that are modified, enhanced, or added during the continuous monitoring process are reassessed by the assessor to ensure that appropriate corrective actions are taken to eliminate weaknesses or deficiencies or to mitigate the identified risk. References:  NIST Special Publications 800-30, 800-53, 800-53A; CNSS Instruction 1253. KEY UPDATES TASK 6-4:  Update the security plan, security assessment report, and plan of action and milestones based on the results of the continuous monitoring process. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  To facilitate the near real-time management of risk associated with the operation and use of the information system, the organization updates the security plan, security assessment report, and plan of action and milestones on an ongoing basis.  The updated security plan reflects any modifications to security controls based on risk mitigation activities carried out by the information system owner or common control provider.  The updated security assessment report reflects additional assessment activities carried out to determine security control effectiveness based Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 40 on modifications to the security plan and deployed controls.  The updated plan of action and milestones: (i) reports progress made on the current outstanding items listed in the plan; (ii) addresses vulnerabilities discovered during the security impact analysis or security control monitoring; and (iii) describes how the information system owner or common control provider intends to address those vulnerabilities.  The information provided by these key updates helps to raise awareness of the current security state of the information system (and the common controls inherited by the system) thereby supporting the process of ongoing authorization and near real-time risk management. The frequency of updates to risk management-related information is at the discretion of the information system owner, common control provider, and authorizing officials in accordance with federal and organizational policies.  Updates to information regarding the security state of the information system (and common controls inherited by the system) are accurate and timely since the information provided influences ongoing security-related actions and decisions by authorizing officials and other senior leaders within the organization.  With the use of automated support tools and effective organization-wide security program management practices, authorizing officials are able to readily access the current security state of the information system including the ongoing effectiveness of system-specific, hybrid, and common controls.  This facilitates near real-time management of risk to organizational operations and assets, individuals, other organizations, and the Nation, and provides essential information for continuous monitoring and ongoing authorization. When updating key information in security plans, security assessment reports, and plans of action and milestones, organizations ensure that the original information needed for oversight, management, and auditing purposes is not modified or destroyed.  Providing an effective method of tracking changes to information over time through strict configuration management and control procedures (including version control) is necessary to: (i) achieve transparency in the information security activities of the organization; (ii) obtain individual accountability for security-related actions; and (iii) better understand emerging trends in the organization’s information security program.  References:  NIST Special Publication 800-53A. SECURITY STATUS REPORTING TASK 6-5:   Report the security status of the information system (including the effectiveness of security controls employed within and inherited by the system) to the authorizing official and other appropriate organizational officials on an ongoing basis in accordance with the monitoring strategy. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  The results of monitoring activities are recorded and reported to the authorizing official on an ongoing basis in accordance with the monitoring strategy.  Security status reporting can be: (i) event-driven (e.g., when the information system or its environment of operation changes or the system is compromised or breached); (ii) time-driven (e.g., weekly, monthly, quarterly); or (iii) both (event- and time-driven).  Security status reports provide the authorizing official and other senior leaders within the organization, essential information with regard to the security state of the information system including the effectiveness of deployed security controls.  Security status reports describe the ongoing monitoring activities employed by the information system owner or common control provider.  Security status reports also address vulnerabilities in the information system and its environment of operation discovered during the security control assessment, security impact analysis, and security control monitoring and how the information system owner or common control provider intends to address those vulnerabilities.  Organizations have significant latitude and flexibility in the breadth, depth, and formality of security status reports.  Security status reports can take whatever form the organization deems most appropriate.  The goal is cost-effective and efficient ongoing communication with senior leaders conveying the current security state of the information system and its environment of operation with regard to organizational missions and business functions.  At a minimum, security status reports summarize key changes to security plans, security assessment reports, and plans of action and milestones.  Use of automated management tools facilitates the effectiveness and timeliness of security status reporting.  The frequency of security status reports is at the discretion of the organization and in accordance with federal and organizational policies.  Status reports occur at appropriate intervals to transmit significant security-related information about the information system (including information regarding the ongoing effectiveness of security controls employed within and inherited by the system), but not so frequently as to generate unnecessary work.  The authorizing official uses the security status reports in collaboration with the senior information security officer and risk executive (function) to determine if a formal reauthorization action is necessary.  Security status reports are appropriately marked, protected, and handled in accordance with federal and organizational policies.  At the discretion of the organization, security status reports can be used to help satisfy FISMA reporting requirements for documenting remedial actions for any security-related weaknesses or deficiencies.  Note that this status reporting is intended to be ongoing, not to be interpreted as requiring Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 41 the time, expense, and formality associated with the information provided for the initial approval to operate.  Rather, the reporting is conducted in the most cost-effective manner consistent with achieving the reporting objectives. References:  NIST Special Publication 800-53A. ONGOING RISK DETERMINATION AND ACCEPTANCE TASK 6-6:  Review the reported security status of the information system (including the effectiveness of security controls employed within and inherited by the system) on an ongoing basis in accordance with the monitoring strategy to determine whether the risk to organizational operations, organizational assets, individuals, other organizations, or the Nation remains acceptable. Primary Responsibility:  Authorizing Official. Supporting Roles:  Risk Executive (Function); Authorizing Official Designated Representative; Senior Information Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  The authorizing official or designated representative reviews the reported security status of the information system (including the effectiveness of deployed security controls) on an ongoing basis, to determine the current risk to organizational operations and assets, individuals, other organizations, or the Nation.  The authorizing official determines, with inputs as appropriate from the authorizing official designated representative, senior information security officer, and the risk executive (function), whether the current risk is acceptable and forwards appropriate direction to the information system owner or common control provider.  The use of automated support tools to capture, organize, quantify, visually display, and maintain security status information promotes the concept of near real-time risk management regarding the overall risk posture of the organization.  The use of metrics and dashboards increases an organization’s ability to make risk-based decisions by consolidating data from automated tools and providing it to decision makers at different levels within the organization in an easy-to-understand format.  The risks being incurred may change over time based on the information provided in the security status reports.  Determining how the changing conditions affect the mission or business risks associated with the information system is essential for maintaining adequate security.  By carrying out ongoing risk determination and risk acceptance, authorizing officials can maintain the security authorization over time.  Formal reauthorization actions, if required, occur only in accordance with federal or organizational policies.  The authorizing official conveys updated risk determination and acceptance results to the risk executive (function). References:  NIST Special Publications 800-30, 800-39. INFORMATION SYSTEM REMOVAL AND DECOMMISSIONING TASK 6-7:  Implement an information system decommissioning strategy, when needed, which executes required actions when a system is removed from service. Primary Responsibility:  Information System Owner. Supporting Roles:  Risk Executive (Function); Authorizing Official Designated Representative; Senior Information Security Officer; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Disposal. Supplemental Guidance:  When a federal information system is removed from operation, a number of risk management-related actions are required.  Organizations ensure that all security controls addressing information system removal and decommissioning (e.g., media sanitization, configuration management and control) are implemented.  Organizational tracking and management systems (including inventory systems) are updated to indicate the specific information system components that are being removed from service.  Security status reports reflect the new status of the information system.  Users and application owners hosted on the decommissioned information system are notified as appropriate, and any security control inheritance relationships are reviewed and assessed for impact.  This task also applies to subsystems that are removed from information systems or decommissioned.  The effects of the subsystem removal or decommissioning are assessed with respect to the overall operation of the information system where the subsystem resided, or in the case of dynamic subsystems, the information systems where the subsystems were actively employed. References:  NIST Special Publications 800-30, 800-53A.   Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 42   Milestone Checkpoint #6 - Is the organization effectively monitoring changes to the information system and its environment of operation including the effectiveness of deployed security controls in accordance with the continuous monitoring strategy? - Is the organization effectively analyzing the security impacts of identified changes to the information system and its environment of operation? - Is the organization conducting ongoing assessments of security controls in accordance with the monitoring strategy? - Is the organization taking the necessary remediation actions on an ongoing basis to address identified weaknesses and deficiencies in the information system and its environment of operation? - Does the organization have an effective process in place to report the security status of the information system and its environment of operation to the authorizing officials and other designated senior leaders within the organization on an ongoing basis? - Is the organization updating critical risk management documents based on ongoing monitoring activities? - Are authorizing officials conducting ongoing security authorizations by employing effective continuous monitoring activities and communicating updated risk determination and acceptance decisions to information system owners and common control providers?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX A   PAGE A-1 APPENDIX A REFERENCES LAWS, POLICIES, DIRECTIVES, INSTRUCTIONS, STANDARDS, AND GUIDELINES LEGISLATION 1. E-Government Act [includes FISMA] (P.L. 107-347), December 2002. 2. Federal Information Security Management Act (P.L. 107-347, Title III), December 2002.  3. Paperwork Reduction Act (P.L. 104-13), May 1995. POLICIES, DIRECTIVES, INSTRUCTIONS 1. Committee on National Security Systems (CNSS) Instruction 4009, National Information Assurance Glossary, June 2006. 2. Committee on National Security Systems (CNSS) Instruction 1253, Security Categorization and Control Selection for National Security Systems, October 2009. 3. Office of Management and Budget, Circular A-130, Appendix III, Transmittal Memorandum #4, Management of Federal Information Resources, November 2000. 4. Office of Management and Budget Memorandum M-02-01, Guidance for Preparing and Submitting Security Plans of Action and Milestones, October 2001. STANDARDS 1. National Institute of Standards and Technology Federal Information Processing Standards Publication 199, Standards for Security Categorization of Federal Information and Information Systems, February 2004. 2. National Institute of Standards and Technology Federal Information Processing Standards Publication 200, Minimum Security Requirements for Federal Information and Information Systems, March 2006. GUIDELINES 1. National Institute of Standards and Technology Special Publication 800-18, Revision 1, Guide for Developing Security Plans for Federal Information Systems, February 2006. 2. National Institute of Standards and Technology Special Publication 800-27, Revision A, Engineering Principles for Information Technology Security (A Baseline for Achieving Security), June 2004. 3. National Institute of Standards and Technology Special Publication 800-30, Risk Management Guide for Information Technology Systems, July 2002. 4. National Institute of Standards and Technology Special Publication 800-39 (Second Public Draft), Managing Risk from Information Systems: An Organizational Perspective, April 2008. 5. National Institute of Standards and Technology Special Publication 800-53, Revision 3, Recommended Security Controls for Federal Information Systems and Organizations, August 2009. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX A   PAGE A-2 6. National Institute of Standards and Technology Special Publication 800-53A, Guide for Assessing the Security Controls in Federal Information Systems: Building Effective Security Assessment Plans, July 2008. 7. National Institute of Standards and Technology Special Publication 800-59, Guideline for Identifying an Information System as a National Security System, August 2003. 8. National Institute of Standards and Technology Special Publication 800-60, Revision 1, Guide for Mapping Types of Information and Information Systems to Security Categories, August 2008. 9. National Institute of Standards and Technology Special Publication 800-70, Revision 1, National Checklist Program for IT Products--Guidelines for Checklist Users and Developers, September 2009. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-1 APPENDIX B GLOSSARY COMMON TERMS AND DEFINITIONS Appendix B provides definitions for security terminology used within Special Publication 800-37.  Unless specifically defined in this glossary, all terms used in this publication are consistent with the definitions contained in CNSS Instruction 4009, National Information Assurance Glossary. Adequate Security  [OMB Circular A-130, Appendix III] Security commensurate with the risk and the magnitude of harm resulting from the loss, misuse, or unauthorized access to or modification of information.  This includes assuring that systems and applications used by the agency operate effectively and provide appropriate confidentiality, integrity, and availability, through the use of cost-effective management, personnel, operational, and technical controls. Agency See Executive Agency. Allocation The process an organization employs to determine whether security controls are defined as system-specific, hybrid, or common. The process an organization employs to assign security controls to specific information system components responsible for providing a particular security capability (e.g., router, server, remote sensor). Application A software program hosted by an information system. Assessment See Security Control Assessment. Assessor See Security Control Assessor. Assurance The grounds for confidence that the set of intended security controls in an information system are effective in their application. Authorization (to operate) The official management decision given by a senior organizational official to authorize operation of an information system and to explicitly accept the risk to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, and the Nation based on the implementation of an agreed-upon set of security controls. Authorization Boundary All components of an information system to be authorized for operation by an authorizing official and excludes separately authorized systems, to which the information system is connected. Authorize Processing See Authorization. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-2 Authorizing Official A senior (federal) official or executive with the authority to formally assume responsibility for operating an information system at an acceptable level of risk to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, and the Nation. Authorizing Official Designated Representative An organizational official acting on behalf of an authorizing official in carrying out and coordinating the required activities associated with security authorization. Availability [44 U.S.C., Sec. 3542] Ensuring timely and reliable access to and use of information.  Chief Information Officer [PL 104-106, Sec. 5125(b)] Agency official responsible for: (i) Providing advice and other assistance to the head of the executive agency and other senior management personnel of the agency to ensure that information technology is acquired and information resources are managed in a manner that is consistent with laws, Executive Orders, directives, policies, regulations, and priorities established by the head of the agency; (ii) Developing, maintaining, and facilitating the implementation of a sound and integrated information technology architecture for the agency; and  (iii) Promoting the effective and efficient design and operation of all major information resources management processes for the agency, including improvements to work processes of the agency. Note: Organizations subordinate to federal agencies may use the term Chief Information Officer to denote individuals filling positions with similar security responsibilities to agency-level Chief Information Officers. Chief Information Security Officer See Senior Agency Information Security Officer. Common Control A security control that is inherited by one or more organizational information systems.  See Security Control Inheritance. Common Control Provider An organizational official responsible for the development, implementation, assessment, and monitoring of common controls (i.e., security controls inherited by information systems). Compensating Security Controls The management, operational, and technical controls (i.e., safeguards or countermeasures) employed by an organization in lieu of the recommended controls in the low, moderate, or high baselines described in NIST Special Publication 800-53, that provide equivalent or comparable protection for an information system. Confidentiality [44 U.S.C., Sec. 3542] Preserving authorized restrictions on information access and disclosure, including means for protecting personal privacy and proprietary information. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-3 Configuration Control [CNSSI 4009] Process for controlling modifications to hardware, firmware, software, and documentation to protect the information system against improper modifications before, during, and after system implementation. Controlled Interface A boundary with a set of mechanisms that enforces the security policies and controls the flow of information between interconnected information systems. Countermeasures [CNSSI 4009] Actions, devices, procedures, techniques, or other measures that reduce the vulnerability of an information system. Synonymous with security controls and safeguards. Cross Domain Solution A form of controlled interface that provides the ability to manually and/or automatically access and/or transfer information between different security domains. Domain [CNSSI 4009] An environment or context that includes a set of system resources and a set of system entities that have the right to access the resources as defined by a common security policy, security model, or security architecture.  See Security Domain. Dynamic Subsystem A subsystem that is not continually present during the execution phase of an information system.  Service-oriented architectures and cloud computing architectures are examples of architectures that employ dynamic subsystems. Environment of Operation The physical surroundings in which an information system processes, stores, and transmits information. Executive Agency [41 U.S.C., Sec. 403] An executive department specified in 5 U.S.C., Sec. 101; a military department specified in 5 U.S.C., Sec. 102; an independent establishment as defined in 5 U.S.C., Sec. 104(1); and a wholly owned Government corporation fully subject to the provisions of 31 U.S.C., Chapter 91. External Information System (or Component) An information system or component of an information system that is outside of the authorization boundary established by the organization and for which the organization typically has no direct control over the application of required security controls or the assessment of security control effectiveness. External Information System Service An information system service that is implemented outside of the authorization boundary of the organizational information system (i.e., a service that is used by, but not a part of, the organizational information system) and for which the organization typically has no direct control over the application of required security controls or the assessment of security control effectiveness. External Information System Service Provider  A provider of external information system services to an organization through a variety of consumer-producer relationships including but not limited to: joint ventures; business partnerships; outsourcing arrangements (i.e., through contracts, interagency agreements, lines of business arrangements); licensing agreements; and/or supply chain arrangements. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-4 Federal Agency See Executive Agency. Federal Information System [40 U.S.C., Sec. 11331] An information system used or operated by an executive agency, by a contractor of an executive agency, or by another organization on behalf of an executive agency. High-Impact System [FIPS 200] An information system in which at least one security objective (i.e., confidentiality, integrity, or availability) is assigned a FIPS 199 potential impact value of high. Hybrid Security Control A security control that is implemented in an information system in part as a common control and in part as a system-specific control. See Common Control and System-Specific Security Control. Information [FIPS 199] An instance of an information type. Information Owner [CNSSI 4009] Official with statutory or operational authority for specified information and responsibility for establishing the controls for its generation, collection, processing, dissemination, and disposal. Information Resources [44 U.S.C., Sec. 3502] Information and related resources, such as personnel, equipment, funds, and information technology. Information Security [44 U.S.C., Sec. 3542] The protection of information and information systems from unauthorized access, use, disclosure, disruption, modification, or destruction in order to provide confidentiality, integrity, and availability. Information Security Architect Individual, group, or organization responsible for ensuring that the information security requirements necessary to protect the organization’s core missions and business processes are adequately addressed in all aspects of enterprise architecture including reference models, segment and solution architectures, and the resulting information systems supporting those missions and business processes.   Information Security Policy [CNSSI 4009] Aggregate of directives, regulations, rules, and practices that prescribes how an organization manages, protects, and distributes information. Information Security Program Plan Formal document that provides an overview of the security requirements for an organization-wide information security program and describes the program management controls and common controls in place or planned for meeting those requirements. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-5 Information Steward Individual or group that helps to ensure the careful and responsible management of federal information belonging to the Nation as a whole, regardless of the entity or source that may have originated, created, or compiled the information.  Information stewards provide maximum access to federal information to elements of the federal government and its customers, balanced by the obligation to protect the information in accordance with the provisions of FISMA and any associated security-related federal policies, directives, regulations, standards, and guidance. Information System [44 U.S.C., Sec. 3502] A discrete set of information resources organized for the collection, processing, maintenance, use, sharing, dissemination, or disposition of information. Information System Boundary See Authorization Boundary. Information System Owner (or Program Manager) Official responsible for the overall procurement, development, integration, modification, or operation and maintenance of an information system. Information System Security Engineer Individual assigned responsibility for conducting information system security engineering activities. Information System Security Engineering Process that captures and refines information security requirements and ensures their integration into information technology component products and information systems through purposeful security design or configuration. Information System-related Security Risks Information system-related security risks are those risks that arise through the loss of confidentiality, integrity, or availability of information or information systems and consider impacts to the organization (including assets, mission, functions, image, or reputation), individuals, other organizations, and the Nation. See Risk. Information System Security Officer [CNSSI 4009] Individual with assigned responsibility for maintaining the appropriate operational security posture for an information system or program. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-6 Information Technology [40 U.S.C., Sec. 1401] Any equipment or interconnected system or subsystem of equipment that is used in the automatic acquisition, storage, manipulation, management, movement, control, display, switching, interchange, transmission, or reception of data or information by the executive agency. For purposes of the preceding sentence, equipment is used by an executive agency if the equipment is used by the executive agency directly or is used by a contractor under a contract with the executive agency which: (i) requires the use of such equipment; or (ii) requires the use, to a significant extent, of such equipment in the performance of a service or the furnishing of a product. The term information technology includes computers, ancillary equipment, software, firmware, and similar procedures, services (including support services), and related resources. Information Type [FIPS 199] A specific category of information (e.g., privacy, medical, proprietary, financial, investigative, contractor sensitive, security management) defined by an organization or in some instances, by a specific law, Executive Order, directive, policy, or regulation. Integrity [44 U.S.C., Sec. 3542] Guarding against improper information modification or destruction, and includes ensuring information non-repudiation and authenticity. Joint Authorization Security authorization involving multiple authorizing officials. Low-Impact System [FIPS 200] An information system in which all three security objectives (i.e., confidentiality, integrity, and availability) are assigned a FIPS 199 potential impact value of low. Management Controls [FIPS 200] The security controls (i.e., safeguards or countermeasures) for an information system that focus on the management of risk and the management of information system security. Moderate-Impact System [FIPS 200] An information system in which at least one security objective (i.e., confidentiality, integrity, or availability) is assigned a FIPS 199 potential impact value of moderate, and no security objective is assigned a FIPS 199 potential impact value of high. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-7 National Security System [44 U.S.C., Sec. 3542] Any information system (including any telecommunications system) used or operated by an agency or by a contractor of an agency, or other organization on behalf of an agency—(i) the function, operation, or use of which involves intelligence activities; involves cryptologic activities related to national security; involves command and control of military forces; involves equipment that is an integral part of a weapon or weapons system; or is critical to the direct fulfillment of military or intelligence missions (excluding a system that is to be used for routine administrative and business applications, for example, payroll, finance, logistics, and personnel management applications); or (ii) is protected at all times by procedures established for information that have been specifically authorized under criteria established by an Executive Order or an Act of Congress to be kept classified in the interest of national defense or foreign policy. Net-centric Architecture A complex system of systems composed of subsystems and services that are part of a continuously evolving, complex community of people, devices, information and services interconnected by a network that enhances information sharing and collaboration.  Subsystems and services may or may not be developed or owned by the same entity, and, in general, will not be continually present during the full life cycle of the system of systems.  Examples of this architecture include service-oriented architectures and cloud computing architectures. Operational Controls [FIPS 200] The security controls (i.e., safeguards or countermeasures) for an information system that are primarily implemented and executed by people (as opposed to systems). Organization [FIPS 200, Adapted] An entity of any size, complexity, or positioning within an organizational structure (e.g., a federal agency or, as appropriate, any of its operational elements). Plan of Action and Milestones [OMB Memorandum 02-01] A document that identifies tasks needing to be accomplished. It details resources required to accomplish the elements of the plan, any milestones in meeting the tasks, and scheduled completion dates for the milestones. Potential Impact [FIPS 199] The loss of confidentiality, integrity, or availability could be expected to have: (i) a limited adverse effect (FIPS 199 low); (ii) a serious adverse effect (FIPS 199 moderate); or (iii) a severe or catastrophic adverse effect (FIPS 199 high) on organizational operations, organizational assets, or individuals. Reciprocity Mutual agreement among participating organizations to accept each other’s security assessments in order to reuse information system resources and/or to accept each other’s assessed security posture in order to share information. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-8 Risk [FIPS 200, Adapted] A measure of the extent to which an entity is threatened by a potential circumstance or event, and typically a function of: (i) the adverse impacts that would arise if the circumstance or event occurs; and (ii) the likelihood of occurrence. [Note:  Information system-related security risks are those risks that arise from the loss of confidentiality, integrity, or availability of information or information systems and reflect the potential adverse impacts to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, and the Nation.  Adverse impacts to the Nation include, for example, compromises to information systems that support critical infrastructure applications or are paramount to government continuity of operations as defined by the Department of Homeland Security.] Risk Assessment  The process of identifying risks to organizational operations (including mission, functions, image, reputation), organizational assets, individuals, other organizations, and the Nation, resulting from the operation of an information system. Part of risk management, incorporates threat and vulnerability analyses, and considers mitigations provided by security controls planned or in place.  Synonymous with risk analysis. Risk Executive (Function) An individual or group within an organization that helps to ensure that: (i) security risk-related considerations for individual information systems, to include the authorization decisions, are viewed from an organization-wide perspective with regard to the overall strategic goals and objectives of the organization in carrying out its missions and business functions; and (ii) managing information system-related security risks is consistent across the organization, reflects organizational risk tolerance, and is considered along with other organizational risks affecting mission/business success. Risk Management [FIPS 200, Adapted] The process of managing risks to organizational operations (including mission, functions, image, reputation), organizational assets, individuals, other organizations, and the Nation, resulting from the operation of an information system, and includes: (i) the conduct of a risk assessment; (ii) the implementation of a risk mitigation strategy; and (iii) employment of techniques and procedures for the continuous monitoring of the security state of the information system. Safeguards [CNSSI 4009] Protective measures prescribed to meet the security requirements (i.e., confidentiality, integrity, and availability) specified for an information system. Safeguards may include security features, management constraints, personnel security, and security of physical structures, areas, and devices. Synonymous with security controls and countermeasures. Security Authorization See Authorization.  Security Categorization The process of determining the security category for information or an information system.  Security categorization methodologies are described in CNSS Instruction 1253 for national security systems and in FIPS 199 for other than national security systems. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-9 Security Controls  [FIPS 199] The management, operational, and technical controls (i.e., safeguards or countermeasures) prescribed for an information system to protect the confidentiality, integrity, and availability of the system and its information. Security Control Assessment The testing and/or evaluation of the management, operational, and technical security controls in an information system to determine the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the system. Security Control Assessor The individual, group, or organization responsible for conducting a security control assessment. Security Control Inheritance A situation in which an information system or application receives protection from security controls (or portions of security controls) that are developed, implemented, assessed, authorized, and monitored by entities other than those responsible for the system or application; entities either internal or external to the organization where the system or application resides.  See Common Control. Security Domain [CNSSI 4009] A domain that implements a security policy and is administered by a single authority. Security Impact Analysis  The analysis conducted by an organizational official to determine the extent to which changes to the information system have affected the security state of the system. Security Objective [FIPS 199] Confidentiality, integrity, or availability. Security Plan Formal document that provides an overview of the security requirements for an information system or an information security program and describes the security controls in place or planned for meeting those requirements. See System Security Plan or Information Security Program Plan. Security Policy [CNSSI 4009] A set of criteria for the provision of security services. Security Requirements [FIPS 200] Requirements levied on an information system that are derived from applicable laws, Executive Orders, directives, policies, standards, instructions, regulations, procedures, or organizational mission/business case needs to ensure the confidentiality, integrity, and availability of the information being processed, stored, or transmitted. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-10 Senior (Agency)  Information Security  Officer [44 U.S.C., Sec. 3544] Official responsible for carrying out the Chief Information Officer responsibilities under FISMA and serving as the Chief Information Officer’s primary liaison to the agency’s authorizing officials, information system owners, and information system security officers. Note: Organizations subordinate to federal agencies may use the term Senior Information Security Officer or Chief Information Security Officer to denote individuals filling positions with similar responsibilities to Senior Agency Information Security Officers. Senior Information Security Officer See Senior Agency Information Security Officer. Subsystem A major subdivision of an information system consisting of information, information technology, and personnel that performs one or more specific functions. System See Information System. System Security Plan [NIST SP 800-18] Formal document that provides an overview of the security requirements for an information system and describes the security controls in place or planned for meeting those requirements. System-Specific Security Control A security control for an information system that has not been designated as a common security control or the portion of a hybrid control that is to be implemented within an information system. Tailored Security Control Baseline A set of security controls resulting from the application of tailoring guidance to the security control baseline.  See Tailoring. Tailoring The process by which a security control baseline is modified based on: (i) the application of scoping guidance; (ii) the specification of compensating security controls, if needed; and (iii) the specification of organization-defined parameters in the security controls via explicit assignment and selection statements. Technical Controls [FIPS 200] The security controls (i.e., safeguards or countermeasures) for an information system that are primarily implemented and executed by the information system through mechanisms contained in the hardware, software, or firmware components of the system. Threat [CNSSI 4009, Adapted] Any circumstance or event with the potential to adversely impact organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, or the Nation through an information system via unauthorized access, destruction, disclosure, modification of information, and/or denial of service. Threat Source [FIPS 200] The intent and method targeted at the intentional exploitation of a vulnerability or a situation and method that may accidentally trigger a vulnerability.  Synonymous with threat agent. Vulnerability [CNSSI 4009] Weakness in an information system, system security procedures, internal controls, or implementation that could be exploited or triggered by a threat source. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-11 Vulnerability Assessment [CNSSI 4009] Formal description and evaluation of the vulnerabilities in an information system. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX C   PAGE C-1 APPENDIX C ACRONYMS COMMON ABBREVIATIONS CIO Chief Information Officer CNSS Committee on National Security Systems DoD Department of Defense FIPS Federal Information Processing Standards FISMA Federal Information Security Management Act NIST National Institute of Standards and Technology NSA National Security Agency ODNI Office of the Director of National Intelligence OMB Office of Management and Budget RMF Risk Management Framework Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-1 APPENDIX D ROLES AND RESPONSIBILITIES KEY PARTICIPANTS IN THE RISK MANAGEMENT PROCESS  he following sections describe the roles and responsibilities of key participants involved in an organization’s risk management process.47  Recognizing that organizations have widely varying missions and organizational structures, there may be differences in naming conventions for risk management-related roles and how specific responsibilities are allocated among organizational personnel (e.g., multiple individuals filling a single role or one individual filling multiple roles).48  However, the basic functions remain the same.  The application of the Risk Management Framework described in this publication is flexible, allowing organizations to effectively accomplish the intent of the specific tasks within their respective organizational structures to best manage information system-related security risks.  Many risk management roles defined in this publication have counterpart roles defined in the routine system development life cycle processes carried out by organizations.  Whenever possible, organizations align the risk management roles with similar (or complementary) roles defined for the system development life cycle.49 D.1   HEAD OF AGENCY (CHIEF EXECUTIVE OFFICER) The head of agency (or chief executive officer) is the highest-level senior official or executive within an organization with the overall responsibility to provide information security protections commensurate with the risk and magnitude of harm (i.e., impact) to organizational operations and assets, individuals, other organizations, and the Nation resulting from unauthorized access, use, disclosure, disruption, modification, or destruction of: (i) information collected or maintained by or on behalf of the agency; and (ii) information systems used or operated by an agency or by a contractor of an agency or other organization on behalf of an agency.  Agency heads are also responsible for ensuring that: (i) information security management processes are integrated with strategic and operational planning processes; (ii) senior officials within the organization provide information security for the information and information systems that support the operations and assets under their control; and (iii) the organization has trained personnel sufficient to assist in complying with the information security requirements in related legislation, policies, directives, instructions, standards, and guidelines.  Through the development and implementation of strong policies, the head of agency establishes the organizational commitment to information security and the actions required to effectively manage risk and protect the core missions and business functions being carried out by the organization.  The head of agency establishes appropriate accountability for information security and provides active support and oversight of monitoring and improvement for the information security program.  Senior leadership commitment to information security establishes a level of due diligence within the organization that promotes a climate for mission and business success.                                                    47 Organizations may define other roles (e.g., facilities manager, human resources manager, systems administrator) to support the risk management process. 48 Caution is exercised when one individual fills multiples roles in the risk management process to ensure that the individual retains an appropriate level of independence and remains free from conflicts of interest. 49 For example, the system development life cycle role of system developer or program manager can be aligned with information system owner; mission owner/manager can be aligned with authorizing official; and system/software engineers are complementary roles to information system security engineers. T Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-2 D.2   RISK EXECUTIVE (FUNCTION) The risk executive (function) is an individual or group within an organization that helps to ensure that: (i) risk-related considerations for individual information systems, to include authorization decisions, are viewed from an organization-wide perspective with regard to the overall strategic goals and objectives of the organization in carrying out its core missions and business functions; and (ii) managing information system-related security risks is consistent across the organization, reflects organizational risk tolerance, and is considered along with other types of risks in order to ensure mission/business success.  The risk executive (function) coordinates with the senior leadership of an organization to: • Provide a comprehensive, organization-wide, holistic approach for addressing risk—an approach that provides a greater understanding of the integrated operations of the organization; • Develop a risk management strategy for the organization providing a strategic view of information security-related risks with regard to the organization as a whole;50 • Facilitate the sharing of risk-related information among authorizing officials and other senior leaders within the organization; • Provide oversight for all risk management-related activities across the organization (e.g., security categorizations) to help ensure consistent and effective risk acceptance decisions; • Ensure that authorization decisions consider all factors necessary for mission and business success; • Provide an organization-wide forum to consider all sources of risk (including aggregated risk) to organizational operations and assets, individuals, other organizations, and the Nation; • Promote cooperation and collaboration among authorizing officials to include authorization actions requiring shared responsibility; • Ensure that the shared responsibility for supporting organizational mission/business functions using external providers of information and services receives the needed visibility and is elevated to the appropriate decision-making authorities; and • Identify the organizational risk posture based on the aggregated risk to information from the operation and use of the information systems for which the organization is responsible. The risk executive (function) presumes neither a specific organizational structure nor formal responsibility assigned to any one individual or group within the organization.  The head of the agency/organization may choose to retain the risk executive (function) or to delegate the function to another official or group (e.g., an executive leadership council).  The risk executive (function) has inherent U.S. Government authority and is assigned to government personnel only. D.3   CHIEF INFORMATION OFFICER The chief information officer51 is an organizational official responsible for: (i) designating a senior information security officer;  (ii) developing and maintaining information security policies,                                                  50 Authorizing officials may have narrow or localized perspectives in rendering authorization decisions, in some cases without fully understanding or explicitly accepting the risks being incurred from such decisions.  51 When an organization has not designated a formal chief information officer position, FISMA requires the associated responsibilities to be handled by a comparable organizational official. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-3 procedures, and control techniques to address all applicable requirements;  (iii) overseeing personnel with significant responsibilities for information security and ensuring that the personnel are adequately trained; (iv) assisting senior organizational officials concerning their security responsibilities; and (v) in coordination with other senior officials, reporting annually to the head of the federal agency on the overall effectiveness of the organization’s information security program, including progress of remedial actions.  The chief information officer, with the support of the risk executive (function) and the senior information security officer, works closely with authorizing officials and their designated representatives to help ensure that: • An organization-wide information security program is effectively implemented resulting in adequate security for all organizational information systems and environments of operation for those systems; • Information security considerations are integrated into programming/planning/budgeting cycles, enterprise architectures, and acquisition/system development life cycles; • Information systems are covered by approved security plans and are authorized to operate; • Information security-related activities required across the organization are accomplished in an efficient, cost-effective, and timely manner; and • There is centralized reporting of appropriate information security-related activities. The chief information officer and authorizing officials also determine, based on organizational priorities, the appropriate allocation of resources dedicated to the protection of the information systems supporting the organization's missions and business functions.  For selected information systems, the chief information officer may be designated as an authorizing official or a co-authorizing official with other senior organizational officials.  The role of chief information officer has inherent U.S. Government authority and is assigned to government personnel only. D.4   INFORMATION OWNER/STEWARD The information owner/steward is an organizational official with statutory, management, or operational authority for specified information and the responsibility for establishing the policies and procedures governing its generation, collection, processing, dissemination, and disposal.52  In information-sharing environments, the information owner/steward is responsible for establishing the rules for appropriate use and protection of the subject information (e.g., rules of behavior) and retains that responsibility even when the information is shared with or provided to other organizations.  The owner/steward of the information processed, stored, or transmitted by an information system may or may not be the same as the system owner.  A single information system may contain information from multiple information owners/stewards.  Information owners/stewards provide input to information system owners regarding the security requirements and security controls for the systems where the information is processed, stored, or transmitted.                                                   52 Federal information is an asset of the Nation, not of a particular federal agency or its subordinate organizations.  In that spirit, many federal agencies are developing policies, procedures, processes, and training needed to end the practice of information ownership and implement the practice of information stewardship.  Information stewardship is the careful and responsible management of federal information belonging to the Nation as a whole, regardless of the entity or source that may have originated, created, or compiled the information.  Information stewards provide maximum access to federal information to elements of the federal government and its customers, balanced by the obligation to protect the information in accordance with the provisions of FISMA and any associated security-related federal policies, directives, regulations, standards, and guidance. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-4 D.5   SENIOR INFORMATION SECURITY OFFICER The senior information security officer is an organizational official responsible for: (i) carrying out the chief information officer security responsibilities under FISMA; and (ii) serving as the primary liaison for the chief information officer to the organization’s authorizing officials, information system owners, common control providers, and information system security officers.  The senior information security officer: (i) possesses professional qualifications, including training and experience, required to administer the information security program functions; (ii) maintains information security duties as a primary responsibility; and (iii) heads an office with the mission and resources to assist the organization in achieving more secure information and information systems in accordance with the requirements in FISMA.  The senior information security officer (or supporting staff members) may also serve as authorizing official designated representatives or security control assessors.  The role of senior information security officer has inherent U.S. Government authority and is assigned to government personnel only. D.6   AUTHORIZING OFFICIAL The authorizing official is a senior official or executive with the authority to formally assume responsibility for operating an information system at an acceptable level of risk to organizational operations and assets, individuals, other organizations, and the Nation.53  Authorizing officials typically have budgetary oversight for an information system or are responsible for the mission and/or business operations supported by the system.  Through the security authorization process, authorizing officials are accountable for the security risks associated with information system operations.  Accordingly, authorizing officials are in management positions with a level of authority commensurate with understanding and accepting such information system-related security risks.  Authorizing officials also approve security plans, memorandums of agreement or understanding, and plans of action and milestones and determine whether significant changes in the information systems or environments of operation require reauthorization.  Authorizing officials can deny authorization to operate an information system or if the system is operational, halt operations, if unacceptable risks exist.  Authorizing officials coordinate their activities with the risk executive (function), chief information officer, senior information security officer, common control providers, information system owners, information system security officers, security control assessors, and other interested parties during the security authorization process.  With the increasing complexity of missions/business processes, partnership arrangements, and the use of external/shared services, it is possible that a particular information system may involve multiple authorizing officials.  If so, agreements are established among the authorizing officials and documented in the security plan.  Authorizing officials are responsible for ensuring that all activities and functions associated with security authorization that are delegated to authorizing official designated representatives are carried out.  The role of authorizing official has inherent U.S. Government authority and is assigned to government personnel only. D.7   AUTHORIZING OFFICIAL DESIGNATED REPRESENTATIVE The authorizing official designated representative is an organizational official that acts on behalf of an authorizing official to coordinate and conduct the required day-to-day activities associated with the security authorization process.  Authorizing official designated representatives can be empowered by authorizing officials to make certain decisions with regard to the planning and resourcing of the security authorization process, approval of the security plan, approval and monitoring the implementation of plans of action and milestones, and the assessment and/or                                                  53 The responsibility of authorizing officials described in FIPS 200, was extended in NIST Special Publication 800-53 to include risks to other organizations and the Nation. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-5 determination of risk.  The designated representative may also be called upon to prepare the final authorization package, obtain the authorizing official’s signature on the authorization decision document, and transmit the authorization package to appropriate organizational officials.  The only activity that cannot be delegated to the designated representative by the authorizing official is the authorization decision and signing of the associated authorization decision document (i.e., the acceptance of risk to organizational operations and assets, individuals, other organizations, and the Nation). D.8   COMMON CONTROL PROVIDER The common control provider is an individual, group, or organization responsible for the development, implementation, assessment, and monitoring of common controls (i.e., security controls inherited by information systems).54  Common control providers are responsible for: (i) documenting the organization-identified common controls in a security plan (or equivalent document prescribed by the organization); (ii) ensuring that required assessments of common controls are carried out by qualified assessors with an appropriate level of independence defined by the organization; (iii) documenting assessment findings in a security assessment report; and (iv) producing a plan of action and milestones for all controls having weaknesses or deficiencies.  Security plans, security assessment reports, and plans of action and milestones for common controls (or a summary of such information) is made available to information system owners inheriting those controls after the information is reviewed and approved by the senior official or executive with oversight responsibility for those controls. D.9   INFORMATION SYSTEM OWNER The information system owner is an organizational official responsible for the procurement, development, integration, modification, operation, maintenance, and disposal of an information system.55  The information system owner is responsible for addressing the operational interests of the user community (i.e., users who require access to the information system to satisfy mission, business, or operational requirements) and for ensuring compliance with information security requirements.  In coordination with the information system security officer, the information system owner is responsible for the development and maintenance of the security plan and ensures that the system is deployed and operated in accordance with the agreed-upon security controls.  In coordination with the information owner/steward, the information system owner is also responsible for deciding who has access to the system (and with what types of privileges or access rights)56 and ensures that system users and support personnel receive the requisite security training (e.g., instruction in rules of behavior).  Based on guidance from the authorizing official, the information system owner informs appropriate organizational officials of the need to conduct the security authorization, ensures that the necessary resources are available for the effort, and provides the required information system access, information, and documentation to the security                                                  54 Organizations can have multiple common control providers depending on how information security responsibilities are allocated organization-wide.  Common control providers may also be information system owners when the common controls are resident within an information system.  Common controls are described in Section 2.4. 55 The information system owner serves as the focal point for the information system.  In that capacity, the information system owner serves both as an owner and as the central point of contact between the authorization process and the owners of components of the system including, for example: (i) applications, networking, servers, or workstations; (ii) owners/stewards of information processed, stored, or transmitted by the system; and (iii) owners of the missions and business functions supported by the system.  Some organizations may refer to information system owners as program managers or business/asset owners. 56 The responsibility for deciding who has access to specific information within an information system (and with what types of privileges or access rights) may reside with the information owner/steward. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-6 control assessor.  The information system owner receives the security assessment results from the security control assessor.  After taking appropriate steps to reduce or eliminate vulnerabilities, the information system owner assembles the authorization package and submits the package to the authorizing official or the authorizing official designated representative for adjudication.57  D.10   INFORMATION SYSTEM SECURITY OFFICER The information system security officer58 is an individual responsible for ensuring that the appropriate operational security posture is maintained for an information system and as such, works in close collaboration with the information system owner.  The information system security officer also serves as a principal advisor on all matters, technical and otherwise, involving the security of an information system.  The information system security officer has the detailed knowledge and expertise required to manage the security aspects of an information system and, in many organizations, is assigned responsibility for the day-to-day security operations of a system.  This responsibility may also include, but is not limited to, physical and environmental protection, personnel security, incident handling, and security training and awareness.  The information system security officer may be called upon to assist in the development of the security policies and procedures and to ensure compliance with those policies and procedures.  In close coordination with the information system owner, the information system security officer often plays an active role in the monitoring of a system and its environment of operation to include developing and updating the security plan, managing and controlling changes to the system, and assessing the security impact of those changes. D.11   INFORMATION SECURITY ARCHITECT The information security architect is an individual, group, or organization responsible for ensuring that the information security requirements necessary to protect the organization’s core missions and business processes are adequately addressed in all aspects of enterprise architecture including reference models, segment and solution architectures, and the resulting information systems supporting those missions and business processes.  The information security architect serves as the liaison between the enterprise architect and the information system security engineer and also coordinates with information system owners, common control providers, and information system security officers on the allocation of security controls as system-specific, hybrid, or common controls.  In addition, information security architects, in close coordination with information system security officers, advise authorizing officials, chief information officers, senior information security officers, and the risk executive (function), on a range of security-related issues including, for example, establishing information system boundaries, assessing the severity of weaknesses and deficiencies in the information system, plans of action and milestones, risk mitigation approaches, security alerts, and potential adverse effects of identified vulnerabilities.                                                   57 Depending on how the organization has organized its security authorization activities, the authorizing official may choose to designate an individual other than the information system owner to compile and assemble the information for the security authorization package.  In this situation, the designated individual must coordinate the compilation and assembly activities with the information system owner. 58 Organizations may also define an information system security manager or information security manager role with similar responsibilities as an information system security officer or with oversight responsibilities for an information security program.  In these situations, information system security officers may, at the discretion of the organization, report directly to information system security managers or information security managers. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-7 D.12   INFORMATION SYSTEM SECURITY ENGINEER The information system security engineer is an individual, group, or organization responsible for conducting information system security engineering activities.  Information system security engineering is a process that captures and refines information security requirements and ensures that the requirements are effectively integrated into information technology component products and information systems through purposeful security architecting, design, development, and configuration.  Information system security engineers are an integral part of the development team (e.g., integrated project team) designing and developing organizational information systems or upgrading legacy systems.  Information system security engineers employ best practices when implementing security controls within an information system including software engineering methodologies, system/security engineering principles, secure design, secure architecture, and secure coding techniques.  System security engineers coordinate their security-related activities with information security architects, senior information security officers, information system owners, common control providers, and information system security officers. D.13   SECURITY CONTROL ASSESSOR The security control assessor59 is an individual, group, or organization responsible for conducting a comprehensive assessment of the management, operational, and technical security controls employed within or inherited by an information system to determine the overall effectiveness of the controls (i.e., the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the system).  Security control assessors also provide an assessment of the severity of weaknesses or deficiencies discovered in the information system and its environment of operation and recommend corrective actions to address identified vulnerabilities.  In addition to the above responsibilities, security control assessors prepare the final security assessment report containing the results and findings from the assessment.  Prior to initiating the security control assessment, an assessor conducts an assessment of the security plan to help ensure that the plan provides a set of security controls for the information system that meet the stated security requirements. The required level of assessor independence is determined by the specific conditions of the security control assessment.  For example, when the assessment is conducted in support of an authorization decision or ongoing authorization, the authorizing official makes an explicit determination of the degree of independence required in accordance with federal policies, directives, standards, and guidelines.  Assessor independence is an important factor in: (i) preserving the impartial and unbiased nature of the assessment process; (ii) determining the credibility of the security assessment results; and (iii) ensuring that the authorizing official receives the most objective information possible in order to make an informed, risk-based, authorization decision.  The information system owner and common control provider rely on the security expertise and the technical judgment of the assessor to: (i) assess the security controls employed within and inherited by the information system using assessment procedures specified in the security assessment plan; and (ii) provide specific recommendations on how to correct weaknesses or deficiencies in the controls and address identified vulnerabilities.                                                  59 Security control assessors may be called certification agents in some organizations.  At the discretion of the organization, security control assessors may be given additional duties/responsibilities for the post processing and analysis of security control assessment findings and results.  This may include, for example, making specific determinations for or recommendations to authorizing officials (known in some communities of interest as certification recommendations or certification determinations). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-1 APPENDIX E SUMMARY OF RMF TASKS LISTING OF PRIMARY RESPONSIBILITIES AND SUPPORTING ROLES RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES RMF Step 1:  Categorize Information System TASK 1-1 Security Categorization Categorize the information system and document the results of the security categorization in the security plan. Information System Owner Information Owner/Steward  Risk Executive (Function) Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information System Security Officer TASK 1-2 Information System Description Describe the information system (including system boundary) and document the description in the security plan. Information System Owner Authorizing Official or Designated Representative Senior Information Security Officer Information Owner/Steward Information System Security Officer  TASK 1-3 Information System Registration  Register the information system with appropriate organizational program/management offices. Information System Owner Information System Security Officer RMF Step 2:  Select Security Controls TASK 2-1 Common Control Identification Identify the security controls that are provided by the organization as common controls for organizational information systems and document the controls in a security plan (or equivalent document). Chief Information Officer or Senior Information Security Officer Information Security Architect Common Control Provider Risk Executive (Function) Authorizing Official or Designated Representative Information System Owner Information System Security Engineer TASK 2-2 Security Control Selection Select the security controls for the information system and document the controls in the security plan. Information Security Architect Information System Owner Authorizing Official or Designated Representative Information Owner/Steward Information System Security Officer Information System Security Engineer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-2 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES TASK 2-3 Monitoring Strategy Develop a strategy for the continuous monitoring of security control effectiveness and any proposed/actual changes to the information system and its environment of operation. Information System Owner or Common Control Provider Risk Executive (Function) Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information Owner/Steward Information System Security Officer TASK 2-4 Security Plan Approval  Review and approve the security plan. Authorizing Official or Designated Representative Risk Executive (Function) Chief Information Officer Senior Information Security Officer RMF Step 3:  Implement Security Controls TASK 3-1 Security Control Implementation Implement the security controls specified in the security plan. Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer Information System Security Engineer  TASK 3-2 Security Control Documentation Document the security control implementation, as appropriate, in the security plan, providing a functional description of the control implementation (including planned inputs, expected behavior, and expected outputs). Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer Information System Security Engineer RMF Step 4:  Assess Security Controls TASK 4-1 Assessment Preparation Develop, review, and approve a plan to assess the security controls. Security Control Assessor Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer TASK 4-2 Security Control Assessment Assess the security controls in accordance with the assessment procedures defined in the security assessment plan. Security Control Assessor Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-3 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES TASK 4-3 Security Assessment Report Prepare the security assessment report documenting the issues, findings, and recommendations from the security control assessment. Security Control Assessor Information System Owner or Common Control Provider Information System Security Officer TASK 4-4 Remediation Actions Conduct initial remediation actions on security controls based on the findings and recommendations of the security assessment report and reassess remediated control(s), as appropriate. Information System Owner or Common Control Provider Security Control Assessor Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information Owner/Steward Information System Security Officer Information System Security Engineer RMF Step 5:  Authorize Information System TASK 5-1 Plan of Action and Milestones Prepare the plan of action and milestones based on the findings and recommendations of the security assessment report excluding any remediation actions taken. Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer TASK 5-2 Security Authorization Package Assemble the security authorization package and submit the package to the authorizing official for adjudication. Information System Owner or Common Control Provider Information System Security Officer Security Control Assessor TASK 5-3 Risk Determination Determine the risk to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, or the Nation. Authorizing Official or Designated Representative Risk Executive (Function) Senior Information Security Officer TASK 5-4 Risk Acceptance Determine if the risk to organizational operations, organizational assets, individuals, other organizations, or the Nation is acceptable. Authorizing Official Risk Executive (Function) Authorizing Official Designated Representative Senior Information Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-4 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES RMF Step 6:  Monitor Security Controls TASK 6-1 Information System and Environment Changes Determine the security impact of proposed or actual changes to the information system and its environment of operation. Information System Owner or Common Control Provider Risk Executive (Function) Authorizing Official or Designated Representative Senior Information Security Officer Information Owner/Steward Information System Security Officer TASK 6-2 Ongoing Security Control Assessments Assess a selected subset of the technical, management, and operational security controls employed within and inherited by the information system in accordance with the organization-defined monitoring strategy. Security Control Assessor Authorizing Official or Designated Representative Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer  TASK 6-3 Ongoing Remediation Actions Conduct remediation actions based on the results of ongoing monitoring activities, assessment of risk, and outstanding items in the plan of action and milestones. Information System Owner or Common Control Provider Authorizing Official or Designated Representative Information Owner/Steward Information System Security Officer Information System Security Engineer Security Control Assessor TASK 6-4 Key Updates Update the security plan, security assessment report, and plan of action and milestones based on the results of the continuous monitoring process. Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer TASK 6-5 Security Status Reporting Report the security status of the information system (including the effectiveness of security controls employed within and inherited by the system) to the authorizing official and other appropriate organizational officials on an ongoing basis in accordance with the monitoring strategy. Information System Owner or Common Control Provider Information System Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-5 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES TASK 6-6 Ongoing Risk Determination and Acceptance Review the reported security status of the information system (including the effectiveness of security controls employed within and inherited by the system) on an ongoing basis in accordance with the monitoring strategy to determine whether the risk to organizational operations, organizational assets, individuals, other organizations, or the Nation remains acceptable. Authorizing Official Risk Executive (Function) Authorizing Official Designated Representative Senior Information Security Officer TASK 6-7 Information System Removal and Decommissioning Implement an information system decommissioning strategy, when needed, which executes required actions when a system is removed from service. Information System Owner Risk Executive (Function) Authorizing Official Designated Representative Senior Information Security Officer Information Owner/Steward Information System Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-1 APPENDIX F SECURITY AUTHORIZATION AUTHORIZATION DECISIONS AND SUPPORTING EVIDENCE his appendix provides information on the security authorization process to include: (i) the content of the authorization package; (ii) types of authorization decisions; (iii) the content of the authorization decision document; and (iv) maintenance of authorizations through continuous monitoring processes and conditions for reauthorization. F.1   AUTHORIZATION PACKAGE The security authorization package documents the results of the security control assessment and provides the authorizing official with essential information needed to make a risk-based decision on whether to authorize operation of an information system or a designated set of common controls.  Unless specifically designated otherwise by the chief information officer or authorizing official, the information system owner or common control provider is responsible for the assembly, compilation, and submission of the authorization package.  The information system owner or common control provider receives inputs from the information system security officer, security control assessor, senior information security officer, and risk executive (function) during the preparation of the authorization package.  The authorization package60 contains the following documents: • Security plan; • Security assessment report; and • Plan of action and milestones. The security plan, prepared by the information system owner or common control provider, provides an overview of the security requirements and describes the security controls in place or planned for meeting those requirements.  The plan provides sufficient information to understand the intended or actual implementation of each security control employed within or inherited by the information system.61  The security plan also contains as supporting appendices or as references to appropriate sources, other risk and security-related documents such as a risk assessment, privacy impact assessment, system interconnection agreements, contingency plan, security configurations, configuration management plan, incident response plan, and continuous monitoring strategy.  In accordance with the near real-time risk management objectives of the security authorization process, the security plan is updated whenever events dictate changes to the security controls employed within or inherited by the information system.  Updates to the security plan may be triggered by a variety of events, including for example: (i) a vulnerability scan of the information system or vulnerability assessment of the environment of operation; (ii) new threat information; (iii) weaknesses or deficiencies discovered in currently deployed security controls                                                  60 The authorizing official determines what additional supporting documentation or references may be required to be included in the security authorization package.  Appropriate measures are employed to protect information contained in security authorization packages in accordance with federal and organizational policy. 61 The security plan is a conceptual body of information which may be accounted for within one or more repositories and include documents (electronic or hard copy) that come from a variety of sources produced throughout the system development life cycle.  For example, information system owners inheriting common controls can either document the implementation of the controls in their respective security plans or reference the controls contained in the security plans of common control providers. T Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-2 after an information system breach; (iv) a redefinition of mission priorities or business objectives invalidating the results of the previous security categorization process; and (v) a change in the information system (e.g., adding new hardware, software, or firmware; establishing new connections) or its environment of operation (e.g., moving to a new facility). The security assessment report, prepared by the security control assessor, provides the results of assessing the implementation of the security controls identified in the security plan to determine the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the specified security requirements.  The security assessment report also contains a list of recommended corrective actions for any weaknesses or deficiencies identified in the security controls.62  Supporting the near real-time risk management objectives of the security authorization process, the security assessment report is updated on an ongoing basis whenever changes are made to the security controls employed within or inherited by the information system.63  Updates to the security assessment report help to ensure that the information system owner, common control provider, and authorizing officials maintain the appropriate awareness with regard to security control effectiveness.  The overall effectiveness of the security controls directly affects the ultimate security state of the information system and decisions regarding explicit acceptance of risk. The plan of action and milestones, prepared by the information system owner or common control provider, describes the specific measures planned: (i) to correct weaknesses or deficiencies noted in the security controls during the assessment; and (ii) to address known vulnerabilities in the information system.64  The content and structure of plans of action and milestones are informed by the organizational risk management strategy developed as part of the risk executive (function) and is consistent with the plans of action and milestones process established by the organization and any specific requirements defined in federal policies, directives, memoranda, or regulations.  The most effective plans of action and milestones contain a robust set of actual weaknesses or deficiencies identified in the security controls employed within or inherited by the information system.  Assuming that most information systems and the environments in which those systems are deployed, have more vulnerabilities than available resources can realistically address, organizations define a strategy for developing and implementing plans of action and milestones that facilitates a prioritized approach to risk mitigation and that is consistent across the organization.  This strategy helps to ensure that plans of action and milestones are based on: • The security categorization of the information system;  • The specific weaknesses or deficiencies in the security controls; • The importance of the identified security control weaknesses or deficiencies (i.e., the direct or indirect effect the weaknesses or deficiencies may have on the overall security state of the information system and hence on the risk exposure65 of the organization);                                                  62 Organizations may choose to develop an executive summary from the detailed findings that are generated during a security control assessment.  An executive summary provides an authorizing official with an abbreviated version of the security assessment report focusing on the highlights of the assessment, synopsis of key findings, and recommendations for addressing weaknesses and deficiencies in the security controls. 63 Organizations maintain strict version control as critical documents in the authorization package are updated. 64 Organizations may choose to document the specific measures implemented to correct weaknesses or deficiencies in security controls in the plan of action and milestones, thereby providing an historical record of actions completed. 65 In general, risk exposure is the degree to which an organization is threatened by the potential adverse effects on organizational operations and assets, individuals, other organizations, or the Nation. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-3 • The organization’s proposed risk mitigation approach to address the identified weaknesses or deficiencies in the security controls (e.g., prioritization of risk mitigation actions, allocation of risk mitigation resources); and • The organization’s rationale for accepting certain weaknesses or deficiencies in the security controls.66 Organizational strategies for plans of action and milestones are guided by the security categories of the respective information systems affected by the risk mitigation activities.  Organizations may decide, for example, to allocate the vast majority of risk mitigation resources initially to the highest-impact information systems because a failure to correct the weaknesses or deficiencies in those systems could potentially have the most significant adverse effects on the organization’s missions or business operations.  Organizations also prioritize weaknesses or deficiencies using information from organizational assessments of risk and the risk management strategy developed as part of the risk executive (function).  Therefore, a high-impact system would have a prioritized list of weaknesses or deficiencies for that system, as would moderate-impact and low-impact systems.  In general, the plan of action and milestones strategy always addresses the highest-priority weaknesses or deficiencies within those prioritized systems. After completion of the security plan, security assessment report, and plan of action and milestones, the information system owner or common control provider submits the final security authorization package to the authorizing official or designated representative.  Figure F-1 illustrates the key sections of the authorization package.              FIGURE F-1:   SECURITY AUTHORIZATION PACKAGE F.2   AUTHORIZATION DECISIONS Authorization decisions are based on the content of the authorization package including inputs from the organization’s risk executive (function) and any additional supporting documentation required by the authorizing official.  The security authorization package provides comprehensive information on the security state of the information system.  Risk executive (function) inputs, including the previously established overarching risk guidance derived from the risk management strategy, provide additional information to the authorizing official that may be relevant and affect the final authorization decision (e.g., organizational risk tolerance, organization’s overall risk mitigation strategy, core mission and business requirements, dependencies among information                                                  66 Organizations document their rationale for accepting security control weakness or deficiencies.    AUTHORIZING OFFICIAL OR DESIGNATED REPRESENTATIVE • Overview of security requirements, description of agreed-upon security controls, and other supporting security-related documents. • Security control assessment results and recommended corrective actions for control weaknesses or deficiencies. • Measures planned to correct weaknesses or deficiencies and to reduce or eliminate known vulnerabilities. Security Plan Security Assessment Report Plan of Action and Milestones Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-4 systems, ongoing risk monitoring requirements, and other types of risks not directly associated with the information system or its environment of operation).  Risk executive (function) inputs are documented and become part of the authorization decision.  Organizations determine how the risk management strategy and risk-related guidance from the risk executive (function) influences/impacts the authorization decisions of authorizing officials.  Security authorization decisions are conveyed to information system owners and common control providers and are made available to selected officials within the organization (e.g., information system owners inheriting common controls, authorizing officials for interconnected systems, chief information officers, senior information security officers, information owners/stewards).  There are two types of authorization decisions that can be rendered by authorizing officials: • Authorization to operate;67 and • Denial of authorization to operate. Authorization to Operate If the authorizing official, after reviewing the authorization package and any additional inputs provided by the risk executive (function), deems that the risk to organizational operations and assets, individuals, other organizations, and the Nation is acceptable, an authorization to operate is issued for the information system or for the common controls inherited by organizational information systems.  The information system is authorized to operate for a specified time period in accordance with the terms and conditions established by the authorizing official.68   For common control providers external to an information system, the authorization decision means that the common controls under their control are approved for inheritance by organizational information systems.  An authorization termination date is also established by the authorizing official as a condition of authorization.  The authorization termination date can be adjusted by the authorizing official to reflect an increased level of concern regarding the security state of the information system including the security control employed within or inherited by the system.  Authorization termination dates do not exceed the maximum allowable time periods for authorization established by federal or organizational policy. The authorizing official takes specific actions to reduce or eliminate vulnerabilities identified during the execution of the Risk Management Framework unless the vulnerabilities have been explicitly accepted as part of the authorization decision.  In addition, the information system owner or common control provider establishes a disciplined, structured, and repeatable process to monitor the ongoing effectiveness of the deployed security controls and the progress of any actions taken to correct or eliminate weaknesses or deficiencies.  The plan of action and milestones submitted by the information system owner is used by the authorizing official to monitor the progress in correcting deficiencies and weaknesses noted during the security control assessment.                                                  67 An interim authorization to test is a special type of authorization decision allowing an information system to operate in an operational environment for the express purpose of testing the system with actual operational (i.e., live) data for a specified time period.  An interim authorization to test is granted by an authorizing official only when the operational environment or live data is required to complete specific test objectives. 68 Some organizations may choose to use the term interim authorization to operate to focus attention on the increased risk being accepted by the authorizing official in situations where there are significant weaknesses or deficiencies in the information system, but an overarching mission necessity requires placing the system into operation or continuing its operation. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-5 Denial of Authorization to Operate If the authorizing official, after reviewing the authorization package and any additional inputs provided by the risk executive (function), deems that the risk to organizational operations and assets, individuals, other organizations, and the Nation is unacceptable and immediate steps cannot be taken to reduce the risk to an acceptable level, a denial of authorization to operate is issued for the information system or for the common controls inherited by organizational information systems.  The information system is not authorized to operate and is not placed into operation.  If the system is currently in operation, all activity is halted.  For common control providers external to an information system, the authorization decision means that the common controls under their control are not approved for inheritance by organizational information systems.  Failure to receive an authorization to operate indicates that there are major weaknesses or deficiencies in the security controls employed within or inherited by the information system.  The authorizing official or designated representative works with the information system owner or common control provider to revise the plan of action and milestones to ensure that appropriate measures are taken to correct the identified weaknesses or deficiencies. A special case of a denial of authorization to operate is an authorization rescission.  Authorizing officials can rescind a previous authorization decision at any time in situations where there is a specific violation of: (i) federal/organizational security policies, directives, regulations, standards, guidance, or practices; or (ii) the terms and conditions of the original authorization.  For example, failure to maintain an effective continuous monitoring program may be grounds for rescinding an authorization decision.  Authorizing officials consult with the risk executive (function) and the senior information security officer before rescinding security authorizations. F.3   AUTHORIZATION DECISION DOCUMENT The authorization decision document transmits the final security authorization decision from the authorizing official to the information system owner or common control provider and other key organizational officials, as appropriate.  The authorization decision document contains the following information: • Authorization decision; • Terms and conditions for the authorization; • Authorization termination date; and • Risk executive (function) input (if provided). The security authorization decision indicates whether the information system is: (i) authorized to operate; or (ii) not authorized to operate.  For common controls, the authorization decision means that the controls are approved for inheritance by organizational information systems.  The terms and conditions for the authorization provide a description of any limitations or restrictions placed on the operation of the information system or the implementation of common controls that must be followed by the system owner or common control provider.  The authorization termination date, established by the authorizing official, indicates when the security authorization expires and reauthorization is required.  An authorizing official designated representative prepares the authorization decision document for the authorizing official with authorization recommendations, as appropriate.  The authorization decision document is attached to the original authorization package and transmitted to the information system owner or common control provider.69                                                  69 Authorization decision documents may be digitally signed to ensure authenticity. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-6 Upon receipt of the authorization decision document and authorization package, the information system owner or common control provider acknowledges and implements the terms and conditions of the authorization and notifies the authorizing official.  The information system owner or common control provider retains the original authorization decision document and authorization package.70  The organization ensures that authorization documents for information systems and for common controls are available to appropriate organizational officials (e.g., information system owners inheriting common controls, the risk executive [function], chief information officers, senior information security officers, information system security officers).  The contents of the security authorization documentation, especially information regarding information system vulnerabilities, are: (i) marked and appropriately protected in accordance with federal/organizational policy; and (ii) retained in accordance with the organization’s record retention policy.  The authorizing official verifies on an ongoing basis, that the terms and conditions established as part of the authorization are being followed by the information system owner or common control provider. F.4   ONGOING AUTHORIZATION A robust and comprehensive continuous monitoring71 strategy integrated into the organization’s system development life cycle process, promotes risk management on an ongoing basis and can significantly reduce the resources required for reauthorization, if required.  Using automation and state-of-the-practice tools, techniques, and procedures, risk management can become near real-time with ongoing monitoring of security controls and changes to the information system and its environment of operation.  When monitoring is conducted in accordance with the needs of the authorizing official, that monitoring results in the production of key information needed to determine: (i) the current security state of the information system (including the effectiveness of the security controls employed within and inherited by the system); (ii) the resulting risks to organizational operations, organizational assets, individuals, other organizations, and the Nation; and (iii) whether to authorize continued operation of the system or continued use of common controls inherited by organizational information systems. Continuous monitoring also helps to amortize the resource expenditures for reauthorization activities over the authorization period.  The ultimate objective is to achieve a state of ongoing authorization where the authorizing official maintains sufficient knowledge of the current security state of the information system (including the effectiveness of the security controls employed within and inherited by the system) to determine whether continued operation is acceptable based on ongoing risk determinations, and if not, which step or steps in the Risk Management Framework needs to be re-executed in order to adequately mitigate the additional risk.  Formal reauthorization actions are avoided in situations where the continuous monitoring process provides authorizing officials the necessary information to manage the potential risk arising from changes to the information system or its environment of operation.  Organizations maximize the use of status reports and security state information produced during the continuous monitoring process to minimize the level of effort required if a formal reauthorization action is required.  Formal reauthorization actions occur at the discretion of the authorizing official in accordance with federal or organizational policy.  If a formal reauthorization action is required, organizations maximize the use of security and risk-related information produced during the continuous monitoring and ongoing authorization processes currently in effect.                                                    70 Organizations may choose to employ automated tools to support the development, distribution, and archiving of risk management documentation to include artifacts associated with the security authorization process. 71 Continuous monitoring is described in Appendix G. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-7 Reauthorization actions, if initiated, can be either time-driven or event-driven.  Time-driven reauthorizations occur when the authorization termination date is reached.  Authorization termination dates are influenced by federal and/or organizational policies and by the requirements of authorizing officials which may establish maximum authorization periods.  For example, if the maximum authorization period for an information system is three years, then an organization establishes a continuous monitoring strategy for assessing a subset of the security controls employed within and inherited by the system during the authorization period.  This strategy allows all security controls designated in the respective security plans to be assessed at least one time by the end of the three-year period.  This also includes any common controls deployed external to organizational information systems.  If the security control assessments are conducted by qualified assessors with the required degree of independence based on federal/organizational policies, appropriate security standards and guidelines, and the needs of the authorizing official, the assessment results can be cumulatively applied to the reauthorization, thus supporting the concept of ongoing authorization.72  The reauthorization action can be as simple as updating the security status information in the authorization package (i.e., the security plan, security assessment report, and plan of action and milestones).  The authorizing official subsequently signs an updated authorization decision document based on the current determination and acceptance of risk to organizational operations and assets, individuals, other organizations, and the Nation.73 Unless otherwise handled by continuous monitoring and ongoing authorization, event-driven reauthorizations can occur when there is a significant change to an information system or its environment of operation.  A significant change is defined as a change that is likely to affect the security state of an information system.  Significant changes to an information system may include for example: (i) installation of a new or upgraded operating system, middleware component, or application; (ii) modifications to system ports, protocols, or services; (iii) installation of a new or upgraded hardware platform; (iv) modifications to cryptographic modules or services; or (v) modifications to security controls.  Examples of significant changes to the environment of operation may include for example: (i) moving to a new facility; (ii) adding new core missions or business functions; (iii) acquiring specific and credible threat information that the organization is being targeted by a threat source; or (iv) establishing new/modified laws, directives, policies, or regulations.74  If a formal reauthorization action is initiated, the organization targets only the specific security controls affected by the changes and reuses previous assessment results wherever possible.  Most routine changes to an information system or its environment of operation can be handled by the organization’s continuous monitoring program, thus supporting the concept of ongoing authorization.  An effective monitoring program can significantly reduce the overall cost and level of effort of reauthorization actions. In the event that there is a change in authorizing officials, the new authorizing official reviews the current authorization decision document, authorization package, and any updated documents created as a result of the ongoing monitoring activities.  If the new authorizing official is willing to accept the currently documented risk, then the official signs a new authorization decision document, thus formally transferring responsibility and accountability for the information system                                                  72 NIST Special Publication 800-53A describes the specific conditions when security-related information can be reused in security authorizations, ongoing authorizations, and reauthorizations. 73 Decisions to initiate a formal reauthorization action include inputs from the risk executive (function) and the senior information security officer. 74 The examples of changes listed above are only significant when they meet the threshold established in the definition of significant change (i.e., a change that is likely to affect the security state of the information system). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-8 or the common controls inherited by organizational information systems and explicitly accepting the risk to organizational operations and assets, individuals, other organizations, and the Nation.  If the new authorizing official is not willing to accept the previous authorization results (including identified level of risk), a reauthorization action may need to be initiated or the new authorizing official may instead establish new terms and conditions for continuing the original authorization, but not extend the original authorization termination date.  In all situations where there is a decision to reauthorize an information system or the common controls inherited by organizational information systems, the maximum reuse of authorization information is strongly encouraged to minimize the time and expense associated with the reauthorization effort.75 F.5   TYPE AUTHORIZATION A type authorization is an official authorization decision to employ identical copies of an information system or subsystem (including hardware, software, firmware, and/or applications) in specified environments of operation.76  This form of authorization allows a single authorization package (i.e., security plan, security assessment report, and plan of action and milestones) to be developed for an archetype (common) version of an information system that is deployed to multiple locations, along with a set of installation and configuration requirements or operational security needs, that will be assumed by the hosting organization at a specific location.  The type authorization is used in conjunction with the authorization of site-specific controls (e.g., physical and environmental protection controls, personnel security controls) inherited by the information system.77  The RMF tasks listed in Chapter 3 address the authorization activities associated with the employment of system-specific, hybrid, and common controls. F.6   AUTHORIZATION APPROACHES Organizations can choose from three different approaches when planning for and conducting security authorizations to include: (i) an authorization with a single authorizing official; (ii) an authorization with multiple authorizing officials; or (iii) leveraging an existing authorization.78  The first approach is the traditional authorization process defined in this appendix where a single organizational official in a senior leadership position is both responsible and accountable for an information system.  The organizational official also accepts the information system-related security risks that may impact organizational operations and assets, individuals, other organizations, or the Nation. The second approach, or joint authorization, is employed when multiple organizational officials either from the same organization or different organizations, have a shared interest in authorizing an information system.  The organizational officials collectively are responsible and accountable for the information system and jointly accept the information system-related security risks that                                                  75 The decision to initiate a formal reauthorization action can be based on a variety of factors, including for example, the acceptability of the previous authorization information provided in the authorization package, the length of time since the previous authorization decision, the risk tolerance of the new authorizing official, and current organizational requirements and/or priorities. 76 Examples of type authorizations include: (i) an authorization of the hardware and software applications for a standard financial system deployed in several locations around the world; or (ii) an authorization of a common workstation or operating environment (i.e., hardware, operating system, middleware, and applications) deployed to all operating units within an organization. 77 Site-specific controls are typically implemented by an organization as common controls. 78 Authorization approaches can be applied to both information systems and to common controls inherited by one or more organizational information systems. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-9 may adversely impact organizational operations and assets, individuals, other organizations, and the Nation.  A similar authorization process is followed as in the first approach with the essential difference being the addition of multiple authorizing officials.  Organizations choosing a joint authorization approach are expected to work together on the planning and the execution of RMF tasks (see Appendix H) and to document their agreement and progress in implementing the tasks.  Collaborating on the security categorization, selection of security controls, plan for assessing the controls to determine effectiveness, plan of action and milestones, and continuous monitoring strategy, is necessary for a successful joint authorization.  The specific terms and conditions of the joint authorization are established by the participating parties in the joint authorization including for example, the process for ongoing determination and acceptance of risk.  The joint authorization remains in effect only as long as there is mutual agreement among authorizing officials and the authorization meets the requirements established by federal and/or organizational policies. The final approach, leveraged authorization, is employed when a federal agency79 chooses to accept some or all of the information in an existing authorization package generated by another federal agency (hereafter referred to as the owning organization80) based on a need to use the same information resources (e.g., information system and/or services provided by the system).  The leveraging organization reviews the owning organization’s authorization package as the basis for determining risk to the leveraging organization.81  When reviewing the authorization package, the leveraging organization considers risk factors such as the time elapsed since the authorization results were produced, the environment of operation (if different from the environment of operation reflected in the authorization package), the criticality/sensitivity of the information to be processed, stored, or transmitted, as well as the overall risk tolerance of the leveraging organization.  If the leveraging organization determines that there is insufficient information in the authorization package or inadequate security measures in place for establishing an acceptable level of risk, the leveraging organization may negotiate with the owning organization for additional security measures and/or security-related information.82  Additional security measures may include, for example, increasing the number of security controls, conducting additional assessments, implementing compensating controls, or establishing constraints on the use of the information system or services provided by the system.  Security-related information may include, for example, other information that the owning organization may have discerned in the use or assessment of the information system that is not reflected in the authorization package.  The additional security measures and/or security-related information may be provided by the leveraging organization, the information system developer, some other external third party, or some combination of the above. The leveraged authorization approach provides opportunities for significant cost savings and avoids a potentially costly and time-consuming authorization process by the leveraging                                                  79 In this situation, federal agency includes any organizations that are subordinate to the agency.  For example, NIST is a subordinate organization to the Department of Commerce. 80 The term owning organization refers to the federal agency or subordinate organization that owns the authorization package.  The information system may not be owned by the same organization that owns the authorization package, for example, in situations where the system/services are provided by an external provider. 81 The sharing of the authorization package (including the security plan, security assessment report, plan of action and milestones, and authorization decision document) is accomplished under terms and conditions agreed upon by all parties (i.e., the owning organization and the leveraging organization). 82 Negotiations with the owning organization may include other organizations (e.g., when the information system and/or services are provided to the owning organization in full or in part, by an external provider). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-10 organization.  Leveraging organizations generate an authorization decision document and reference, as appropriate, information in the authorization package from the owning organization.  In situations where addition security measures are implemented, the leveraging organization documents those measures by creating an addendum to the original authorization package of the owning organization.  This addendum may include, as appropriate, updates to the security plan, security assessment report, and/or plan of action and milestones.  Consistent with the traditional authorization process described above, a single organizational official in a senior leadership position in the leveraging organization is both responsible and accountable for accepting the information system-related security risks that may impact the leveraging organization’s operations and assets, individuals, other organizations, or the Nation.  The leveraged authorization remains in effect as long as the leveraging organization accepts the information system-related security risks and the authorization meets the requirements established by federal and/or organizational policies.  This requires the sharing of information resulting from continuous monitoring activities conducted by the owning organization (e.g., updates to the security plan, security assessment report, plan of action and milestones, and security status reports).  To enhance the security of all parties, the leveraging organization can also share with the owning organization, the results from any RMF-related activities it conducts to supplement the authorization results produced by the owning organization. For all three authorization approaches described above, risk management-related activities (including RMF tasks) involving external providers are carried out in accordance with the guidance provided in Appendices H and I. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX G   PAGE G-1 APPENDIX G CONTINUOUS MONITORING MANAGING AND TRACKING THE SECURITY STATE OF INFORMATION SYSTEMS  critical aspect of managing risk to information from the operation and use of information systems involves the continuous monitoring of the security controls employed within or inherited by the system.83  Conducting a thorough point-in-time assessment of the deployed security controls is a necessary but not sufficient condition to demonstrate security due diligence.  An effective organizational information security program also includes a rigorous continuous monitoring program integrated into the system development life cycle.  The objective of the continuous monitoring program is to determine if the set of deployed security controls continue to be effective over time in light of the inevitable changes that occur.  Continuous monitoring is a proven technique to address the security impacts on an information system resulting from changes to the hardware, software, firmware, or operational environment.  A well-designed and well-managed continuous monitoring program can effectively transform an otherwise static security control assessment and risk determination process into a dynamic process that provides essential, near real-time security status-related information to organizational officials in order to take appropriate risk mitigation actions and make cost-effective, risk-based decisions regarding the operation of the information system.  Continuous monitoring programs provide organizations with an effective mechanism to update security plans, security assessment reports, and plans of action and milestones. G.1   MONITORING STRATEGY Organizations develop a strategy and implement a program for the continuous monitoring of security control effectiveness including the potential need to change or supplement the control set, taking into account any proposed/actual changes to the information system or its environment of operation.  The monitoring program is integrated into the organization’s system development life cycle processes.  A robust continuous monitoring program requires the active involvement of information system owners and common control providers, chief information officers, senior information security officers, and authorizing officials.  The monitoring program allows an organization to: (i) track the security state of an information system on a continuous basis; and (ii) maintain the security authorization for the system over time in highly dynamic environments of operation with changing threats, vulnerabilities, technologies, and missions/business processes.  Continuous monitoring of security controls using automated support tools facilitates near real-time risk management and represents a significant change in the way security authorization activities have been employed in the past.  Near real-time risk management of information systems can be facilitated by employing automated support tools to execute various steps in the RMF including authorization-related activities.  In addition to vulnerability scanning tools, system and network monitoring tools, and other automated support tools that can help to determine the security state of an information system, organizations can employ automated security management and reporting tools to update key documents in the authorization package including the security plan, security assessment report, and plan of action and milestones.  The documents in the authorization package are considered “living documents” and updated accordingly based on actual events that may affect the security state of the information system.                                                    83 A continuous monitoring program within an organization involves a different set of activities than Security Incident Monitoring or Security Event Monitoring programs. A Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX G   PAGE G-2 Timeliness is critical for near-real time risk management.  Organizations are encouraged to consolidate available information into measures that can be displayed as trend reports or other types of dashboard visualization to assist decision makers with timely review and decision making.  Transitioning to a near real-time risk management environment will require the increased use of automated support tools over time as organizations integrate these technologies into their information security programs in accordance with available resources. An effective organization-wide continuous monitoring program includes:  • Configuration management and control processes for organizational information systems; • Security impact analyses on proposed or actual changes to organizational information systems and environments of operation;84 • Assessment of selected security controls (including system-specific, hybrid, and common controls) based on the organization-defined continuous monitoring strategy;85 • Security status reporting to appropriate organizational officials;86 and • Active involvement by authorizing officials in the ongoing management of information system-related security risks. With regard to configuration management and control, it is important to document the proposed or actual changes to the information system and its environment of operation and to subsequently determine the impact of those proposed or actual changes on the overall security state of the system.  Information systems and the environments in which those systems operate are typically in a constant state of change (e.g., upgrading hardware, software, or firmware; redefining the missions and business processes of the organization; discovering new threats).  Documenting information system changes as part of routine SDLC processes and assessing the potential impact those changes may have on the security state of the system is an essential aspect of continuous monitoring, maintaining the current authorization, and supporting a decision for reauthorization when appropriate. G.2   SELECTION OF SECURITY CONTROLS FOR MONITORING The criteria for selecting which security controls to monitor and for determining the frequency of such monitoring are established by the information system owner or common control provider in collaboration with the authorizing official or designated representative, chief information officer, senior information security officer, and risk executive (function).  The selection criteria reflect the organization’s priorities and importance of the information system (or in the case of common                                                  84 Although the primary focus of continuous monitoring activities is on the effectiveness of security controls employed within and inherited by an information system, there are other equally important external factors in the environment of operation for a system that also require monitoring on an ongoing basis.  These factors include, for example, changes in the organization’s missions or business processes, changes in the threat space, and changes in tolerance for previously accepted risks). 85 Through the use of automation, it is possible to monitor a greater number of security controls on an ongoing basis than is feasible using manual processes.  As a result, organizations may choose to monitor a greater number of security controls with increased frequency. 86 Organizations have significant latitude and flexibility in the breadth, depth, and formality of security status reports.  At a minimum, security status reports describe or summarize key changes to security plans, security assessment reports, and plans of action and milestones.  At the discretion of the organization, security status reports on information systems can be used to help satisfy the FISMA reporting requirement for documenting remedial actions on any security-related weaknesses or deficiencies. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX G   PAGE G-3 controls, the information systems inheriting the controls) to organizational operations and assets, individuals, other organizations, and the Nation in accordance with FIPS 199 or CNSS Instruction 1253.  Organizations may use recent risk assessments (including current threat and vulnerability information), history of cyber attacks, results of previous security assessments, and operational requirements in guiding the selection of security controls to be monitored and the frequency of the monitoring process. Priority for security control monitoring is given to the controls that have the greatest volatility and the controls that have been identified in the organization’s plan of action and milestones.  Security control volatility is a measure of how frequently a control is likely to change over time subsequent to its implementation.  For example, security policies and procedures in a particular organization may not be likely to change from one year to the next and thus would likely be security controls with lower volatility.  Access controls or other (technical) security controls that are subject to the direct effects or side effects of frequent changes in hardware, software, and/or firmware components of an information system would, therefore, likely be controls with higher volatility.  Security controls identified in the plan of action and milestones are also a priority in the continuous monitoring process, due to the fact that these controls have been deemed to be ineffective to some degree.  Organizations also consider specific threat information including known attack vectors (i.e., specific vulnerabilities exploited by threat sources) when selecting the set of security controls to monitor and the frequency of such monitoring.  The authorizing official or designated representative approves the set of security controls that are to be monitored on an ongoing basis as well as the frequency of the monitoring activities.   G.3   KEY DOCUMENT UPDATES AND STATUS REPORTING Continuous monitoring results are considered with respect to any necessary updates to the security plan, security assessment report, and plan of action and milestones, since these documents are used to guide future risk management activities.  Updated security plans reflect any modifications to security controls based on the risk mitigation activities carried out by information system owners or common control providers.  Updated security assessment reports reflect additional assessment activities conducted by assessors to determine security control effectiveness based on modifications to the security plan and deployed controls.  Updated plans of action and milestones: (i) report progress made on the current outstanding items listed in the plan; (ii) address vulnerabilities discovered during the security impact analysis or security control monitoring; and (iii) describe how the information system owner or common control provider intends to address those vulnerabilities.  The results of monitoring activities are reported to authorizing officials on an ongoing basis in the form of status reports.  Other key organizational officials (e.g., risk executive [function], senior information security officer) receive the results of continuous monitoring activities as needed or as requested.  With the use of automated support tools and effective organization-wide security program management practices, authorizing officials have the capability to access the most recent documentation in the authorization package at any time to determine the current security state of the information system, to help manage risk, and to provide essential information for potential reauthorization decisions.  The monitoring of security controls and changes to the information system and its environment of operation, continues throughout the system development life cycle.  Summaries of monitoring results are provided to the senior information security officer and the risk executive (function).Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX H                                                                                                                                                                                                                                                    PAGE H-1 APPENDIX H OPERATIONAL SCENARIOS APPLYING THE RISK MANAGEMENT FRAMEWORK IN DIFFERENT ENVIRONMENTS anaging risk to information from the operation and use of information systems in modern computing environments with a diverse set of potential business relationships can be challenging for organizations.  Relationships are established and maintained in a variety of ways, for example, through joint ventures, business partnerships, outsourcing arrangements (i.e., through contracts, lines of business arrangements, interagency and intra-agency agreements), licensing agreements, and supply chain arrangements.87  The Risk Management Framework (RMF) applies only to federal information systems.  There are two distinct types of operational scenarios that affect how organizations address the RMF steps and associated tasks: • Information systems used or operated by federal agencies;88 and • Information systems used or operated by other organizations89on behalf of federal agencies. SCENARIO 1:  For an information system that is used or operated by a federal agency, the system boundary is defined by the agency.  The agency conducts all RMF tasks to include information system authorization.  The agency maintains control over the security controls employed within and inherited by the information system. SCENARIO 2:  For an information system that is used or operated by another organization on behalf of a federal agency, the system boundary is defined by the agency in collaboration with the other organization and one of the following situations applies: - If the organization is contracted to a federal agency, the contractor can conduct all RMF tasks except those tasks which must be carried out by the federal agency as part of its inherent governmental responsibilities.90  The agency provides RMF-related inputs to the contractor, as needed, and maintains strict oversight on all contractor-executed RMF tasks.  The contractor provides appropriate evidence in the security authorization package for the authorization decision by the authorizing official from the federal agency.   - If the organization is a federal agency, the organization can conduct all RMF tasks to include the information system authorization.  The information system authorization can also be a joint authorization if both parties agree to share the authorization responsibilities.  In situations where a federal agency uses or operates an information system on behalf of multiple federal agencies, the joint authorization can include all participating agencies.                                                  87 NIST Special Publication 800-53 provides additional guidance on the application and use of security controls in external environments to include relationships with external service providers. 88 References to federal agencies include organizations that are subordinate to those agencies. 89 Organizations that use or operate an information system on behalf of a federal agency or one of its subordinate organizations can include, for example, other federal agencies or their subordinate organizations, state and local government agencies, contractors, and academic institutions. 90 Organizations ensure that requirements for conducting the specific tasks in the RMF are included in appropriate contractual vehicles, including requirements for independent assessments, when appropriate. M Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX I                                                                                                                                                                                                                                                    PAGE I-1 APPENDIX I SECURITY CONTROLS IN EXTERNAL ENVIRONMENTS PARTNERSHIPS, OUTSOURCING, AND SUPPLY CHAIN CONSIDERATIONS rganizations are becoming increasingly reliant on information system services provided by external providers to carry out important missions and business functions.  External information system services are services implemented outside of the authorization boundaries established by the organization for its information systems.  These external services may be used by, but are not part of, organizational information systems.  In some situations, external information system services may completely replace the functionality of internal information systems.  Organizations are responsible and accountable for the risk incurred by use of services provided by external providers and address this risk by implementing compensating controls when the risk is greater than the authorizing official or the organization is willing to accept. Relationships with external service providers are established in a variety of ways, for example, through joint ventures, business partnerships, outsourcing arrangements (i.e., through contracts, interagency agreements, lines of business arrangements), licensing agreements, and/or supply chain exchanges.  The growing dependence on external service providers and new relationships being forged with those providers present new and difficult challenges for the organization, especially in the area of information system security.  These challenges include: • Defining the types of external services provided to the organization; • Describing how the external services are protected in accordance with the security requirements of the organization; and • Obtaining the necessary assurances that the risk to organizational operations and assets, individuals, other organizations, and the Nation arising from the use of the external services is acceptable. FISMA and OMB policy require external providers handling federal information or operating information systems on behalf of the federal government to meet the same security requirements as federal agencies.  Security requirements for external providers including the security controls for information systems processing, storing, or transmitting federal information are expressed in appropriate contracts or other formal agreements.  Organizations can require external providers to implement all steps in the RMF with the exception of the security authorization step, which remains an inherent federal responsibility that is directly linked to the management of risk related to the use of external information system services.91 The assurance or confidence that the risk from using external services is at an acceptable level depends on the trust92 that the organization places in the external service provider.  In some cases, the level of trust is based on the amount of direct control the organization is able to exert on the                                                  91 If the external provider is a federal agency, the provider can conduct all RMF tasks to include the information system authorization (see Appendix H).   92 The level of trust that an organization places in an external service provider can vary widely, ranging from those who are highly trusted (e.g., business partners in a joint venture that share a common business model and common goals) to those who are less trusted and represent greater sources of risk (e.g., business partners in one endeavor who are also competitors in another market sector). O Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX I                                                                                                                                                                                                                                                    PAGE I-2 external service provider with regard to employment of security controls necessary for the protection of the service and the evidence brought forth as to the effectiveness of those controls.  The level of control is usually established by the terms and conditions of the contract or service-level agreement with the external service provider and can range from extensive (e.g., negotiating a contract or agreement that specifies detailed security control requirements for the provider) to very limited (e.g., using a contract or service-level agreement to obtain commodity services93 such as commercial telecommunications services).  In other cases, the level of trust is based on factors that convince the organization that the requisite security controls have been employed and that a determination of control effectiveness exists.  For example, a separately authorized external information system service provided to an organization through a well-established line of business relationship may provide a degree of trust in the external service within the tolerable risk range of the authorizing official. The provision of services by external providers may result in some services without explicit agreements between the organization and the external entities responsible for the services.  Whenever explicit agreements are feasible and practical (e.g., through contracts, service-level agreements, etc.), the organization develops such agreements and requires the use of the security controls in NIST Special Publication 800-53.  When the organization is not in a position to require explicit agreements with external providers (e.g., the service is imposed on the organization or the service is commodity service), the organization establishes explicit assumptions about the service capabilities with regard to security.  In situations where an organization is procuring information system services or technologies through a centralized acquisition vehicle (e.g., government-wide contract by the General Services Administration or other preferred and/or mandatory acquisition organization), it may be more efficient and cost-effective for the originator of the contract to establish and maintain a stated level of trust with the external provider (including the definition of required security controls and level of assurance with regard to the provision of such controls).  Organizations subsequently acquiring information system services or technologies from the centralized contract can take advantage of the negotiated trust level established by the procurement originator and thus avoid costly repetition of the activities necessary to establish such trust.94  Contracts and agreements between the organization and external providers may also require the active participation of the organization.  For example, the organization may be required by the contract to install public key encryption-enabled client software recommended by the service provider. Ultimately, the responsibility for adequately mitigating unacceptable risks arising from the use of external information system services remains with the authorizing official.  Organizations require that an appropriate chain of trust be established with external service providers when dealing with the many issues associated with information system security.  A chain of trust requires that the organization establish and retain a level of confidence that each participating service provider in the potentially complex consumer-provider relationship provides adequate protection for the services rendered to the organization.  The chain of trust can be complicated due to the number of                                                  93 Commercial providers of commodity-type services typically organize their business models and services around the concept of shared resources and devices for a broad and diverse customer base.  Therefore, unless organizations obtain fully dedicated services from commercial service providers, there may be a need for greater reliance on compensating security controls to provide the necessary protections for the information system that relies on those external services.  The organization’s risk assessment and risk mitigation activities reflect this situation. 94 For example, a procurement originator could authorize an information system providing external services to the federal government under specific terms and conditions of the contract.  A federal agency requesting information system services under the terms of the contract would not be required to reauthorize the information system when acquiring such services (unless the request included services outside the scope of the original contract). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX I                                                                                                                                                                                                                                                    PAGE I-3 entities participating in the consumer-provider relationship and the type of relationship between the parties.  External service providers may also in turn outsource the services to other external entities, making the chain of trust even more complicated and difficult to manage.  Depending on the nature of the service, it may simply be unwise for the organization to place significant trust in the provider—not due to any inherent untrustworthiness on the provider's part, but due to the intrinsic level of risk in the service.  Where a sufficient level of trust cannot be established in the external services and/or service providers, the organization: (i) employs compensating controls; (ii) accepts a greater degree of risk; or (iii) does not obtain the service (i.e., performs missions or business operations with reduced levels of functionality or possibly no functionality at all). Content of Premarket Submissions for Management of Cybersecurity in Medical Devices   Guidance for Industry and Food and Drug Administration Staff   Document Issued on: October 2, 2014 The draft of this document was issued on June 14, 2013.   For questions regarding this document contact the Office of Device Evaluation at 301-796-5550 or Office of Communication, Outreach and Development (CBER) at 1-800-835-4709 or 240-402-7800.              U.S. Department of Health and Human Services Food and Drug Administration Center for Devices and Radiological Health  Office of Device Evaluation  Office of In Vitro Diagnostics and Radiological Health  Center for Biologics Evaluation and ResearchPreface Public Comment You may submit electronic comments and suggestions at any time for Agency consideration to http://www.regulations.gov.  Submit written comments to the Division of Dockets  Management, Food and Drug Administration, 5630 Fishers Lane, rm. 1061, (HFA-305), Rockville, MD, 20852.    Identify all comments with the docket number FDA-2013-D-0616-0001[.  Comments may not be acted upon by the Agency until the document is next revised or updated.   Additional Copies Additional copies are available from the Internet. You may also send an e-mail request to CDRH-Guidance@fda.hhs.gov to receive a copy of the guidance.  Please use the document number 1825 to identify the guidance you are requesting.  Additional copies of this guidance document are also available from the Center for Biologics Evaluation and Research (CBER) by written request, Office of Communication, Outreach and Development 10903 New Hampshire Avenue, Bldg. 71, Rm. 3128, Silver Spring, MD 20993-0002, by telephone, 1-800-835-4709 or 240-402-7800, by email, ocod@fda.hhs.gov, or from the Internet at http://www.fda.gov/BiologicsBloodVaccines/GuidanceComplianceRegulatoryInformation/default.htm  Contains Nonbinding Recommendations  1 Content of Premarket Submissions for Management of Cybersecurity in Medical Devices   Guidance for Industry and Food and Drug Administration Staff  This guidance represents the Food and Drug Administration's (FDA's) current thinking on this topic.  It does not create or confer any rights for or on any person and does not operate to bind FDA or the public.  You can use an alternative approach if the approach satisfies the requirements of the applicable statutes and regulations.  If you want to discuss an alternative approach, contact the FDA staff responsible for implementing this guidance.  If you cannot identify the appropriate FDA staff, call the appropriate number listed on the title page of this guidance.  1. Introduction  The need for effective cybersecurity to assure medical device functionality and safety has become more important with the increasing use of wireless, Internet- and network- connected devices, and the frequent electronic exchange of medical device-related health information.  This guidance has been developed by the FDA to assist industry by identifying issues related to cybersecurity that manufacturers should consider in the design and development of their medical devices as well as in preparing premarket submissions for those devices.  The recommendations contained in this guidance document are intended to supplement FDA’s “Guidance for the Content of Premarket Submissions for Software Contained in Medical Devices” (http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm089543.htm) and “Guidance to Industry: Cybersecurity for Networked Medical Devices Containing Off-the-Shelf (OTS) Software” (http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm077812.htm). Contains Nonbinding Recommendations  2  FDA's guidance documents, including this guidance, do not establish legally enforceable responsibilities.  Instead, guidances describe the Agency's current thinking on a topic and should be viewed only as recommendations, unless specific regulatory or statutory requirements are cited.  The use of the word should in Agency guidances means that something is suggested or recommended, but not required.  2. Scope This guidance provides recommendations to consider and information to include in FDA medical device premarket submissions for effective cybersecurity management. Effective cybersecurity management is intended to reduce the risk to patients by decreasing the likelihood that device functionality is intentionally or unintentionally compromised by inadequate cybersecurity.  This guidance document is applicable to the following premarket submissions for devices that contain software (including firmware) or programmable logic as well as software that is a medical device:1 · Premarket Notification (510(k)) including Traditional, Special, and Abbreviated · De novo submissions · Premarket Approval Applications (PMA) · Product Development Protocols (PDP) · Humanitarian Device Exemption (HDE) submissions. 3. Definitions  Asset2 - is anything that has value to an individual or an organization. Authentication - is the act of verifying the identity of a user, process, or device as a prerequisite to allowing access to the device, its data, information, or systems. Authorization - is the right or a permission that is granted to access a device resource. Availability – data, information, and information systems are accessible and usable on a timely basis in the expected manner (i.e. the assurance that information will be available when needed). Confidentiality – data, information, or system structures are accessible only to authorized persons and entities and are processed at authorized times and in the authorized manner,                                                            1 Manufacturers may also consider applying the cybersecurity principles described in this guidance as appropriate to Investigational Device Exemption submissions and to devices exempt from premarket review. 2 As defined in ISO/ICE 27032:2012(E) Information technology — Security techniques — Guidelines for cybersecurity. Contains Nonbinding Recommendations  3 thereby helping ensure data and system security.  Confidentiality provides the assurance that no unauthorized users (i.e. only trusted users) have access to the data, information, or system structures. Cybersecurity - is the process of preventing unauthorized access, modification, misuse or denial of use, or the unauthorized use of information that is stored, accessed, or transferred from a medical device to an external recipient. Encryption - is the cryptographic transformation of data into a form that conceals the data’s original meaning to prevent it from being known or used. Harm3 - is defined as physical injury or damage to the health of people, or damage to property or the environment. Integrity – in this document means that data, information and software are accurate and complete and have not been improperly modified. Life-cycle2 – all phases in the life of a medical device, from initial conception to final decommissioning and disposal.  Malware - is software designed with malicious intent to disrupt normal function, gather sensitive information, and/or access other connected systems. Privileged User3 - is a user who is authorized (and, therefore, trusted) to perform security-relevant functions that ordinary users are not authorized to perform.  Risk2 – is the combination of the probability of occurrence of harm and the severity of that harm. Risk Analysis2 – is the systematic use of available information to identify hazards and to estimate the risk. 4. General Principles  Manufacturers should develop a set of cybersecurity controls to assure medical device cybersecurity and maintain medical device functionality and safety.   FDA recognizes that medical device security is a shared responsibility between stakeholders, including health care facilities, patients, providers, and manufacturers of medical devices.  Failure to maintain cybersecurity can result in compromised device functionality, loss of data (medical or personal) availability or integrity, or exposure of other connected devices or networks to security threats.  This in turn may have the potential to result in patient illness, injury, or death.                                                             3 As defined in ANSI/AAMI/ISO 14971:2007 Medical devices – Application of risk management to medical devices.  Contains Nonbinding Recommendations  4 Manufacturers should address cybersecurity during the design and development of the medical device, as this can result in more robust and efficient mitigation of patient risks. Manufacturers should establish design inputs for their device related to cybersecurity, and establish a cybersecurity vulnerability and management approach as part of the software validation and risk analysis that is required by 21 CFR 820.30(g).4  The approach should appropriately address the following elements: · Identification of assets, threats, and vulnerabilities; · Assessment of the impact of threats and vulnerabilities on device functionality and end users/patients; · Assessment of the likelihood of a threat and of a vulnerability being exploited; · Determination of risk levels and suitable mitigation strategies; · Assessment of residual risk and risk acceptance criteria. 5. Cybersecurity Functions  The Agency recommends that medical device manufacturers consider the following cybersecurity framework core functions to guide their cybersecurity activities: Identify, Protect, Detect, Respond, and Recover.5  Identify and Protect   Medical devices capable of connecting (wirelessly or hard-wired) to another device, to the Internet or other network, or to portable media (e.g. USB or CD) are more vulnerable to cybersecurity threats than devices that are not connected.  The extent to which security controls are needed will depend on the device’s intended use, the presence and intent of its electronic data interfaces, its intended environment of use, the type of cybersecurity vulnerabilities present, the likelihood the vulnerability will be exploited (either intentionally or unintentionally), and the probable risk of patient harm due to a cybersecurity breach.   Manufacturers should also carefully consider the balance between cybersecurity safeguards and the usability of the device in its intended environment of use (e.g. home use vs. health care facility use) to ensure that the security controls are appropriate for the intended users.  For example, security controls should not unreasonably hinder access to a device intended to be used during an emergency situation.  The Agency recommends that medical device manufacturers provide justification in the premarket submission for the security functions chosen for their medical devices.                                                            4 21 CFR Part 820 – Quality Systems Regulations: 21 CFR 820.30 Subpart C – Design Controls of the Quality System Regulation. 5 National Institute of Standards and Technology. Framework for Improving Critical Infrastructure Cybersecurity.  Available at: http://www.nist.gov/cyberframework/upload/cybersecurity-framework-021214-final.pdf. Contains Nonbinding Recommendations  5 Examples of security functions to consider for protection of medical devices should include, but should not be limited to, the following: Limit Access to Trusted Users Only · Limit access to devices through the authentication of users (e.g. user ID and password, smartcard, biometric); · Use automatic timed methods to terminate sessions within the system where appropriate for the use environment; · Where appropriate, employ a layered authorization model by differentiating privileges based on the user role (e.g. caregiver, system administrator) or device role; · Use appropriate authentication (e.g. multi-factor authentication to permit privileged device access to system administrators, service technicians, maintenance personnel); · Strengthen password protection by avoiding “hardcoded” password or common words (i.e. passwords which are the same for each device, difficult to change, and vulnerable to public disclosure) and limit public access to passwords used for privileged device access; · Where appropriate, provide physical locks on devices and their communication ports to minimize tampering; · Require user authentication or other appropriate controls before permitting software or firmware updates, including those affecting the operating system, applications, and anti-malware. Ensure Trusted Content · Restrict software or firmware updates to authenticated code.  One authentication method manufacturers may consider is code signature verification; · Use systematic procedures for authorized users to download version-identifiable software and firmware from the manufacturer; · Ensure capability of secure data transfer to and from the device, and when appropriate, use methods for encryption. Detect, Respond, Recover · Implement features that allow for security compromises to be detected, recognized, logged, timed, and acted upon during normal use; · Develop and provide information to the end user concerning appropriate actions to take upon detection of a cybersecurity event; · Implement device features that protect critical functionality, even when the device’s cybersecurity has been compromised;    · Provide methods for retention and recovery of device configuration by an authenticated privileged user. Contains Nonbinding Recommendations  6 Manufacturers may elect to provide an alternative method or approach, with appropriate justification. 6. Cybersecurity Documentation  The type of documentation the Agency recommends you submit in your premarket submission is summarized in this section.  These recommendations are predicated on your effective implementation and management of a quality system in accordance with the Quality System Regulation, including Design Controls. In the premarket submission, manufacturers should provide the following information related to the cybersecurity of their medical device: 1. Hazard analysis, mitigations, and design considerations pertaining to intentional and unintentional cybersecurity risks associated with your device, including: · A specific list of all cybersecurity risks that were considered in the design of your device; · A specific list and justification for all cybersecurity controls that were established for your device. 2. A traceability matrix that links your actual cybersecurity controls to the cybersecurity risks that were considered; 3. A summary describing the plan for providing validated software updates and patches as needed throughout the lifecycle of the medical device to continue to assure its safety and effectiveness.  The FDA typically will not need to review or approve medical device software changes made solely to strengthen cybersecurity.  4. A summary describing controls that are in place to assure that the medical device software will maintain its integrity (e.g. remain free of malware) from the point of origin to the point at which that device leaves the control of the manufacturer; and 5. Device instructions for use and product specifications related to recommended cybersecurity controls appropriate for the intended use environment (e.g. anti-virus software, use of firewall). 7. Recognized Standards The following is a list of FDA recognized consensus standards dealing with Information Technology (IT) and medical device security. Contains Nonbinding Recommendations  7 1. CLSI, AUTO11-A - IT Security of In Vitro Diagnostic Instruments and Software Systems; Approved Standard.   2. IEC, TR 80001-2-2 Edition 1.0 2012-07 - Application of risk management for IT Networks incorporating medical devices - Part 2-2: Guidance for the disclosure and communication of medical device security needs, risks and controls. 3. AAMI/ANSI/IEC, TIR 80001-2-2:2012,  - Application of risk management for IT Networks incorporating medical devices - Part 2-2: Guidance for the disclosure and communication of medical device security needs, risks and controls. 4. IEC, /TS 62443-1-1 Edition 1.0 2009-07 - Industrial communication networks - Network and system security - Part 1-1: Terminology, concepts and models. 5. IEC, 62443-2-1 Edition 1.0 2010-11 - Industrial communication networks - Network and system security - Part 2-1: Establishing an industrial automation and control system security program 6. IEC, /TR 62443-3-1 Edition 1.0 2009-07 - Industrial communication networks - Network and system security - Part 3-1: Security technologies for industrial automation and control systems. For an updated list of FDA recognized consensus standards the Agency recommends that you refer to the FDA Recognized Consensus Standards Database (http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfStandards/search.cfm ), and type “security” in the title search for the current list of IT and medical device security consensus standards that are recognized by the Agency.  For information on recognized consensus standards, see the guidance document “Frequently Asked Questions on Recognition of Consensus Standards” (http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm074973.htm ). BS EN ISO27799:2008ICS 35.240.80NO COPYING WITHOUT BSI PERMISSION EXCEPT AS PERMITTED BY COPYRIGHT LAWBRITISH STANDARDHealth informatics —Information securitymanagement in healthusing ISO/IEC 27002(ISO 27799:2008)Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIThis British Standardwas published under theauthority of the StandardsPolicy and StrategyCommittee on 31 July 2008© BSI 2008ISBN 978 0 580 56326 3Amendments/corrigenda issued since publicationDateCommentsBS EN ISO 27799:2008National forewordThis British Standard is the UK implementation of EN ISO 27799:2008.The UK participation in its preparation was entrusted to TechnicalCommittee IST/35, Health informatics.A list of organizations represented on this committee can be obtained onrequest to its secretary.This publication does not purport to include all the necessary provisionsof a contract. Users are responsible for its correct application.Compliance with a British Standard cannot confer immunityfrom legal obligations.Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIEUROPEAN STANDARDNORME EUROPÉENNEEUROPÄISCHE NORMEN ISO 27799July 2008ICS 35.240.80 English VersionHealth informatics - Information security management in healthusing ISO/IEC 27002 (ISO 27799:2008)Informatique de santé - Gestion de la sécurité del'information relative à la santé en utilisant l'ISO/CEI 27002(ISO 27799:2008)Medizinische Informatik - Sicherheitsmanagement imGesundheitswesen bei Verwendung der ISO/IEC 27002(ISO 27799:2008)This European Standard was approved by CEN on 15 June 2008.CEN members are bound to comply with the CEN/CENELEC Internal Regulations which stipulate the conditions for giving this EuropeanStandard the status of a national standard without any alteration. Up-to-date lists and bibliographical references concerning such nationalstandards may be obtained on application to the CEN Management Centre or to any CEN member.This European Standard exists in three official versions (English, French, German). A version in any other language made by translationunder the responsibility of a CEN member into its own language and notified to the CEN Management Centre has the same status as theofficial versions.CEN members are the national standards bodies of Austria, Belgium, Bulgaria, Cyprus, Czech Republic, Denmark, Estonia, Finland,France, Germany, Greece, Hungary, Iceland, Ireland, Italy, Latvia, Lithuania, Luxembourg, Malta, Netherlands, Norway, Poland, Portugal,Romania, Slovakia, Slovenia, Spain, Sweden, Switzerland and United Kingdom.EUROPEAN COMMITTEE FOR STANDARDIZATIONCOMITÉ EUROPÉEN DE NORMALISATIONEUROPÄISCHES KOMITEE FÜR NORMUNGManagement Centre: rue de Stassart, 36    B-1050 Brussels© 2008 CENAll rights of exploitation in any form and by any means reservedworldwide for CEN national Members.Ref. No. EN ISO 27799:2008: ELicensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008EN ISO 27799:2008 (E) 3 Foreword This document (EN ISO 27799:2008) has been prepared by Technical Committee ISO/TC 215 "Health informatics" in collaboration with Technical Committee CEN/TC 251 “Health informatics” the secretariat of which is held by NEN. This European Standard shall be given the status of a national standard, either by publication of an identical text or by endorsement, at the latest by January 2009, and conflicting national standards shall be withdrawn at the latest by January 2009. Attention is drawn to the possibility that some of the elements of this document may be the subject of patent rights. CEN [and/or CENELEC] shall not be held responsible for identifying any or all such patent rights. According to the CEN/CENELEC Internal Regulations, the national standards organizations of the following countries are bound to implement this European Standard: Austria, Belgium, Bulgaria, Cyprus, Czech Republic, Denmark, Estonia, Finland, France, Germany, Greece, Hungary, Iceland, Ireland, Italy, Latvia, Lithuania, Luxembourg, Malta, Netherlands, Norway, Poland, Portugal, Romania, Slovakia, Slovenia, Spain, Sweden, Switzerland and the United Kingdom. Endorsement notice The text of ISO 27799:2008 has been approved by CEN as a EN ISO 27799:2008 without any modification.  Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved iiiContents Page Foreword............................................................................................................................................................iv Introduction........................................................................................................................................................v 1 Scope.....................................................................................................................................................1 1.1 General...................................................................................................................................................1 1.2 Scope exclusions..................................................................................................................................1 2 Normative references...........................................................................................................................2 3 Terms and definitions...........................................................................................................................2 3.1 Health terms..........................................................................................................................................2 3.2 Information security terms..................................................................................................................3 4 Abbreviated terms................................................................................................................................5 5 Health information security.................................................................................................................5 5.1 Health information security goals.......................................................................................................5 5.2 Information security within information governance........................................................................6 5.3 Information governance within corporate and clinical governance................................................7 5.4 Health information to be protected.....................................................................................................7 5.5 Threats and vulnerabilities in health information security..............................................................8 6 Practical action plan for implementing ISO/IEC 27002.....................................................................8 6.1 Taxonomy of the ISO/IEC 27002 and ISO/IEC 27001 standards.......................................................8 6.2 Management commitment to implementing ISO/IEC 27002.............................................................9 6.3 Establishing, operating, maintaining and improving the ISMS.....................................................10 6.4 Planning: establishing the ISMS.......................................................................................................10 6.5 Doing: implementing and operating the ISMS.................................................................................18 6.6 Checking: monitoring and reviewing the ISMS...............................................................................19 6.7 Acting: maintaining and improving the ISMS..................................................................................20 7 Healthcare implications of ISO/IEC 27002........................................................................................20 7.1 General.................................................................................................................................................20 7.2 Information security policy................................................................................................................21 7.3 Organizing information security.......................................................................................................22 7.4 Asset management.............................................................................................................................25 7.5 Human resources security.................................................................................................................26 7.6 Physical and environmental security...............................................................................................29 7.7 Communications and operations management..............................................................................30 7.8 Access control....................................................................................................................................36 7.9 Information systems acquisition, development and maintenance................................................39 7.10 Information security incident management.....................................................................................41 7.11 Information security aspects of business continuity management..............................................42 7.12 Compliance..........................................................................................................................................42 Annex A (informative)  Threats to health information security....................................................................45 Annex B (informative)  Tasks and related documents of the Information Security Management System.................................................................................................................................................50 Annex C (informative)  Potential benefits and required attributes of support tools..................................54 Bibliography.....................................................................................................................................................57  Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) iv © ISO 2008 – All rights reserved Foreword ISO (the International Organization for Standardization) is a worldwide federation of national standards bodies (ISO member bodies). The work of preparing International Standards is normally carried out through ISO technical committees. Each member body interested in a subject for which a technical committee has been established has the right to be represented on that committee. International organizations, governmental and non-governmental, in liaison with ISO, also take part in the work. ISO collaborates closely with the International Electrotechnical Commission (IEC) on all matters of electrotechnical standardization. International Standards are drafted in accordance with the rules given in the ISO/IEC Directives, Part 2. The main task of technical committees is to prepare International Standards. Draft International Standards adopted by the technical committees are circulated to the member bodies for voting. Publication as an International Standard requires approval by at least 75 % of the member bodies casting a vote. Attention is drawn to the possibility that some of the elements of this document may be the subject of patent rights. ISO shall not be held responsible for identifying any or all such patent rights. ISO 27799 was prepared by Technical Committee ISO/TC 215, Health informatics. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved vIntroduction This International Standard provides guidance to healthcare organizations and other custodians of personal health information on how best to protect the confidentiality, integrity and availability of such information by implementing ISO/IEC 270021). Specifically, this International Standard addresses the special information security management needs of the health sector and its unique operating environments. While the protection and security of personal information is important to all individuals, corporations, institutions and governments, there are special requirements in the health sector that need to be met to ensure the confidentiality, integrity, auditability and availability of personal health information. This type of information is regarded by many as being among the most confidential of all types of personal information. Protecting this confidentiality is essential if the privacy of subjects of care is to be maintained. The integrity of health information must be protected to ensure patient safety, and an important component of that protection is ensuring that the information’s entire life cycle be fully auditable. The availability of health information is also critical to effective healthcare delivery. Health informatics systems must meet unique demands to remain operational in the face of natural disasters, system failures and denial-of-service attacks. Protecting the confidentiality, integrity and availability of health information therefore requires health-sector-specific expertise. The need for effective IT security management in healthcare is made all the more urgent by the increasing use of wireless and Internet technologies in healthcare delivery. If not implemented properly, these complex technologies will increase the risks to the confidentiality, integrity and availability of health information. Regardless of size, location and model of service delivery, all healthcare organizations need to have stringent controls in place to protect the health information entrusted to them. Yet many health professionals work as solo health providers or in small clinics that lack the dedicated IT resources to manage information security. Healthcare organizations must therefore have clear, concise and healthcare-specific guidance on the selection and implementation of such controls. This guidance must be adaptable to the wide range of sizes, locations, and models of service delivery found in healthcare. Finally, with increasing electronic exchange of personal health information between health professionals, there is a clear benefit in adopting a common reference for information security management in healthcare. ISO/IEC 27002 is already being used extensively for health informatics IT security management through the agency of national or regional guidelines in Australia, Canada, France, the Netherlands, New Zealand, South Africa and the United Kingdom. Interest is growing in other countries as well. This International Standard (ISO 27799) draws upon the experience gained in these national endeavours in dealing with the security of personal health information and is intended as a companion document to ISO/IEC 27002. It is not intended to supplant ISO/IEC 27002 or ISO/IEC 27001. Rather, it is a complement to these more generic standards. This International Standard applies ISO/IEC 27002 to the healthcare domain in a way that carefully considers the appropriate application of security controls for the purposes of protecting personal health information. These considerations have, in some cases, led the authors to conclude that application of certain ISO/IEC 27002 control objectives is essential if personal health information is to be adequately protected. This International Standard therefore places constraints upon the application of certain security controls specified in ISO/IEC 27002. This in turn has led to the inclusion in Clause 7 of several normative statements stating that the application of a given security control is mandatory. For example, 7.2.1 states that Organizations processing health information, including personal health information, shall have a written information security policy that is approved by management, published, and then communicated to all employees and relevant external parties.                                                       1) This guideline is consistent with the revised version of ISO/IEC 27002:2005. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) vi © ISO 2008 – All rights reserved In the health domain, it is possible for an organization (a hospital, say) to be certified using ISO/IEC 27001 without requiring certification against, or even acknowledgement of, this International Standard. It is to be hoped, however, that as healthcare organizations strive to improve the security of personal health information, conformance with this International Standard, as a stricter standard for healthcare, will also become widespread. All of the security control objectives described in ISO/IEC 27002 are relevant to health informatics but some controls require additional explanations with regard to how they can be used best to protect the confidentiality, integrity and availability of health information. There are also additional health-sector-specific requirements. This International Standard provides additional guidance in a format that persons responsible for health information security can readily understand and adopt. This International Standard's authors do not intend to write a primer on computer security, nor to restate what has already been written in ISO/IEC 27002 or in ISO/IEC 27001. There are many security requirements that are common to all computer-related systems, whether used in financial services, manufacturing, industrial control, or indeed in any other organized endeavour. A concerted effort has been made to focus on security requirements necessitated by the unique challenges of delivering electronic health information that supports the provision of care. Who should read this International Standard? This International Standard is intended for those responsible for overseeing health information security and for healthcare organizations and other custodians of health information seeking guidance on this topic, together with their security advisors, consultants, auditors, vendors and third-party service providers. Benefits of using this International Standard ISO/IEC 27002 is a broad and complex standard and its advice is not tailored specifically to healthcare. This International Standard allows for the implementation of ISO/IEC 27002, within health environments, in a consistent fashion and with particular attention to the unique challenges that the health sector poses. By following it, healthcare organizations help to ensure that the confidentiality and integrity of data in their care are maintained, that critical health information systems remain available, and that accountability for health information is upheld. The adoption of this guidance by healthcare organizations both within and among jurisdictions will assist interoperation and enable the safe adoption of new collaborative technologies in the delivery of healthcare. Secure and privacy-protective information sharing can significantly improve healthcare outcomes. As a result of implementing this guidance, healthcare organizations can expect to see the number and severity of their security incidents reduced, allowing resources to be redeployed to productive activities. IT security will thereby allow health resources to be deployed in a cost-effective and productive manner. Indeed, research by the respected Information Security Forum and by market analysts has shown that good all-round security can have as much as a 2 % positive effect upon organizations’ results. Finally, a consistent approach to IT security, understandable by all involved in healthcare, will improve staff morale and increase the trust of the public in the systems that maintain personal health information. How to use this International Standard Readers not already familiar with ISO/IEC 27002 are urged to read the introductory sections of that International Standard before continuing. Implementers of this Intenational Standard (ISO/IEC 27799) must first thoroughly read ISO/IEC 27002, as the text below will frequently refer the reader to the relevant sections of that International Standard. The present document cannot be fully understood without access to the full text of ISO/IEC 27002. General readers not already familiar with health information security and its goals, challenges, and broader context, will benefit from reading a brief introduction, to be found in Clause 5. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved viiReaders seeking guidance on how to implement ISO/IEC 27002 in a health environment will find a practical action plan described in Clause 6. No mandatory requirements are contained in this clause. Instead, general advice and guidance are given on how best to proceed with the implementation of 27002 in healthcare. The clause is organized around a cycle of activities (plan/do/check/act) that are described in ISO/IEC 27001 and that, when followed, will lead to a robust implementation of an information security management system. Readers seeking specific advice on the eleven security control clauses and 39 main security control categories described in ISO/IEC 27002 will find it in Clause 7. This clause leads the reader through each of the eleven security control clauses of ISO/IEC 27002. Minimum requirements are stated where appropriate and, in some cases, normative guidelines are set out on the proper application of certain ISO/IEC 27002 security controls to the protection of health information. This International Standard concludes with three informative annexes. Annex A describes the general threats to health information. Annex B briefly describes tasks and related documents of the information security management system. Annex C discusses the advantages of support tools as an aid to implementation. The Bibliography lists related standards in health information security.  Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008INTERNATIONAL STANDARD ISO 27799:2008(E) © ISO 2008 – All rights reserved 1Health informatics — Information security management in health using ISO/IEC 27002 1 Scope 1.1 General This International Standard defines guidelines to support the interpretation and implementation in health informatics of ISO/IEC 27002 and is a companion to that standard2). This International Standard specifies a set of detailed controls for managing health information security and provides health information security best practice guidelines. By implementing this International Standard, healthcare organizations and other custodians of health information will be able to ensure a minimum requisite level of security that is appropriate to their organization’s circumstances and that will maintain the confidentiality, integrity and availability of personal health information. This International Standard applies to health information in all its aspects, whatever form the information takes (words and numbers, sound recordings, drawings, video and medical images), whatever means are used to store it (printing or writing on paper or electronic storage) and whatever means are used to transmit it (by hand, via fax, over computer networks or by post), as the information must always be appropriately protected. This International Standard and ISO/IEC 27002 taken together define what is required in terms of information security in healthcare; they do not define how these requirements are to be met. That is to say, to the fullest extent possible, this International Standard is technology-neutral. Neutrality with respect to implementing technologies is an important feature. Security technology is still undergoing rapid development and the pace of that change is now measured in months rather than years. By contrast, while subject to periodic review, standards are expected on the whole to remain valid for years. Just as importantly, technological neutrality leaves vendors and service providers free to suggest new or developing technologies that meet the necessary requirements that this International Standard describes. As noted in the introduction, familiarity with ISO/IEC 27002 is indispensable for an understanding of this International Standard. 1.2 Scope exclusions The following areas of information security are outside the scope of this International Standard: a) methodologies and statistical tests for effective anonymization of personal health information; b) methodologies for pseudonymization of personal health information (see bibliographic Reference [10] for an example of an ISO Technical Specification that deals specifically with this subject); c) network quality of service and methods for measuring availability of networks used for health informatics; d) data quality (as distinct from data integrity).                                                       2) This guideline is consistent with the revised version of ISO/IEC 27002:2005. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 2 © ISO 2008 – All rights reserved 2 Normative references The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. ISO/IEC 27002:2005, Information technology — Security techniques — Code of practice for information security management 3 Terms and definitions For the purposes of this document, the following terms and definitions apply. 3.1 Health terms 3.1.1 health informatics scientific discipline that is concerned with the cognitive, information-processing and communication tasks of healthcare practice, education and research, including the information science and technology to support these tasks [ISO/TR 18307:2001, definition 3.73] 3.1.2 health information system repository of information regarding the health of a subject of care in computer-processable form, stored and transmitted securely, and accessible by multiple authorized users NOTE Adapted from ISO/TR 20514:2005, definition 2.25. 3.1.3 healthcare any type of service provided by professionals or paraprofessionals with an impact on health status [European Parliament, 1998, as cited by WHO] 3.1.4 healthcare organization generic term used to describe many types of organizations that provide healthcare services [ISO/TR 18307:2001, definition 3.74] 3.1.5 health professional person who is authorized by a recognised body to be qualified to perform certain health duties NOTE Adapted from ISO/TS 17090-1:2002, definition 3.18. 3.1.6 healthcare provider any person or organization who is involved in, or associated with, the delivery of healthcare to a client, or caring for client wellbeing 3.1.7 identifiable person one who can be identified, directly or indirectly, in particular by reference to an identification number or one or more factors specific to his physical, physiological, mental, economic, cultural or social identity [ISO 22857:2004, definition 3.7] Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 33.1.8 patient subject of care (See below, 3.1.10). 3.1.9 personal health information information about an identifiable person which relates to the physical or mental health of the individual, or to provision of health services to the individual, and which may include: a) information about the registration of the individual for the provision of health services; b) information about payments or eligibility for healthcare with respect to the individual; c) a number, symbol or particular assigned to an individual to uniquely identify the individual for health purposes; d) any information about the individual collected in the course of the provision of health services to the individual; e) information derived from the testing or examination of a body part or bodily substance; f) identification of a person (e.g. a health professional) as provider of healthcare to the individual. NOTE Personal health information does not include information that, either by itself or when combined with other information available to the holder, is anonymized, i.e. the identity of the individual who is the subject of the information cannot be ascertained from the information. 3.1.10 subject of care one or more persons scheduled to receive, receiving, or having received a health service [ISO/TS 18308:2004, definition 3.40] 3.2  Information security terms 3.2.1 asset anything that has value to the organization [ISO/IEC 13335-1:2004, definition 2.2] NOTE In the context of health information security, assets include: a) health information; b) IT services; c) hardware; d) software; e) communications facilities; f) media; g) IT facilities; h) medical devices that record or report data. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 4 © ISO 2008 – All rights reserved 3.2.2 accountability property that ensures that the actions of an entity may be traced uniquely to the entity [ISO 7498-2:1989, definition 3.3.3] 3.2.3 assurance result of a set of compliance processes through which an organization achieves confidence in the status of its information security management 3.2.4 availability property of being accessible and usable upon demand by an authorized entity [ISO 7498-2:1989, definition 3.3.11] 3.2.5 compliance assessment processes by which an organization confirms that the information security controls put in place remain both operational and effective NOTE Legal compliance relates specifically to the security controls put in place to deliver the requirements of relevant legislation such as the European Union Directive on the Protection of Personal Data. 3.2.6 confidentiality property that information is not made available or disclosed to unauthorized individuals, entities, or processes [ISO 7498-2:1989, definition 3.3.16] 3.2.7 data integrity property that data has not been altered or destroyed in an unauthorized manner [ISO 7498-2:1989, definition 3.3.21] 3.2.8 information governance processes by which an organization obtains assurance that the risks to its information, and thereby the operational capabilities and integrity of the organization, are effectively identified and managed 3.2.9 information security preservation of confidentiality, integrity and availability of information NOTE Other properties, particularly accountability of users but also authenticity, non-repudiation, and reliability, are often mentioned as aspects of information security but could be considered as derived from the three core properties in the definition. 3.2.10 risk combination of the probability of an event and its consequence [ISO Guide 73:2002, definition 3.1.1] 3.2.11 risk assessment overall process of risk analysis and risk evaluation [ISO Guide 73:2002, definition 3.3.1] Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 53.2.12 risk management coordinated activities to direct and control an organization with regard to risk NOTE Risk management typically includes risk assessment, risk treatment, risk acceptance and risk communication. [ISO Guide 73:2002, definition 3.1.7] 3.2.13 risk treatment process of selection and implementation of measures to modify (typically reduce) risk NOTE Adapted from ISO Guide 73:2002, definition 3.4.1. 3.2.14 system integrity property that a system performs its intended function in an unimpaired manner, free from deliberate or accidental unauthorized manipulation of the system 3.2.15 threat potential cause of an unwanted incident, that may result in harm to a system or organization [ISO/IEC 13335-1:2004, definition 2.25] 3.2.16 vulnerability weakness of an asset or group of assets that can be exploited by one or more threats [ISO/IEC 13335-1:2004, definition 2.26] 4 Abbreviated terms ISMF Information Security Management Forum ISMS Information Security Management System IT Information Technology SLA Service Level Agreement SOA Statement of Applicability 5 Health information security 5.1 Health information security goals Maintaining information confidentiality, availability, and integrity (including authenticity, accountability and auditability) are the overarching goals of information security. In healthcare, privacy of subjects of care depends upon maintaining the confidentiality of personal health information. To maintain confidentiality, measures must also be taken to maintain the integrity of data, if for no other reason than that it is possible to corrupt the integrity of access control data, audit trails, and other system data in ways that allow breaches in confidentiality to take place or to go unnoticed. In addition, patient safety depends upon maintaining the integrity of personal health information; failure to do this can also result in illness, injury or even death. Likewise, a high level of availability is an especially important attribute of health systems, where treatment is often time-critical. Indeed, disasters that could lead to outages in other non-health-related IT systems may be the very times when the information contained in health systems is most critically needed. Moreover, denial of service attacks against networked systems are increasingly common. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 6 © ISO 2008 – All rights reserved The controls discussed in Clause 7 are those identified as appropriate in healthcare to protect confidentiality, integrity and availability of personal health information and to ensure that access to such information can be audited and accounted for. These controls help to prevent errors in medical practice that might ensue from failure to maintain the integrity of health information. In addition, they help to ensure that the continuity of medical services is maintained. There are additional considerations that shape the goals of health information security. They include: a) honouring legislative obligations as expressed in applicable data protection laws and regulations protecting a subject of care's right to privacy3); b) maintaining established privacy and security best practices in health informatics; c) maintaining individual and organizational accountability among health organizations and health professionals; d) supporting the implementation of systematic risk management within health organizations; e) meeting the security needs identified in common healthcare situations; f) reducing operating costs by facilitating the increased use of technology in a safe, secure, and well-managed manner that supports – but does not constrain – current health activities; g) maintaining public trust in health organizations and the information systems these organizations rely upon; h) maintaining professional standards and ethics as established by health-related professional organizations (insofar as information security maintains the confidentiality and integrity of health information); i) operating electronic health information systems in an environment appropriately secured against threats; j) facilitating interoperability among health systems, since health information increasingly flows among organizations and across jurisdictional boundaries (especially as such interoperability enhances the proper handling of health information to ensure its continued confidentiality, integrity and availability). 5.2 Information security within information governance4) In recent years, corporate governance has become a critical issue for organizations of all types, in response to the regulatory drives embodied in initiatives such as the United States’ Sarbanes Oxley Act and Health Insurance Portability and Accountability Act, the European Basel II Accords, the UK’s Turnbull Code and Germany’s KontraG. Also, the increasing dependence of organizations on information and its supporting technologies makes information governance an important component of operational risk management processes. Many areas of information management, such as accreditation and data protection, can be considered to fall within the scope of information governance. It is vitally important that the scope of information governance embrace and aid the ongoing deployment of information security so that due attention is always paid to confidentiality, integrity and availability. Information security is clearly a critical component enabling the broader aspects of information governance.                                                       3) In addition to legal obligations, a wealth of information is available on ethical obligations relating to health information, e.g. the code of ethics of the World Health Organization. These ethical obligations may also, in certain circumstances, have an impact on health information security policy. 4) Note that in some countries, information governance is referred to as information assurance. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 75.3 Information governance within corporate and clinical governance While health organizations may differ in their positions on clinical governance and corporate governance, the importance of integrating and attending to information governance ought to be beyond debate as a vital support to both. As health organizations become ever more critically dependent on information systems to support care delivery (e.g. by exploiting decision support technologies and trends towards “evidence-based” rather than “experience-based” healthcare), it becomes increasingly evident that events in which losses of integrity, availability and confidentiality occur may have a significant clinical impact and that problems arising from such impacts will be seen to represent failures in the ethical and legal obligations inherent in a “duty of care”. All countries and jurisdictions will undoubtedly have case studies where such breaches have led to misdiagnoses, deaths or protracted recoveries. Clinical governance frameworks therefore need to treat effective information security risk management as equal in importance to care treatment plans, infection management strategies and other “core” clinical management matters. 5.4 Health information to be protected There are several types of information whose confidentiality, integrity and availability5) need to be protected: a) personal health information; b) pseudonymized data derived from personal health information via some methodology for pseudonymous identification; c) statistical and research data, including anonymized data derived from personal health information by removal of personally identifying data; d) clinical/medical knowledge not related to any specific subjects of care, including clinical decision support data (e.g. data on adverse drug reactions); e) data on health professionals, staff and volunteers; f) information related to public health surveillance; g) audit trail data, produced by health information systems that contain personal health information, or pseudonymous data derived from personal health information, or that contain data about the actions of users with regard to personal health information; h) system security data for health information systems, including access control data and other security-related system configuration data for health information systems. The extent to which confidentiality, integrity and availability need to be protected depends upon the nature of the information, the uses to which it is put, and the risks to which it is exposed. For example, statistical data [c) above] may not be confidential, but protecting its integrity may be very important. Likewise, audit trail data [g) above] might not require high availability (frequent archiving with a retrieval time measured in hours rather than seconds might suffice in a given application) but its content might be highly confidential. Risk assessment can properly determine the level of effort needed to protect confidentiality, integrity and availability (see 6.4.4). The results of regular risk assessment must be fitted to the priorities and resources of the implementing organization.                                                       5) Level of availability depends upon the uses to which the data will be put. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 8 © ISO 2008 – All rights reserved 5.5 Threats and vulnerabilities in health information security Types of information security threats and vulnerabilities vary widely, as do their descriptions. While none is truly unique to healthcare, what is unique in healthcare is the array of factors to be considered when assessing threats and vulnerabilities. By their nature, health organizations operate in an environment where visitors and the public at large can never be totally excluded. In large health organizations, the sheer volume of people moving through operational areas is significant. These factors increase the vulnerability of systems to physical threats. The likelihood that such threats will occur may increase when emotional or mentally ill subjects of care or relatives are present. Many health organizations are chronically underfunded and their staff members are sometimes obliged to work under significant stress. This can often result in heightened error rates, including the performance of incorrect procedures. Other consequences of such resource constraints include systems designed, implemented and operated in an overly casual manner or systems kept in service long after they ought to have been retired. These factors can increase the potential for certain types of threat and can exacerbate vulnerabilities. On the other hand, clinical care is still a process that involves a range of professional, technical, administrative, ancillary and voluntary staff, many of whom see their work as a vocation. Their dedication and diversity of experience can often usefully reduce exposure to vulnerabilities. The high level of professional training received by many health professionals also sets healthcare apart from many other industrial sectors in reducing the incidence of insider threats. The critical importance of correctly identifying subjects of care and correctly matching them to their health records leads health organizations to collect detailed identifying information. Regional or jurisdictional patient registries (i.e. registries of subjects of care) are sometimes the most comprehensive and up-to-date repositories of identifying information available in a jurisdiction. This identifying information is of great potential value to those who would use it to commit identity theft and so must be rigorously protected. The health environment, with its unique threats and vulnerabilities, should therefore be considered with special care. Annex A contains an informative list of the types of threat that need to be considered by health organizations when they assess risks to the confidentiality, integrity and availability of health information and to the integrity and availability of related information systems. 6 Practical action plan for implementing ISO/IEC 27002 6.1 Taxonomy of the ISO/IEC 27002 and ISO/IEC 27001 standards ISO/IEC 27002 provides a standard checklist of control objectives in 11 areas containing a total of 39 main security categories, each with a description of one or more security controls. Implementers of ISO/IEC 27002 in health environments will find that most of the control objectives apply in almost all situations. However, users of the standards in healthcare also need to recognise situations in which additional control objectives may be needed. This is often the case where clinical processes intersect with specialist devices such as scanners, infusion machines, etc., even if the security controls only relate to maintenance of device data integrity. Different jurisdictions will also have different legal frameworks that may change the required scope of compliance activities. ISO/IEC 27001 introduces the concept of an “Information Security Management System (ISMS)” and describes the need for this detailed framework of controls when an effort is made to meet the security objectives revealed as relevant by risk assessment. International experience and recognised information security best practice principles indicate that ongoing compliance with ISO/IEC 27002 can best be ensured by the implementation of a management system as depicted in Figure 1. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 9Events  ISMS documentation set  Review and update ISMSReport(s)   into forum   Driven by “process”  documentation  (cid:131)   Information security policy   (cid:131)   Scope statement   (cid:131)   Statement of applicability   (cid:131)   Inventory of information &  system assets to protect   (cid:131)   Risk assessment   (cid:131)   Procedures and applicable  standards    (cid:131)   Contracts (service level  agreements, acceptable use agreements, etc.)   “Evidential”   documentation   Recording  and analysis  Business processes Security incidents Suspected weaknesses Malfunctions Audit observations Testing findings Spot-check findings  Figure 1 — The Information Security Management System Health organizations should, where possible, integrate their ISMS with the information governance processes described in 5.2 and 5.3, and take account of the guidance given in 6.2 to 6.7. A common mistake made, especially by public health organizations where there is typically no central requirement for formal accreditation or certification, is to describe compliance with ISO/IEC 27002 as being a matter of adopting a checklist. To be truly compliant, organizations need to be able to demonstrate an operational ISMS in which there are appropriate compliance auditing processes. This compliance fits well with the regulatory frameworks under which health organizations typically operate. See also 7.12. 6.2 Management commitment to implementing ISO/IEC 27002 It is essential that a health organization have the evident support of management before trying to achieve compliance with ISO/IEC 27002. Clearly, management's active involvement and support are essential for success. That involvement should include written and verbal statements of commitment to the importance of health information security and recognition of its benefits. Risk assessment brings with it the potential for discovering serious risks that, in turn, require substantial changes to existing processes in order for these risks to be mitigated. The personal willingness of management to subject themselves and the organization to changes in processes and to be pioneers of those changes must be clearly shown. Without these steps being taken, the commitment of others will be less than complete. Unnecessary suspicions can be aroused amongst stakeholders about the “real purpose” of the programme (e.g. is it to increase the effectiveness of information security or reduce the number of employees needed?). Furthermore, management must be prepared for the likelihood that the short-term increase in expenditure arising from transition to the new regime is likely, especially in health, to produce negative comment. Such comments may also arise from a mixture of perceptions about the purposes and plans involved. Management's clear dedication can minimize such problems. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 10 © ISO 2008 – All rights reserved 6.3 Establishing, operating, maintaining and improving the ISMS Subclauses 6.4 to 6.7 provide guidance on establishing and then operating an ISMS in a health environment. This requires pursuing a cycle of activities, as illustrated in Figure 2.   4. Act:  Maintain and improve the ISMS(see 6.7) 2. Do:  Implement & operate the ISMS(see 6.5) 1. Plan:  Establish the ISMS(see 6.4) 3. Check:  Monitor and review the ISMS(see 6.6) ISMS establishment, implementation, monitoring and improvement life cycle  Stakeholders     Managed information security  Stakeholders    Information security requirements and expectations  Figure 2 — ISMS process overview Annex B gives informative examples of the steps typically involved in each phase of the life cycle, together with examples of the types of documents related to each phase. 6.4 Planning: establishing the ISMS 6.4.1 Selecting and defining a compliance scope 6.4.1.1 General In theory, ISO/IEC 27002 can be applied to whole organizations. However, experience from implementations in the UK and elsewhere has shown that very large units struggle to complete the work involved and to deliver the necessary level of compliance in one attempt. Compliance scopes that cover no more than two to three sites or approximately 50 staff or approximately ten processes have been found to work very well. For this reason, primary care practices, clinics, home visit teams, hospital specialties and directorates, etc., all make effective scopes. An incremental and iterative process is thus typically followed to achieve total coverage and full benefit. The prospects for achieving such results ought not to be undermined by the selection of an overly broad compliance scope. However, where third-party providers of IT services are employed, “Management of IT Services Delivery” has been widely adopted as a scope for compliance, with considerable success. In health organizations, as elsewhere, activity in recent years has successfully moved information security from being a technical or “back-office” function to being a prominent corporate responsibility. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 11In healthcare, the extensive interdependency of functions makes scope definition a challenge. For this reason, it is all the more important to get it right. 6.4.1.2 Criteria for defining the compliance scope To appropriately balance the “deliverability” of compliance with corporate benefit, many public sector organizations, including health organizations, have defined an initial scope of “Secure Delivery of IT Services”. Though related more directly to infrastructure than to business processes, this scope confers real corporate benefits insofar as it accomplishes critical tasks, including securing the infrastructure as a whole, stimulating the implementation of any needed updates to the corporate security processes, and improving identity management, information security awareness and business continuity management. Typically, in many of these areas, corporate benefits over and above the chosen scope will result. It is essential, therefore, that criteria be used to define the scope. The criteria are typically “soft” in nature and cover such topics as: a) the degree of visibility sought; b) the balance of business and technical involvement intended; c) the degree of local or central relevance sought; d) the extent of manageability that the scope will introduce. 6.4.1.3 Potential summary level gap analysis while defining the compliance scope Before making the final selection of a scope, it may be appropriate to undertake a gap analysis on a sampling basis to therefore get a “feel” for how much work different areas may involve before making the final selection. Whether an “easy” or “hard” area is chosen is a matter for the organization to decide, although, logically, commensurately more corporate benefit is to be gained from taking on the “hard” aspects of the scope. 6.4.1.4 Controlled involvement/inclusion of third parties Another typical area in which errors are made is the interpretation of scope. Scope includes the services delivered by third parties and the delivery of required supporting processes, but not a determination of how those supporting processes are delivered. 6.4.1.5 Service Level Agreements (SLAs) and contracts help establish the scope SLAs and contracts can also assist in defining scope inasmuch as these instruments effectively define the scope boundary. Even if they do not do so clearly in some cases, reviewing them will still prove worthwhile for clarifying likely priorities for improvement. 6.4.1.6 Producing and disseminating the scope statement A formal scope statement needs to be produced, especially if certification is sought under ISO/IEC 27001. The statement ought to be publicised widely within the organization. It is essential that the scope statement define the boundary of the compliance activity in terms of people, processes, places, platforms and applications. In the case of health organizations, this statement ought to be publicised widely, reviewed, and adopted by the organization’s information, clinical and corporate governance groups. Indeed, some health organizations are known to have sought comments on the statement from clinicians' professional regulatory bodies, which may be aware of other organizations pursuing compliance or certification. See 7.3.2.1 for minimum requirements relating to scope statements. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 12 © ISO 2008 – All rights reserved 6.4.2 Gap analysis Once the scope has been selected, the next stage of the planning process is a gap analysis in which a high-level assessment of compliance is undertaken. Best practice has shown that the focus of this analysis needs to be on organizational responsibility, implementation, documentation of security practices and evidence used to support the analysis. This is clearly consistent with health practices where appropriate skills, records and procedures are all important. A common failure of such analyses is not obtaining comparative viewpoints and corroboration. The analyst risks obtaining comments that could merely reflect the aspirations of certain individuals rather than a coherent view of current practice. Time needs to be taken to interview health professionals and managers to obtain a well-rounded view. The purpose of gap analysis is to provide initial guidance on required improvements, pending detailed evaluation of the risk assessment (see 6.4.5.1) and risk treatment (see 6.4.5.2). Also, gap analysis can suggest an initial priority rating for such improvements. 6.4.3 Establishing or enhancing a health information security forum At the heart of the ISMS, an appropriate Information Security Management Forum (ISMF) must be established to oversee and direct information security. What constitutes “appropriate” in this context varies among organizations and will also vary across the spectrum of healthcare. Structuring the forum will be challenging, with many stakeholders' views to be accommodated and many regulatory obligations to be met. While the functions of the ISMF cannot be devolved or dispersed without losing effectiveness, neither should creation of the ISMF be taken as a mandate to create “yet another committee”. It is usually better to extend the focus of an existing committee, such as one that addresses risks or that undertakes information governance. Membership will need to encompass the full range of information assurance and information governance functions, as well as representatives of the different user communities and representatives of the key support functions. Representatives of Internal Audit and Human Resources are also typically present. The organization’s (virtual or actual) information security officer should, among other duties, report to the forum and provide it with secretariat services, and should also be responsible for collating, publishing and commenting on the reports received by forum members. As described in 5.2 and 5.3, the central nature of information security within information governance makes the positioning of the ISMF within the information governance structure a very sensible arrangement, but only if the latter group is, in turn, linked into the clinical governance structure. Clinical governance deals with patient safety issues and these are often closely related to the health information security issues to which information governance must attend. Taking an information governance approach underscores the critical nature of information security and also allows an integrated process, with risk analysis input, that directly feeds clinical governance. The removal of the “silo” mentality separating information security, data protection, freedom of information, etc. can only help to remove duplicated costs and to provide enhanced assurance of process integrity. 6.4.4 Assessing risks to health information 6.4.4.1 General Risk assessment is the mechanism by which the controls framework that delivers the ISO/IEC 27002 control objectives is to be identified. This process is well documented in ISO/IEC/TR 13335-3. There are a number of special considerations in the health arena that are worthy of discussion. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 136.4.4.2 Role of information security risk assessment in healthcare Healthcare clearly carries relatively high risks, especially in areas such as laboratories, emergency departments and operating theatres. A finding of low risk in the health information activities that support such areas ought therefore to be questioned, although the trap of assuming that every health information activity directly relates to care delivery would be equally wrong. Information security risk assessments in healthcare ought to consider qualitative as well as quantitative factors. Financial losses should not be the primary consideration but may be taken into account where there is evidence of large sums being paid for negligence. Careful design of valuation guidelines relevant to healthcare will be required, e.g. guidelines recognising the importance of patient safety, uninterrupted availability of emergency services, professional accreditation, and clinical regulation. 6.4.4.3 Features of risk assessment with healthcare examples and reference to ISO/IEC 13335 A risk is composed of a causal relationship between several risk sources. Figure 3 shows the relationship between risks and risk sources in ISO/IEC 13335, making it clear that a risk value is determined from the surrounding asset values, threats, and vulnerabilities.  THREATS Met by Indicate Increase Possess Expose Increase Protect against Increase Misuse Decrease VALUES(depending onthe potential effectsfor the business) PROTECTION REQUIREMENTS VULNERABILITIES SAFEGUARDS (controls) RISKS ASSETS  Figure 3 — Relationship between risks and risk sources in a simplified risk model Information security risk assessment, and its subsequent management, is typically represented as in Figure 4. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 14 © ISO 2008 – All rights reserved  No Yes Detailed Risk Analysis Evaluate the values of information assets and establish dependencies between assets Evaluate threats Evaluate vulnerabilities Identify existing or planned safeguards Evaluate risks Identify information assets Select safeguards Accept risk IT security plan IT system security policy Identify and review limitations  Extracted from ISO/IEC TR 13335-3 Figure 4 — Risk management using detailed risk analysis Both ISO/IEC 27001 and ISO/IEC TR 13335-3 define the components of risk analysis and management as: a) identification of business assets, threats and vulnerabilities; b) business impact assessment; c) threat likelihood and vulnerability assessment; d) determination of risk levels; e) identification of recommended security controls; f) comparison with existing controls, allowing identification of areas of residual risk; g) options for risk treatment, including direct management, risk acceptance, avoidance, managed transference, etc.; h) risk assessment and risk treatment plans; i) mapping of decisions taken against the list of ISO/IEC 27002 controls. All of these are applicable to healthcare, although “business impact assessment” clearly needs to include the many different health professions. Information security risk assessments performed by health organizations would benefit from following this model. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 15In addition to the list above, it is important to also establish an understanding of the dependency of business processes upon IT services, hardware, software, media and locations. Without this understanding following the business impact analysis, understanding the failure scenarios that are relevant will be nearly impossible. In the light of the severe impact possible on health organizations, understanding these dependencies is essential. 6.4.4.4 Required skills and contributions Risk analysis cannot typically be delivered by any single individual, except to the extent that the individual may give their personal viewpoints. Rather, it is an activity designed to seek consensus, so that all viewpoints are collected and indeed respected. It is a reality that all individuals have different perspectives and different tolerances for risk. Challenges, even hypothetical and unlikely ones, are likely to be needed to get to the realistic “worst case scenarios” for impacts, threat likelihoods and vulnerabilities. Naturally, actual past incidents are by default realistic but they may not be the worst case. Defining worst cases may well require specialist input. Scenarios with multiple “if” statements, however, are unlikely to be realistic. Health professionals are likely to benefit from the input of IT staff who will be able to identify failure modes and scenarios requiring assessment. Effective information security risk assessment in healthcare requires the availability of the following skills and knowledge: a) clinical and nursing process knowledge, including care protocols and pathways; b) knowledge of the formats of clinical data and the capability for the misuse of this data; c) knowledge of external environment factors that could exacerbate or moderate any or all of the levels of the risk components described previously; d) information on IT and medical device attributes and performance/failure characteristics; e) knowledge of incident histories and actual case impact scenarios; f) detailed knowledge of systems architectures; g) familiarity with change management programmes that would change any or all of the risk component levels. 6.4.4.5 Required outputs ISO/IEC TR 13335-3 defines the following typical outputs: a) risk assessment report; b) risk treatment plan. Additionally, health organizations should also produce: c) asset/dependency models (to support risk assessment); d) status reports on controls; e) risk treatment summary reports (to underpin gap analysis and the statement of applicability). Since healthcare is a sector with significant compliance obligations (both legal and professional) and risk management responsibilities, an output that maps together related risk assessments, performed by different disciplines or functional groups, ought to be considered as an aid to good information governance and also to help ensure the integrity of individual risk assessments. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 16 © ISO 2008 – All rights reserved 6.4.5 Risk management 6.4.5.1 Risk assessment Risk assessment is intended as a means to an end. It should not be an end in itself, but it often ends up that way. This is especially true in environments with resource constraints, such as those found in many health organizations. Risk management responds to the assessment by identifying which controls should be strengthened, which controls are already effectively in place and which additional controls the organization needs to implement in order to reduce the residual level of risk to an acceptable level. The increasing interconnection of health information systems makes risk management in healthcare especially challenging, as few health organizations can act as if their systems were isolated islands of information. Risk assessment in healthcare frequently raises questions about information custodianship, ownership and responsibility. Effective risk management must ensure the alignment of responsibility for information security with the authority to make risk management decisions. 6.4.5.2 Risk treatment To clearly distinguish the risk management process as a whole from the act of managing identified risks, Australian and New Zealand standard AS/NZ 4360 introduced the concept of “risk treatment”. This concept has subsequently been adopted by ISO/IEC 27001. The label “risk treatment” highlights the activity of reducing risk to acceptable levels (recognising that sufficient resources will never be available to allow even a try at complete risk avoidance). Risk treatment is particularly apposite for health organizations, bringing with it as it does the concepts of “treat, transfer or tolerate” in relation to risks. The definition of what is acceptable is, and should remain, individual to the organization and its personnel. It should reflect the organization’s appetite for risk and should be used to ensure that spending on information security improvement is justified and represents a demonstrably good use of scarce financial resources. 6.4.5.3 Risk acceptance criteria Health organizations need to define and document their criteria for the acceptance of risks. The factors to be taken into account are numerous and variable but the following should be considered for inclusion: a) health sector, industry or organizational standards; b) clinical or other priorities; c) cultural fit; d) reactions of subjects of care; e) coherence with IT, clinical, and corporate risk acceptance strategy; f) cost; g) effectiveness; h) type of protection; i) number of threats covered; j) risk level at which the controls become justified; k) risk level that led to the recommendation being made; Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 17l) alternatives already in place; m) additional benefits derived. Taken together, these factors will yield a cost-benefit assessment that can underpin the necessary business case for seeking funding. A decision taken, usually by the ISMF, not to implement a particular control is entirely valid but ought to be formally recorded for periodic review and re-assessment. Health organizations should document accepted risks. 6.4.5.4 Plans for handling outstanding areas of risk The process above should include an agreement about when (although it is acceptable for it to be “never”) the identified risk will be addressed by the implementation of the control(s). Plans for future implementations should be reflected in the organization’s security improvement plan. 6.4.6 Security improvement planning Authority for the security improvement plan should be taken, on behalf of the ISMF, by the organization’s information security officer, data protection officer, or risk manager, or by a similarly responsible officer of the organization. Often formatted as a Gantt chart, the plans should be made available to clinical and other staff, as they are typically not a confidential document. Indeed, they can often be useful in demonstrating progress and process improvement. Such plans will be most effective in minimizing interruptions to operations if they integrate information security improvements with planned changes in IT facilities and healthcare service provision. They also need to recognise known periods of unusual healthcare activity such as the influx of a new batch of interns or trainees. 6.4.7 Statement of applicability A statement of applicability can be seen as an executive summary of the state of information security in the organization, of the organization’s interpretation of security requirements and of its strategy for implementing security solutions. Maintained by the information security officer or similar officer on behalf of the ISMF, this document should be provided to the clinical and corporate governance functions to form a key part of the governance documentation set. Its format is also typically suitable for use as an assessment or evidence tool in support of external auditing, clinical assurance and other regulatory inspections. 6.4.8 ISMS document set The ISMS model shown in 6.1 lists the documentation required (see Figure 1). The essential documents are: a) information security policy of the organization; b) scope statement; c) statement of applicability; d) inventory of information assets and system assets to be protected; e) risk assessment plans and reports; f) procedures and standards agreed upon; g) contractual agreements (including service level agreements and acceptable use agreements). Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 18 © ISO 2008 – All rights reserved In addition, the operation of the ISMF and its success in meeting clinical needs and priorities can be materially facilitated if these priorities are documented by the clinical and corporate governance functions and then held by the ISMF as a part of the documentation set. This document then provides backup material in support of risk acceptance decisions taken by the ISMF. Annex B contains the ISMS document set and related documents to the various steps in establishing or enhancing an ISMS. 6.4.9 Potential for facilitation by the use of tools The process of ISO/IEC 27002 compliance involves a range of steps that generate a significant quantity of information and documentation. However, health organizations exist in a dynamic environment in which risks change and new controls are implemented. The overall integrity of this information and documentation therefore needs to be maintained. Furthermore, the staged, compounding, extending and iterative nature of the processes involved means that the information is repeatedly manipulated and re-used in multiple processes, with the results of a later process often requiring amendments to be made in an earlier process. Finally, decisions will typically be taken in the light of a range of factors that will require considerable cross-referencing. Health organizations ought to consider adopting tools to support their ISO/IEC 27002 compliance. Annex C contains an informative discussion of potential benefits and required attributes of such tools. 6.5 Doing: implementing and operating the ISMS Implementing the ISMS involves several steps. a) Creating a risk treatment plan: once risks have been identified through a risk analysis, these risks must be examined and either accepted by senior management or mitigated where the risk is deemed unacceptable. A risk treatment plan clarifies the activities that need to be carried out to reduce unacceptable risks. It includes a plan for implementing the security controls chosen (based on the results of the risk assessment) to reduce or mitigate these unacceptable risks. The ISMF is responsible for ensuring that this plan is carried out. Ideally, a risk treatment plan will include schedules, priorities, and detailed work plans, and will also allocate responsibilities for implementing security controls. In healthcare, approving such plans can involve both information governance and clinical governance functions. b) Allocating resources: an essential role of management is to provide the necessary resources (people, systems and funding) to ensure the security of health information assets. c) Selecting and implementing security controls: Clause 7 reviews each of the eleven security clauses of ISO/IEC 27002 and provides advice and guidance on the appropriate selection of security controls in a health environment. d) Training and educating: 7.5.2.2 discusses the requirements for training and education for all staff, contractors, health professionals and others who access health information systems and personal health information. e) Managing operations: competent ongoing operation of the ISMS is essential if the confidentiality, integrity and availability of health information and information systems is to be maintained. Subclause 7.7 discusses health-related aspects of operations management. f) Managing resources: effective information security can be expensive and competent human resources scarce. Effective prioritization by the ISMF and careful management of people and resources are needed to ensure effective ongoing operations. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 19g) Managing security incidents: to minimize the consequences of a security incident, it is important that the incident be detected appropriately and that corrective action be taken. Procedure manuals for dealing with security incidents need to be prepared and regularly reviewed. It is especially important to define responsibilities and action steps in the initial phase of response, as events can unfold quickly and the critical nature of health information systems leaves little time for reflection as a security incident unfolds. Clear reporting procedures for security incidents are also essential so that the trust of healthcare stakeholders is maintained and that those responsible for corporate and clinical governance are apprised of significant events and their consequences. Subclause 7.10 contains a detailed discussion of security incident management. 6.6 Checking: monitoring and reviewing the ISMS 6.6.1 Need for ongoing assurance The organization, the ISMS and, within it, the ISMF will need assurance of its effectiveness both in maintaining the currently delivered level of security and in its continuous improvement in line with the information security strategy, aligned to the organization's goals. A range of options is available for achieving that assurance. These options can be used in combinations. The less expensive options deliver commensurately less assurance, reflecting the limited rigour and independence they offer. Health organizations ought to create compliance auditing programmes that use a combination of technologies and approaches. 6.6.2 Compliance assessment 6.6.2.1 Self-assessment At the most basic level, and especially where the implementation of ISO/IEC 27001 is purely for internal purposes, an assessment by a small team from elsewhere in the organization will give some indication of the effectiveness of the ISMS. However, this approach can often be compromised by peer-group loyalties and personal and organizational obligations. 6.6.2.2 Peer review A very similar, but alternative, option is to arrange a peer review, where the different organizational loyalties of the peer reviewers give rise to an increase in objectivity and thus assurance. This option can again be effectively at no cost if the arrangement is made reciprocally, e.g. between information security officers. However, this can of course mean that there could be an agreement for mutually positive reports. 6.6.2.3 Independent audit Independent audits can be obtained from a variety of sources, such as auditing and consultancy firms or an organization's own internal auditors, at only limited cost. The resulting report is likely to be reliable and of higher quality, reflecting a typically higher level of expertise. Such audits also bring with them a degree of “benchmarking” inasmuch as the personnel involved are likely to have performed other such independent audits from which they can draw comparisons. 6.6.2.4 Certification audit against ISO/IEC 27001 Certification audits typically encompass a scoping session, a document review and then the audit of compliance itself. Based on the experience gained by other certified organizations, healthcare organizations should engage their auditors as soon as they have decided to seek certification. The auditor then becomes more of a partner in the exercise and compliance can be achieved progressively, e.g. by initial agreement that the scope statement discussed in 6.4.1 is correctly framed and deliverable. However, it is also worth considering a peer review or independent audit at an interim stage to further limit any potential for failure. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 20 © ISO 2008 – All rights reserved A common misconception is that certification is only granted when the observed information security is somehow “perfect”. The requisites are merely to have an ISMS that is already operating, a clear understanding of risks and exposures, and a management plan for reducing those exposures to an acceptable level. Indeed, during the auditing process, a limited number of faults can be identified that, subject to their materiality, will not prevent successful certification. There is also a misperception that certification is time-consuming. Yet experience has shown that certification audits of health organizations rarely require more than 5 days to 6 days effort by the certification auditor. The ultimate independent audit is that provided under the guidelines of ISO 27001, as performed by a competent, independent auditing body such as is established in many countries. This audit will be the most thorough of the options listed here, as it will be performed by a competent auditor. Such an auditor should also be competent in IT and Information Security. Both the rigour of the audit and benchmarking of practice that can be expected from such an audit are therefore high. However, experience has shown that the cost of such an audit is still of an acceptable scale. Users of this International Standard who choose to follow this route are strongly advised to engage such auditors at the start of their programme such that their support and “buy-in” are obtained progressively and so that their ultimate approval is more likely, given that there will be no “surprises” at the final audit stage. 6.7 Acting: maintaining and improving the ISMS Results of the monitoring activities described in 6.6 must return to the ISMF for further consideration as it is the ISMF that is responsible for ensuring that deficiencies are corrected and that the ISMS remains operationally effective. The SOA described in 6.4.7 can be an effective tool for keeping those responsible for clinical and corporate governance apprised of the current state of the ISMS. The format used for the SOA is also typically suitable for use as an assessment or evidence tool in support of external auditing, clinical assurance and other regulatory inspections. The security improvement plan described in 6.4.6 is also an important tool in demonstrating progress and process improvement. 7 Healthcare implications of ISO/IEC 27002 7.1 General This clause contains specific advice on the eleven security control clauses and 39 main security control categories described in ISO/IEC 27002. The general approach taken by ISO/IEC 27002 is to encourage each organization to consider and interpret that document within its own context and legal and business requirements. Yet experience gained in several countries including Australia, Canada, France, the Netherlands, New Zealand, South Africa, and the United Kingdom has shown the need for certain control clauses and control categories whenever personal health information is to be secured. Based on this experience, minimum requirements are stated where appropriate and, in a few cases, normative guidelines are set out describing the proper application of certain ISO/IEC 27002 security controls to the protection of health information. These minimum requirements are so essential to the protection of personal health information that any health organizations that do not meet them cannot be said to comply with this International Standard. In every subclause that follows, the guidance given is in addition to, but not a replacement for, the guidance found in ISO/IEC 27002. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 217.2 Information security policy 7.2.1 Information security policy document Control Organizations processing health information, including personal health information, shall have a written information security policy that is approved by management, published, and then communicated to all employees and relevant external parties. Implementation guidance In addition to following the guidance given by ISO/IEC 27002 on what an information security policy should contain, this policy should contain statements on: a) the need for health information security; b) the goals of health information security; c) compliance scope, as described in 6.4.1.6; d) legislative, regulatory, and contractual requirements, including those for the protection of personal health information and the legal and ethical responsibilities of health professionals to protect this information; e) arrangements for notification of information security incidents, including a channel for raising concerns regarding confidentiality, without fear of blame or recrimination. Ideally, revision of the policy's contents will be driven by the findings of the organization's risk assessment, although the policy itself need only set direction, state principles and point to other documents where the (more frequently changing) specifics are to be found. In creating their information security policy document, health organizations will need to specifically consider the following factors, which are unique to the health sector: f) the breadth of health information; g) the rights and ethical responsibilities of staff, as agreed in law, and as accepted by members of professional bodies; h) the rights of subjects of care, where applicable, to privacy and to access to their records; i) the obligations of clinicians with respect to obtaining informational consent from subjects of care and maintaining the confidentiality of personal health information; j) the legitimate needs of clinicians and health organizations to be able to overcome normal security protocols when healthcare priorities, often linked to the incapacity of certain subjects of care to express their preferences, necessitate such overrides; also the procedures to be employed to achieve this; k) the obligations of the respective health organizations, and of subjects of care, where healthcare is delivered on a “shared care” or “extended care” basis; l) the protocols and procedures to be applied to the sharing of information for the purposes of research and clinical trials; m) the arrangements for, and authority limits of, temporary staff, such as locums, students and “on-call” staff; n) the arrangements for, and limitations placed upon, access to personal health information by volunteers and support staff such as clergy and charity personnel. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 22 © ISO 2008 – All rights reserved Many health organizations have found it advantageous to make the policy document available to staff electronically via an information security area on the health organization's Intranet. Where the health organization obtains support from third-party organizations or collaborates with third parties, and especially where it receives services from other jurisdictions, the policy framework should include documented policy, controls and procedures that cover such interactions and that specify the responsibilities of all parties. In cases where personal data is crossing national or jurisdictional boundaries, the provisions of ISO 22857 should be applied. 7.2.2 Review of the information security policy document Control The health organization’s information security policy should be subject to ongoing, staged review such that the totality of the policy is addressed at least annually. The policy should be reviewed after the occurrence of a serious security incident. Implementation guidance In addition to following the guidance given by ISO/IEC 27002, such review should address: a) the changing nature of the health organization’s operations and the concomitant changes to risk profile and risk management needs; b) the changes made to the IT infrastructure of the organization, and the concomitant changes these bring to the organization’s risk profile; c) the changes identified in the external environment that similarly impact the organization's risk profile; d) the latest controls, compliance and assurance requirements and arrangements mandated by jurisdictional health bodies or by new legislation or regulation; e) the latest guidance and recommendations from health professional associations and from information privacy commissioners regarding the protection of personal health information; f) the results of legal cases tested in the courts, which have established or negated precedents or established practices; g) the challenges and issues regarding the policy, as expressed to the organization by its staff, subjects of care and their partners and care givers, researchers and governments (e.g. privacy commissioners). 7.3 Organizing information security 7.3.1 General A health organization’s management is responsible for the security of personal health information and other protected health-related data processed by the organization. This is especially worth noting for organizations that rely upon managed services provided by third parties. Effective coordination is also an essential ingredient in maintaining information security. Both require an explicit and robust information security management infrastructure. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 237.3.2 Internal organization 7.3.2.1 Management commitment to information security, information security coordination and allocation of information security responsibilities Control Organizations processing personal health information shall: a) clearly define and assign information security responsibilities; b) have an ISMF in place to ensure that there is clear direction and visible management support for security initiatives involving the security of health information, as described in 6.4.3. At a minimum, at least one individual shall be responsible for health information security within the organization. The health information security forum shall meet regularly, on a monthly or near-to-monthly basis. (Typically, it is most effective to meet at the mid-point between the meetings of the governance body into which the forum reports. This allows emergency matters to be taken to a suitable meeting within a short period.) A formal scope statement shall be produced that defines the boundary of compliance activity in terms of people, processes, places, platforms and applications. Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note the essential nature of management responsibility in organizations that are custodians of personal health information, as described in 6.2. Accountability and coordination can only be maintained over the long term if the organization has an explicit information security management infrastructure. Whatever organizational structure is adopted, it is of critical importance that it be designed and structured to facilitate access by subjects of care (e.g. to make requests to obtain personal health information), to facilitate reporting within the organizational structure and to ensure timely delivery of information. As noted in 6.4.3, the organization's (virtual or actual) information security officer should, among other duties, report to the forum and provide it with secretariat services. The officer should be responsible for collating, publishing and commenting on the reports received by forum members. Health organizations should publicise the scope statement widely within the organization, then review it and ensure it is adopted by the organization’s information, clinical and corporate governance groups. 7.3.2.2 Authorization process for information processing facilities No additional guidance for information security management in health. 7.3.2.3 Confidentiality agreements Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information shall have a confidentiality agreement in place that specifies the confidential nature of this information. The agreement shall be applicable to all personnel accessing health information. Implementation guidance The agreement above should include reference to the penalties that are possible when a breach in the information security policy is identified. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 24 © ISO 2008 – All rights reserved 7.3.2.4 Contact with authorities, contact with special interest groups, and independent review of information security No additional guidance for information security management in health. 7.3.3 Third parties 7.3.3.1 Identification of risks related to external parties Control Organizations processing health information shall assess the risks associated with access by external parties to these systems or the data they contain, and then implement security controls that are appropriate to the identified level of risk and to the technologies employed. Implementation guidance Risk assessment is essential for effective management of third-party access to systems containing health information, especially personal health information. The rights of subjects of care must be protected, even when an external party with potential access to personal health information is located in a jurisdiction different than the one governing the subject of care or health organization. 7.3.3.2 Addressing security when dealing with customers No additional guidance for information security management in health. 7.3.3.3 Addressing security in third-party agreements Control Health organizations using the services of third parties, where the services of those parties process personal health information, shall employ formal contracts that specify: a) the confidential nature and value of the personal health information; b) the security measures to be implemented and/or complied with; c) limitations to access to these services by third parties; d) the service levels to be achieved in the services provided; e) the format and frequency of reporting to the health organization’s ISMF; f) the arrangement for representation of the third party in appropriate health organization meetings and working groups; g) the arrangements for compliance auditing of the third parties; h) the penalties exacted in the event of any failure in respect of the above. Implementation guidance In addition to the guidance given by ISO/IEC 27002, the requirement above is intended to ensure that the confidentiality, integrity and availability of personal health information is maintained as the information flows beyond the direct control of a health organization. Where that flow crosses jurisdictional boundaries, additional guidance can be found in ISO 22857. Where a third party is not processing personal health information, an appropriate subset of the contract features above may still be appropriate. In all cases of third-party service provision, an agreement that specifies the minimum set of controls to be applied should be adopted. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 257.4 Asset management 7.4.1 Responsibility for health information assets Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should: a) account for health information assets (i.e. maintain an inventory of such assets); b) have a designated custodian of these health information assets; c) have rules for acceptable use of these assets that are identified, documented, and implemented. Implementation guidance Organizations processing health information should have rules for maintaining the currency of these assets (e.g. the currency of a drug database) and the integrity of these assets (e.g. the functional integrity of medical devices that record or report data). Medical devices that record or report data may require special security considerations in relation to the environment in which they operate and to the electromagnetic emissions that occur during their operation. Such devices should be uniquely identified. 7.4.2 Health information classification 7.4.2.1 Classification guidelines Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should uniformly classify such data as confidential. Implementation guidance Determining levels of protection for information assets in healthcare is complex and comparisons with government or military data classifications can be misleading. The following are important characteristics of information assets within healthcare. a) The confidentiality of personal health information is often largely subjective, rather than objective. In other words, ultimately, only the data subject (i.e. the subject of care) can make a proper determination of the relative confidentiality of various fields or groupings of data. For example, a person escaping from an abusive relationship may consider his or her new address and phone number to be much more confidential than clinical data about setting his or her broken arm. b) The confidentiality of personal health information is context-dependent. For example, the name and address of a subject of care in a list of admissions to a hospital’s emergency department may not be considered especially confidential by that individual, yet the same name and address in a list of admissions to a clinic treating sexual impotence may be considered highly confidential by the individual. c) The confidentiality of personal health information can shift over the lifetime of an individual's health record. For example, changing societal attitudes over the last 20 years have resulted in many subjects of care no longer considering their sexual orientation to be confidential. Conversely, attitudes toward drug and alcohol dependency have caused some subjects of care to consider addiction counselling data to be, if anything, even more confidential today than such data would have been considered 20 years ago. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 26 © ISO 2008 – All rights reserved Because one cannot predict the sensitivity of a given element of personal health information through all its uses and all the phases of its life cycle, all personal health information should be subject to suitably careful protection at all times. Note that while all personal health information should be uniformly classified as confidential, practical considerations may necessitate identifying the records of subjects of care, who may be at elevated risk of access by those who do not have a need to know. Such individuals include employees of the organization itself (especially if their condition is one eliciting emotional behaviours), heads of government, celebrities, politicians, newsmakers and members of groups facing especially high risks (e.g. those with sexually transmitted diseases, or those whose personal health information contains information about genetic predisposition to serious illness). The records of such individuals may need to be specially tagged so that access can be closely monitored. However, great care must be exercised in implementing such schemes as this tagging can exacerbate the very problem it is designed to avoid, i.e. it can draw attention to the particular data items tagged. It is also important to emphasise that while certain subjects of care may be at elevated risk, their personal health information is not innately more confidential than that of other subjects of care. All personal health information is confidential and should be treated accordingly. See also the discussion in 7.5.2.1. Identifying and (where appropriate) protectively labelling information assets as confidential can be an important tool in staff training and in policy compliance. This works best when the classification acts as an indicator of required information handling practices. The classification may also be an important component of data protection agreements among jurisdictions and with third-party organizations and their staff. The identification and labelling of information assets is also an essential component of ISO/IEC 27002. In addition to the traditional classification of data on the basis of its sensitivity to disclosure, the criticality of information also needs to be classified, i.e. the extent to which the availability and integrity of the information are essential for the ongoing provision of healthcare. Time factors involved in clinical processes often play a crucial role in determining the availability requirements for personal health information. Classification in respect of availability, integrity, and criticality also needs to be applied to processes, IT devices, software, locations and personnel. Criticality should be identified through a risk assessment. 7.4.2.2 Information labelling and handling Control All health information systems processing personal health information should inform users of the confidentiality of personal health information accessible from the system (e.g. at start-up or log-in) and should label hardcopy output as confidential when it contains personal health information. Implementation guidance Not all health information is confidential and not all health information systems provide users with access to personal health information. Users of health information systems need to know when the data they are accessing contains personal health information. 7.5 Human resources security 7.5.1 Prior to employment 7.5.1.1 Roles and responsibilities Implementation guidance In addition to following the guidance given by ISO/IEC 27002, all organizations whose staff members are involved in processing personal health information should document such involvement in relevant job descriptions. Security roles and responsibilities, as laid down in the organization’s information security policy, should also be documented in relevant job descriptions. Special attention needs to be placed upon the roles and responsibilities of temporary or short-term staff such as locums, students, interns, etc. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 277.5.1.2 Screening Control In addition to following the guidance given by ISO/IEC 27002, all organizations whose staff, contractors or volunteers process (or are expected to process) personal health information should, as a minimum, verify the identity, current address and previous employment of such staff, contractors and volunteers at the time of job applications. Implementation guidance It is important to know how and where to contact health professional staff, although, as some medical staff move on a regular basis, address details may have a limited value. Health organizations should therefore give consideration to the collection of a reasonable number of references and to undertaking other forms of check, e.g. by professional bodies and academic institutions. Wherever possible, criminal background checks should be undertaken. See also 7.8.2.1. 7.5.1.3 Terms and conditions of employment Implementation guidance In addition to following the guidance given by ISO/IEC 27002, all organizations that process personal health information should include in the terms and conditions of employment of employees who process, or will process, personal health information a statement about the employee’s responsibility for information security. The terms and conditions of employment should: a) include reference to the penalties that are possible when breach of the information security policy is identified; b) ensure that conditions relating to confidentiality of personal health information survive the completion of the employment in perpetuity. With respect to clinical staff, the terms and conditions of employment should specify what rights of access such staff will have to the records of subjects of care and to the associated health information systems in the event of third-party claims. If there has been a long gap between recruitment and the date of the employee starting, serious consideration should be given to repeating the screening process, or key elements of it. 7.5.2 During employment 7.5.2.1 Management responsibilities Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note the special emphasis that needs to be placed on the concerns of subjects of care who do not wish their personal health information to be accessed by health workers who are neighbours, colleagues or relatives. Such concerns often make up a large percentage of complaints from those with fears about the confidentiality of their personal health information. Likewise, staff members often do not wish to be placed unnecessarily in the position of reviewing information about friends, relatives or neighbours. Effective management of health information systems needs to address these concerns. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 28 © ISO 2008 – All rights reserved 7.5.2.2 Information security awareness, education and training Control In addition to following the guidance given by ISO/IEC 27002, all organizations processing personal health information shall ensure that information security education and training are provided on induction and, that regular updates in organizational security policies and procedures are provided to all employees and, where relevant, third-party contractors, researchers, students and volunteers who process personal health information. 7.5.2.3 Disciplinary process Implementation guidance In addition to following the guidance given by ISO/IEC 27002, health organizations’ disciplinary processes with respect to breaches of information security should follow procedures that are reflected in policy and thus known to the subject(s) of the disciplinary process. In addition to complying with applicable laws, such processes should comply with the agreements reached between health professionals and health professional bodies. 7.5.3 Termination or change of employment 7.5.3.1 Termination responsibilities and return of assets Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note that in healthcare, many types of staff, e.g. doctors and nurses, commonly progress through training programmes and other “rotations” where their access rights can change fundamentally. To ensure the termination of previous rights that are no longer required for their role, such changes of employment should be initially processed in the same way as for individuals who are leaving the organization’s employ. 7.5.3.2 Removal of access rights Control All organizations that process personal health information shall, as soon as possible, terminate the user access privileges with respect to such information for any departing permanent or temporary employee, third-party contractor or volunteer upon termination of employment, contracting or volunteer activities. Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note the many examples in healthcare of students, interns and locums who have retained their access privileges after cessation of their internship, locum, etc. Especially in large hospitals, large numbers of temporary staff will typically have short-term access to personal health information. The termination of the access rights of such staff needs to be carefully managed. At the same time, in healthcare, many transactions take place well after the time of care (e.g. the sign-off of medical transcriptions). This can significantly complicate the process of removing access rights in a timely fashion and these transactions should be taken into account when designing and implementing procedures on the removal of access rights. Health organizations should seriously consider immediate termination of access rights following the supply of a resignation notice, notice of dismissal, etc. wherever an increased risk is perceived from the continuation of such access. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 297.6 Physical and environmental security 7.6.1 Secure areas 7.6.1.1 Physical security perimeter Control Organizations processing personal health information should use security perimeters to protect areas that contain information processing facilities supporting such health applications. These secure areas should be protected by appropriate entry controls to ensure that only authorized personnel are allowed access. Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to acknowledge that in many healthcare settings, the instantiation of security perimeters is especially challenging. Many operational areas are permeated by subjects of care. Indeed, there is perhaps no other industrial sector where the public has more extensive access to operational areas than in healthcare. At the same time, a safe environment needs to be maintained that preserves the physical safety and security of subjects of care as well as of the data and systems that may be accessible within that environment. Unlike clients of other industrial sectors, clients in healthcare are often unable to physically provide for their own personal safety and security. Physical security measures for information should be coordinated with physical security and safety measures for subjects of care. Healthcare organizations have a duty to protect both. 7.6.1.2 Physical entry controls; securing offices, rooms and facilities; protecting against external and environmental threats; working in secure areas Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations that process personal health information should take sensible steps to ensure that the public are only as close to IT equipment (servers, storage devices, terminals and displays) as physical constraints and clinical processes demand. 7.6.1.3 Public access, delivery and loading areas Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note that the provision of healthcare includes distinct circumstances where the public (subjects of care and their support companions) are physically admitted into areas with vast amounts of sensitive information (e.g. laboratory testing where workflow may dictate gathering information from subjects of care in the same area where data from previous subjects is currently being processed; emergency room treatment areas where companions or relatives could potentially be exposed to significant amounts of sensitive verbal and visual information on other subjects of care; bedside computing/nursing workstations located near patient rooms). Those physical areas in healthcare that gather health information through interview and that contain systems where data are viewed on screen should therefore be subject to additional scrutiny. To ensure that the privacy of subjects of care is maintained, healthcare often requires that notices be posted in lifts, on doors behind which interviews may be conducted, and in other areas. Such notices serve as a reminder to curtail discussion of patient cases in public areas. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 30 © ISO 2008 – All rights reserved 7.6.2 Equipment security 7.6.2.1 Equipment siting and protection Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should situate any workstations allowing access to personal health information in a way that prevents unintended viewing or access by subjects of care and the public. Medical devices that record or report data may also require special security considerations in relation to the environment in which they operate and to the electromagnetic emissions that occur during their operation. Healthcare organizations, especially hospitals, should ensure that the siting and protection guidelines for IT equipment minimize exposure to such emissions. 7.6.2.2 Supporting utilities, cabling security and equipment maintenance Implementation guidance In addition to following the guidance given by ISO/IEC 27002, health organizations should give serious consideration to the shielding of network and other cabling in areas with high emissions from medical devices. 7.6.2.3 Security of equipment off-premises Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information shall ensure that any use, outside its premises, of medical devices that record or report data has been authorized. This should include equipment used by remote workers, even where such usage is perpetual (i.e. where it forms a core feature of the employee’s role, such as for ambulance personnel, therapists, etc.) 7.6.2.4 Secure disposal or re-use of equipment Control In addition to following the guidance given by ISO/IEC 27002, organizations processing health information applications shall securely overwrite or else destroy all media containing health information application software or personal health information when the media are no longer required for use. 7.6.2.5 Removal of property Control In addition to following the guidance given by ISO/IEC 27002, organizations providing or using equipment, data or software to support a healthcare application containing personal health information shall not allow such equipment, data or software to be removed from the site or relocated within it without authorization by the organization. 7.7 Communications and operations management 7.7.1 Operational procedures and responsibilities 7.7.1.1 Documented operating procedures No additional guidance for information security management in health. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 317.7.1.2 Change management Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information shall, by means of a formal and structured change control process, control changes to information processing facilities and systems that process personal health information to ensure the appropriate control of host applications and systems and continuity of patient care. Implementation guidance It is important to note that inappropriate, inadequately tested or incorrect changes to the processing of personal health information can have disastrous consequences for patient care and safety. The change process should explicitly record and assess the risks of the change. 7.7.1.3 Segregation of duties Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should, where feasible, segregate duties and areas of responsibility in order to reduce opportunities for unauthorized modification or misuse of personal health information. Organizations processing personal health information should ensure that the IT systems employed contain application functionalities that enforce the approval of clinical processes by different role holders, where this is required. 7.7.1.4 Separation of development, test and operational facilities Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information shall separate (physically or virtually) development and testing environments for health information systems processing such information from operational environments hosting those health information systems. Rules for the migration of software from development to operational status shall be defined and documented by the organization hosting the affected application(s). 7.7.2 Third-party service delivery management Implementation guidance Third-party service delivery management is greatly simplified when a formal agreement is adopted which specifies the minimum set of controls to be implemented. 7.7.3 System planning and acceptance 7.7.3.1 Capacity management No additional guidance for information security management in health. 7.7.3.2 System acceptance Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information shall establish acceptance criteria for planned new information systems, upgrades and new versions. They shall carry out suitable tests of the system prior to acceptance. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 32 © ISO 2008 – All rights reserved Implementation guidance The extent and rigour of those tests should be scaled to a level consistent with the identified risks of the change. See also 7.7.1.2. 7.7.4 Protection against malicious and mobile code 7.7.4.1 Controls against malicious code Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information shall implement appropriate prevention, detection and response controls to protect against malicious software and shall implement appropriate user awareness training. 7.7.4.2 Controls against mobile code No additional guidance for information security management in health. 7.7.5 Health information backup Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information shall back up all personal health information and store it in a physically secure environment to ensure its future availability. To protect its confidentiality, personal health information should be backed up in an encrypted format. 7.7.6 Network security management 7.7.6.1 Network controls No additional guidance for information security management in health. 7.7.6.2 Security of network services Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should carefully consider what impact the loss of network service availability will have upon clinical practice. See also 7.11. 7.7.7 Media handling 7.7.7.1 Management of removable computer media Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should ensure that all personal health information stored on removable media is: a) encrypted while its media are in transit or b) protected from theft while its media are in transit. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 337.7.7.2 Disposal of media Control In addition to the guidance given by ISO/IEC 27002, all personal health information shall be securely overwritten or else the media destroyed when no longer required for use. Implementation guidance Improper disposal of media continues to be a source of serious breaches of patient confidentiality. It is especially important to note that this control should be applied prior to the repair or disposal of any associated equipment. This requirement also applies to medical devices that record or report data. 7.7.7.3 Information handling procedures Control In addition to the guidance given by ISO/IEC 27002, media containing personal health information shall be either physically protected or else have their data encrypted. The status and location of media containing unencrypted personal health information shall be monitored. 7.7.7.4 Security of system documentation No additional guidance for information security management in health. 7.7.8 Exchanges of information 7.7.8.1 Health information exchange policies and procedures and exchange agreements Implementation guidance In addition to the guidance given by ISO/IEC 27002, specific guidance on health information exchange policies can be found in ISO 22857. Though that International Standard explicitly references trans-border flow of personal health information (where borders in this context represent health jurisdictions, not necessarily national boundaries), much of its advice can be adapted, where necessary, to deal with exchange of data from one organization to another. Organizations shall ensure that the security of such exchanges of information is the subject of policy development and compliance audit (see 7.12). The security of information exchanges can be greatly assisted by the use of information exchange agreements that specify the minimum set of controls to be implemented. 7.7.8.2 Physical media in transit No additional guidance for information security management in health. 7.7.8.3 Electronic messaging Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations transmitting personal health information by electronic messaging should take steps to ensure its confidentiality and integrity. It is important to note that security of e-mail and instant messages containing personal health information may involve procedures for health personnel that cannot be imposed upon subjects of care and the public. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 34 © ISO 2008 – All rights reserved E-mail between health professionals which contains personal health information should be encrypted in transit. One approach to this involves the use of digital certificates. See the Bibliography for a list of standards related to the use of digital certificates in health environments. See also 7.12.2.2 for a discussion of consent prior to communication outside the organization. 7.7.8.4 Health information systems No additional guidance for information security management in health. 7.7.9 Electronic health information services 7.7.9.1 Electronic commerce and online transactions Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note the care that must be taken in determining whether data involved in electronic commerce and online transactions contain personal health information. If they do, this information needs to be appropriately protected. Of special concern in healthcare are data related to billing, medical claims, invoice lines, requisitions, and other e-commerce data from which personal health information can be derived. 7.7.9.2 Publicly available health information Controls Publicly available health information (as distinct from personal health information) should be archived. The integrity of publicly available health information should be protected to prevent unauthorized modification. The source (authorship) of publicly available health information should be stated and its integrity should be protected. 7.7.10 Monitoring 7.7.10.1 General Of all security requirements protecting personal health information, among the most important are those relating to audit and logging. These ensure accountability for subjects of care entrusting their information to electronic health record systems and also provide a strong incentive to users of such systems to conform to the policies on the acceptable use of these systems. Effective audit and logging can help to uncover misuse of health information systems or of personal health information. These processes can also help organizations and subjects of care to obtain redress against users abusing their access privileges. 7.7.10.2 Audit logging Implementation guidance In addition to following the guidance given by ISO/IEC 27002, health information systems processing personal health information should create a secure audit record each time a user accesses, creates, updates or archives personal health information via the system. The audit log should uniquely identify the user, uniquely identify the data subject (i.e. the subject of care), identify the function performed by the user (record creation, access, update, etc.), and note the time and date at which the function was performed. When personal health information is updated, a record of the former content of the data and the associated audit record (i.e. who entered the data on what date) should be retained. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 35Messaging systems used to transmit messages containing personal health information should keep a log of message transmissions (such a log should contain the time, date, origin and destination of the message, but not its content). The organization should carefully assess and determine the retention period for these audit logs, with particular reference to clinical professional standards and legal obligations, in order to enable investigations to be carried out when necessary and to provide evidence of misuse where necessary. 7.7.10.3 Monitoring system use Implementation guidance In addition to following the guidance given by ISO/IEC 27002, the health information system's audit logging facility should be operational at all times while the health information system being audited is available for use. Health information systems containing personal health information should be provided with facilities for analysing logs and audit trails that: a) allow the identification of all system users who have accessed or modified a given subject of care’s record(s) over a given period of time; b) allow the identification of all subjects of care whose records have been accessed or modified by a given system user over a given period of time. 7.7.10.4 Protection of log information Control Audit records shall be secure and tamper-proof. Access to system audit tools and audit trails shall be safeguarded to prevent misuse or compromise. Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note that the evidentiary integrity of audit records can play an essential role in coroners' inquests, investigations into medical malpractice, and other judicial or quasi-judicial proceedings. In such proceedings, the actions of health professionals and the timing of events are sometimes determined through an examination of changes and updates to an individual's personal health information. 7.7.10.5 Administrator and operator logs No additional guidance for information security management in health. 7.7.10.6 Fault logging No additional guidance for information security management in health. 7.7.10.7 Clock synchronization Control Health information systems supporting time-critical-shared care activities shall provide time synchronization services to support tracing and reconstitution of activity timelines where required. Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note that the timing of events as electronically recorded in personal health information and in audit records can play an essential role in processes such as coroners' inquests, investigations into medical malpractice, and other judicial or quasi-judicial proceedings where it is essential to accurately determine a clinical sequence of events. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 36 © ISO 2008 – All rights reserved 7.8 Access control 7.8.1 Requirements for access control in health 7.8.1.1 General Control Organizations processing personal health information shall control access to such information. In general, users of health information systems should only access personal health information: a) when a healthcare relationship exists between the user and the data subject (the subject of care whose personal health information is being accessed); b) when the user is carrying out an activity on behalf of the data subject; c) when there is a need for specific data to support this activity. 7.8.1.2 Access control policy Control Organizations processing personal health information shall have an access control policy governing access to these data. The organization’s policy on access control should be established on the basis of predefined roles with associated authorities which are consistent with, but limited to, the needs of that role. The access control policy, as a component of the information security policy framework described in 7.2.1, shall reflect professional, ethical, legal and subject-of-care-related requirements and should take account of the tasks performed by health professionals and the task’s workflow. Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to note that, in order that healthcare delivery not be delayed or baulked, there are stronger requirements than usual for a clear policy and process, with associated authorization, to override the “normal” access control rules in emergency situations. Health organizations are encouraged to consider the implementation of a federated identity and access management solution in recognition of the potential additional support, and reduced administration costs, that this will provide to the access control policy. Additionally, this will support higher-level security access processes, such as smart-card-based access and “single-sign-on” capability. 7.8.2 User access management 7.8.2.1 User registration Control Access to health information systems that process personal health information shall be subject to a formal user registration process. User registration procedures shall ensure that the level of authentication required of claimed user identity is consistent with the level(s) of access that will become available to the user. User registration details shall be periodically reviewed to ensure that they are complete, accurate and that access is still required. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 37Implementation guidance In addition to the guidance given by ISO/IEC 27002, it is important to understand that the task of identifying and registering users of health information systems includes all of the following: a) the accurate capture of a user’s identity (e.g., Joan Smith, born March 26th 1982, currently resident at a specific address); b) the accurate capture, after verification, of a user’s enduring professional credentials (e.g., Dr. Joan Smith, cardiologist) and/or job title (e.g., Susan Jones, Medical Receptionist); c) the assignment of an unambiguous user identifier. Note that subjects of care are not typically system users, although those who are able to access all or part of their personal data online (e.g. via an online portal) would indeed be system users (though ones who are granted limited access). Note also that there are health applications where a user may seek general health advice and information. While this request for information may be recorded, the accessing user remains anonymous. Many Web sites offering information on pregnancy, AIDS or other public health topics operate in this fashion. Users of such general information sites do not typically require registration and are therefore excluded from consideration in the discussion that follows. See also 7.5.1.2. 7.8.2.2 Privilege management In the discussion that follows, several access control strategies are specified that can help significantly to ensure the confidentiality and integrity of personal health information. These are: a) role-based access control, which relies upon the professional credentials and job titles of users established during registration to restrict users' access privileges to just those required to fulfil one or more well-defined roles; b) workgroup-based access control, which relies upon the assignment of users to workgroups (such as clinical teams) to determine which records they can access; c) discretionary access control, which enables users of health information systems who have a legitimate relationship to a subject of care's personal health information (e.g. a family physician) to grant access to other users who have no previously established relationship to that subject of care's personal health information (e.g. a specialist). Implementation guidance In addition to following the guidance given by ISO/IEC 27002, health information systems containing personal health information should support role-based access control capable of mapping each user to one or more roles, and each role to one or more system functions. A user of a health information system containing personal health information shall access its services in a single role (i.e. users who have been registered with more than one role shall designate a single role during each health information system access session). Health information systems should associate users (including health professionals, supporting staff and others) with the records of subjects of care and allow future access based on this association. Additional guidance on privilege management in health can be found in ISO/TS 22600-1 and in ISO/TS 22600-2. 7.8.2.3 User password management No additional guidance for information security management in health, although it should be noted that time pressures found in health delivery situations can make effective use of passwords difficult to employ. Many health organizations have considered the adoption of alternative authentication technologies to address this problem. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 38 © ISO 2008 – All rights reserved 7.8.2.4 Review of user access rights Implementation guidance In addition to the guidance given by ISO/IEC 27002, special consideration needs to be given to users who will reasonably be expected to provide emergency care, as they may need access to personal health information in emergency situations where a subject of care may be unable to communicate consent. 7.8.3 User responsibilities Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing health information should, when determining user responsibilities, respect the rights and ethical responsibilities of health professionals, as agreed in law and as accepted by members of health professional bodies. 7.8.4 Network access control and operating system access control No additional guidance for information security management in health. 7.8.5 Application and information access control 7.8.5.1 Information access restriction Control Health information systems processing personal health information shall authenticate users and should do so by means of authentication involving at least two factors. Implementation guidance In addition to the guidance given by ISO/IEC 27002, special consideration should be given to the technical measures by which a subject of care is securely authenticated when accessing all or part of his/her own information (in those health information systems that permit such access). Similar emphasis should also be given to the ease of use of such measures, especially for handicapped subjects of care, and to provisions for access by substitute decision makers. 7.8.5.2 Sensitive system isolation No additional guidance for information security management in health. 7.8.6 Mobile computing and teleworking 7.8.6.1 Mobile computing and communications Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should: a) specifically assess the risks involved in healthcare mobile computing; b) prepare policy on the precautions to be taken when using mobile computing devices, including wireless devices; c) require their mobile users to follow this policy. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 39As noted in ISO/IEC 27002, mobile network wireless connections, while similar to those of wired networks, have some important differences from an information security point of view. Some wireless encryption protocols such as Wired Equivalent Privacy (WEP) are still in use despite known weaknesses that render them largely ineffective. Moreover, information stored on mobile devices may not always be backed up (e.g. because of limited network bandwidth or because the devices are not connected at the times when backups are scheduled). 7.8.6.2 Teleworking Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should: a) prepare policy on the precautions to be taken when teleworking; b) ensure that teleworking users of health information systems abide by this policy. Some national jurisdictions (e.g. in Germany) have already placed restrictions on teleworking by health professionals. It is important to consider that in healthcare, teleworking can cross jurisdictional borders and can even take place on board planes and ships situated beyond any national jurisdiction. Physicians already routinely e-mail medical images, etc. across boundaries to obtain specialist opinions. International teams involved in disaster relief may, in future, rely upon health information systems in jurisdictions other than their home jurisdiction. The legal and ethical considerations of doing this need to be taken into account in the design and deployment of health information systems (especially national systems) that may be used in this manner. See also 7.7.7.1 and 7.7.8.3. 7.9 Information systems acquisition, development and maintenance 7.9.1 Security requirements of information systems No additional guidance for information security management in health. 7.9.2 Correct processing in applications 7.9.2.1 Uniquely identifying subjects of care Control Health information systems processing personal health information shall: a) ensure that each subject of care can be uniquely identified within the system; b) be capable of merging duplicate or multiple records if it is determined that multiple records for the same subject of care have been created unintentionally or during a medical emergency. Implementation guidance The provision of emergency care and other situations in which adequate identification of subjects of care may not have been possible will inevitably create instances of multiple records for the same patient. Some capacity must exist within every health information system to merge multiple instances of patient records into a single record. Such merging requires the greatest care and will therefore not only necessitate personnel trained in such merging, but may also require technical tools to better facilitate the integration of information from the original records into a unified whole. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 40 © ISO 2008 – All rights reserved Organizations processing personal health information should ensure that data from which personal identification can be derived is only retained where it is necessary to do so, and that deletion, anonymization and pseudonymization techniques are appropriately used to the full extent possible to minimize the risk of unintentional disclosures of personal information. 7.9.2.2 Input data validation No additional guidance for information security management in health. 7.9.2.3 Control of internal processing No additional guidance for information security management in health. 7.9.2.4 Message integrity No additional guidance for information security management in health. 7.9.2.5 Output data validation Control Health information systems processing personal health information shall provide personally identifying information to assist health professionals in confirming that the electronic health record retrieved matches the subject of care under treatment. Implementation guidance In addition to the guidance given by ISO/IEC 27002, some additional important factors need to be considered. Before relying on personal health information provided by a health information system, health professionals need to be shown sufficient information to ensure that the subject of care they are treating matches the information retrieved. Matching a subject of care under treatment to an existing record can be a non-trivial task. Some systems enhance security by including photographic ID with each subject of care's record. Such enhancements may themselves create privacy problems, as they potentially permit the implicit capture of facial characteristics such as race that are not included as fields of data. The requirements for identification of subjects of care and the availability of data used to support it may also vary from jurisdiction to jurisdiction. Great care needs to be exercised in the design of health information systems to ensure that health professionals can trust the system to provide the information needed to confirm that each record retrieved matches the individual under treatment. Health information systems should make it possible to check that hardcopy print-outs are complete (e.g. “page 3 of 5”). 7.9.3 Cryptographic controls 7.9.3.1 Policy on the use of cryptographic controls and key management Implementation guidance In addition to the guidance given by ISO/IEC 27002, guidance on policy for the issuance and use of digital certificates in healthcare and on the management of keys can be found in ISO 17090-3. 7.9.3.2 Key management No additional guidance for information security management in health. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 417.9.4 Security of system files 7.9.4.1 Control of operational software No additional guidance for information security management in health. 7.9.4.2 Protection of system test data Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should not use actual personal health information as test data. 7.9.4.3 Access control to program source code No additional guidance for information security management in health. 7.9.5 Security in development and support processes, and technical vulnerability management No additional guidance for information security management in health. 7.10 Information security incident management 7.10.1 Reporting information security events and weaknesses Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should establish security incident management responsibilities and procedures in order: a) to ensure a quick, effective and orderly response to security incidents; b) to ensure that there is an effective escalation path for incidents such that crisis management and business continuity management plans can be invoked in the right circumstances and at the right time; c) to collect and preserve incident-related data such as audit trails, logs and other evidence. Information security incidents include corruption or unintentional disclosure of personal health information or the loss of availability of health information systems, where such a loss adversely affects patient care or contributes to adverse clinical events. Organizations should inform the subject of care whenever personal health information has been unintentionally disclosed. Organizations should inform the subject of care whenever lack of availability of health information systems may have adversely affected their care. There is a tendency in health organizations to artificially separate information security incidents from other types of incident, both in handling and in reporting. In recognition of the fact that a break-in could have led to theft of IT hardware (leading to a confidentiality breach), or that a fire could have been set to disguise misuse of IT equipment, or that an identified misuse or erroneous use of the system could have had clinical consequences, an information security assessment should be made either on all such incidents or on a representative incident, to further evaluate the efficacy of established controls and of the risk assessment that lead to their implementation. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 42 © ISO 2008 – All rights reserved 7.10.2 Management of incidents and improvements 7.10.2.1 Responsibilities and procedures No additional guidance for information security management in health. 7.10.2.2 Learning from incidents No additional guidance for information security management in health. 7.10.2.3 Collection of evidence Implementation guidance In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information may need to consider the implications of collecting evidence for purposes of establishing medical malpractice, and may also need to consider interjurisdictional requirements when health information systems are accessible across jurisdictional boundaries. 7.11 Information security aspects of business continuity management Implementation guidance In addition to the guidance given by ISO/IEC 27002, the following considerations are important in healthcare environments. Business continuity management, which includes disaster recovery, is increasingly recognised as a requirement for health organizations and the priority it is accorded continues to grow. Reflecting the rigorous availability requirements in healthcare, a major effort ought to be invested in resilience and redundancy arrangements, not just for the technology itself, and but also for the cross-training of health personnel. Business continuity planning in healthcare is especially challenging for the information security professional, as any plans will need to be suitably integrated with the organization’s plans for handling power failures, implementing infection control and dealing with other clinical emergencies. Indeed, the invocation of any of these is likely to lead directly to the invocation of the business continuity management plan, if only to provide support additional to that normally available. However, recent incidents such as the SARS outbreak have shown that major incidents may cause a staff shortage, which may then severely limit the ability to successfully operate business continuity management plans. Health organizations need to ensure that their business continuity management planning includes health crisis management planning. Health organizations also need to ensure that the plans that they develop are regularly tested on a “programmatic” basis. The tests included in that programme should build upon one another, proceeding from desktop testing to modular testing to synthesis of likely recovery times and then finally to full rehearsals. Such a programme is thus low risk and delivers real improvement in the general level of awareness in its user population. 7.12 Compliance 7.12.1 General Implementation guidance In addition to following the guidance given by ISO/IEC 27002, health organizations should put a compliance auditing programme in place that addresses the full life cycle of operations, i.e. not just of those processes that identify issues, but also of those that review outcomes and that decide on updates to the ISMS. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 43Health organizations’ audit programmes should be formally structured to cover all elements of this Internatioanal Standard, all areas of risk and all implemented controls, within a 12 month to 18 month cycle. In the highly regulated and audited environment of many health organizations, the ISMF ought to set itself the objective of establishing a graduated compliance auditing framework, whose bottom layer is self-audit by the process operators and managers. Thereafter, the auditing of the ISMS, on behalf of the ISMF, internal auditing, controls assurance assessments and external audits, ought to be defined in a manner that allows each layer to draw confidence from all of the layers below it. 7.12.2 Compliance with legal requirements 7.12.2.1 Identification of applicable legislation, intellectual property rights and protection of organizational records No additional guidance for information security management in health. 7.12.2.2 Data protection and privacy of personal information Control In addition to following the guidance given by ISO/IEC 27002, organizations processing personal health information should manage informational consent of subjects of care. Where possible, informational consent of subjects of care should be obtained before personal health information is e-mailed, faxed, or communicated by telephone conversation, or otherwise disclosed to parties external to the healthcare organization. Implementation guidance An example of legislation or regulation requiring informational consent from subjects of care is the Council of Europe Recommendation, R (97)5 On the Protection of Medical Data, Council of Europe, Strasbourg, 12 February 1997: Before a genetic analysis is carried out, the data subject should be informed about the objectives of the analysis and the possibility of unexpected findings. They should be informed of unexpected findings if: a. not prohibited by domestic law b. the person himself has asked for this information c. the information is not likely to cause serious harm: i. to his/her health ii. to his/her consanguine or uterine kin, to a member of his/her social family, or to a person who has a direct link with his/her genetic line d. this information is of direct importance to him/her for treatment or prevention. An example of a professional ethical guideline requiring patient consent is the World Health Association's Declaration of Helsinki regarding medical research on human subjects. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 44 © ISO 2008 – All rights reserved 7.12.2.3 Prevention of misuse of information-processing facilities and regulation of cryptographic controls No additional guidance for information security management in health. 7.12.3 Compliance with security policies and standards and technical compliance Implementation guidance Special attention is drawn to compliance for the purpose of technical interoperability, as large-scale health information systems typically consist of many interoperating systems. 7.12.4 Information systems audit considerations in a health environment No additional guidance for information security management in health. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 45Annex A (informative)  Threats to health information security Threats to the confidentiality, integrity and availability of health information assets include all of the following. 1) Masquerade by insiders (including masquerade by health professionals and support staff) Masquerade by insiders consists of system use by those who make use of accounts that are not their own. As such, it constitutes a breakdown in secure user authentication. Many cases of masquerade by insiders are committed simply because it makes it easier for people to do their work. For example, when one health professional may replace another at a workstation and continues to work on an already active subject of care record, there is a strong temptation to skip the inconvenience of the first user logging out and the second user logging in. Nevertheless, masquerade by insiders is also the source of serious breaches in confidentiality. Indeed, the majority of breaches of confidentiality are committed by organizational insiders. Masquerade by insiders can also be carried out with the intention of covering up cases where harm has been caused. 2) Masquerade by service providers (including contracted maintenance personnel such as system software engineers, hardware repair personnel and others who may have a pro forma legitimate reason to access systems and data) Masquerade by service providers consists of contracted personnel using their privileged access to systems (such as during on-site testing and repair of malfunctioning equipment) to gain unauthorized access to data. As such, it is a breach of – or failure to properly provide for – secure outsourcing arrangements. Though rarer than masquerade by insiders, masquerade by service providers can also be the source of serious breaches in personal health information confidentiality. 3) Masquerade by outsiders (including hackers) Masquerade by outsiders occurs when unauthorized third parties gain access to system data or resources, either by impersonating an authorized user or by fraudulently becoming an authorized user (for example through so-called “social engineering”). In addition to hackers, masquerade by outsiders is also committed by journalists, private investigators and “hacktivists” (hackers who work on behalf of, or in sympathy with, political pressure groups). Masquerade by outsiders constitutes a failure of one or more of the following security controls: i) user identification; ii) user authentication; iii) origin authentication; iv) access control and privilege management. 4) Unauthorized use of a health information application It can be surprisingly easy to obtain unauthorized access to a health information application (for example by a subject of care walking up to an unattended workstation in a physician care office and browsing the screen). Authorized users can also perform unauthorized actions such as maliciously altering data. In the UK, Dr. Harold Shipman attempted to hide the notorious murder of scores of his patients by altering records on his computer system. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 46 © ISO 2008 – All rights reserved The critical importance of correctly identifying subjects of care and correctly matching them to their health records leads health organizations to collect detailed identifying information on patients treated. This identifying information is of great potential value to those who would use it to commit identity theft and so must be rigorously protected. In general, unauthorized use of health information applications constitutes a failure of one or more of the following: i) workgroup access control (e.g., by allowing a user to access the records of subjects of care with whom the user has no legitimate relationship); ii) accountability and audit control (e.g., by allowing inappropriate user actions to go unnoticed); iii) personnel security (e.g., by providing inadequate training to users or not making clear that their access to records is subject to audit and review). 5) Introduction of damaging or disruptive software (including viruses, worms and other “malware”) Most IT security incidents involve computer viruses. Introduction of damaging or disruptive software constitutes a failure in anti-virus protection or in software change control. While typically within the remit of network sysops, the proliferation of e-mail worms and viruses as well as exploitation by hackers of weaknesses in server software have combined to greatly complicate measures taken to prevent the introduction of damaging or disruptive software. 6) Misuse of system resources This threat includes users using health information systems and services for personal work, users downloading non-work-related information from the Internet on to computers intended solely to support health information systems, users setting up databases or other applications for non-work-related matters, or users degrading the availability of health information systems by, for example, using network bandwidth to download streaming video or audio for personal use. Such misuse constitutes a failure to enforce acceptable use agreements or to educate users about the importance of maintaining the integrity and availability of health information resources. 7) Communications infiltration Communications infiltration of electronic communications occurs when an individual (a hacker, for example) tampers with the normal flow of data across a network. The most common result is a denial-of-service attack (in which servers or network resources are effectively taken off-line), but other forms of communication infiltration are possible (such as a replay attack, in which a valid but out-of-date message is retransmitted in a way that makes it appear current). Communications infiltration constitutes a failure of intrusion detection and/or network access controls and/or risk analysis (specifically vulnerability analysis) and/or system architecture (which needs to be designed with defence against denial-of-service attacks). 8) Communications interception If not encrypted during transmission, the confidentiality of information contained in a message can be abrogated by intercepting the communication. This is simpler than it sounds, as anyone on local area network can potentially install a so-called “packet sniffer” on their workstation and monitor much of the network traffic on their local area network, including reading e-mails during transmission. Hacker tools are readily available to automate and simplify much of this process. Communications interception constitutes a failure in secure communications. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 479) Repudiation This threat includes users denying that they sent a message (repudiation of origin) and users denying that they received a message (repudiation of receipt). Establishing unambiguously whether personal health information flowed from one health provider to another can be an essential feature of investigations into medical malpractice. Repudiation can constitute a failure to apply controls such as digital signatures on e-prescriptions (an example of repudiation of origin) or controls such as read receipts on e-mail messages (an example of repudiation of receipt). 10) Connection failure (including failures of health information networks) All networks are subject to periodic service outages. Quality of service is a major factor in the provisioning of network services in healthcare. Connection failure can also result from misdirection of network services (for example malicious alteration of routing tables that cause network traffic to be diverted). Connection failures can facilitate the disclosure of confidential information by forcing users to send messages by a less secure mechanism, such as via fax or over the Internet. 11) Embedding of malicious code This threat includes e-mail viruses and hostile mobile code. While in no way unique to health information systems, the increasing use of wireless and mobile technologies by healthcare providers increases this threat's potential for damage. Embedding of malicious code constitutes a failure to apply anti-virus software controls or intrusion prevention controls effectively. 12) Accidental misrouting This threat includes the possibility that information might be delivered to an incorrect address when it is being sent over a network. Accidental misrouting could constitute a failure in user education or a failure to maintain the integrity of directories of health providers (or both). 13) Technical failure of the host, storage facility or network infrastructure These threats include hardware failures, network failures or failures in data storage facilities. Such failures typically constitute a failure of one or more of the operations management controls listed in Clause 10 of ISO/IEC 27002:2005. While in no way unique to health information systems, the loss of availability of such systems can have life-threatening consequences for patients. 14) Environmental support failure (including power failures and disruptions of service arising from natural or man-made disasters) Health information systems can be critical during natural disasters and other events that can be life-threatening to large numbers of people. These same disasters can wreak havoc on the environmental support systems needed to maintain operations. A proper threat and risk assessment of health information will include an assessment of how critical such systems are in times of natural disaster and how robust their operations will be under such disaster scenarios. 15) System or network software failure Denial-of-service attacks are greatly facilitated by weaknesses in, or misconfiguration of, operating system or network operating system software. System or network software failure constitutes a failure in software integrity checking, system testing or software maintenance controls. 16) Application software failure (e.g., of a health information application) Failures in application software can be exploited in a denial-of-service attack and can also be used to compromise the confidentiality of protected data. Application software failure constitutes a failure in software testing, software change controls, or software integrity checking. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 48 © ISO 2008 – All rights reserved 17) Operator error Operator error accounts form a small but significant percentage of unintentional disclosures of confidential information and a large proportion of unintentional dispositions of data. Operator error constitutes a failure in one or more of the following: i) operations controls; ii) personnel security (including effective training); iii) disaster recovery (including data backup and restoration). 18) Maintenance error Maintenance errors are mistakes by those responsible for maintaining systems hardware and software. Maintenance errors can be committed by staff members as well as by third-party employees contracted to perform maintenance duties. Such errors can, in turn, endanger the confidentiality of protected data. Misconfiguration of software during installation is a common cause of vulnerabilities later exploited by hackers. Maintenance errors constitute a failure in hardware maintenance controls, software maintenance controls, software change controls or some combination of the above. 19) User error Error by users can, for example, result in confidential information being sent to the wrong recipient. User errors can sometimes constitute a failure in: i) user controls (including user interfaces designed with security in mind) or ii) personnel security (including training). 20) Staff shortage The threat of staff shortage includes the possibility of the absence of key personnel and the difficulty of replacing them. Vulnerability to this threat depends on the extent to which shortage of staff would affect the business processes. In healthcare, an epidemic that greatly increases the demand for timely access to health information may also create a staff shortage that jeopardises the availability of such systems. A failure of this kind constitutes a failure in business continuity management (see Clause 14 of ISO/IEC 27002:2005). 21) Theft by insiders (including theft of equipment or data) Insiders typically have greater access to confidential information than outsiders and are therefore in a favourable position to steal the information in order to sell it or to disclose it to others. While comparatively rare, the threat of theft of personal health information by insiders increases with the fame or notoriety of the data subject (e.g., a celebrity or head of state) and decreases with the potential severity of punitive consequences (e.g., the loss by a physician of their license to practice). Theft by insiders constitutes a failure of one of many possible controls, including controls on hardcopy output, documents or media, physical security, or physical protection of equipment. 22) Theft by outsiders (including theft of equipment or data) Theft by outsiders of data and equipment is a serious problem in some hospitals. Theft may result in breaches of confidentiality, either because confidential data reside on a server or laptop computer that is stolen or else because the data themselves are the target of the theft. Theft by outsiders may constitute a failure in one of many controls, including mobile computing controls, secure media transport, incident handling, compliance checks or physical theft protection. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 4923) Wilful damage by insiders Wilful damage by insiders includes acts of vandalism and other cases where physical damage is caused to IT systems or their supporting environment by people who have been granted access. The users of health information systems are typically dedicated health professionals and wilful damage is rare. Wilful damage by insiders constitutes a failure of human resources security (see Clause 8 of ISO/IEC 27002:2005). 24) Wilful damage by outsiders The threat of wilful damage by outsiders includes acts of vandalism and other cases where physical damage is caused to IT systems or their supporting environment by people who have not been granted access to such systems. While in most industrial sectors, acts of this kind constitute a failure to effectively apply physical security controls, access by subjects of care and their friends and relatives to operational areas of hospitals, clinics and other health organizations make such threats much more difficult to prevent than in most other operational environments. The security controls in Clause 9 of ISO/IEC 27002:2005 need to be carefully selected and applied to minimize such threats. 25) Terrorism The threat of terrorism includes acts by extremist groups wishing to damage or disrupt the work of health organizations or to harm healthcare providers or to disrupt the operations of health information systems. While no such large-scale attacks have occurred yet, planners need to consider the threat of terrorism, especially when large-scale health information systems are designed, since an attack on such systems could increase the effectiveness of bioterrorist and other attacks that cause a health-related crisis. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 50 © ISO 2008 – All rights reserved Annex B (informative)  Tasks and related documents of the Information Security Management System B.1 Tasks and related documents for establishing the ISMS (Plan)  Plan (Establishing the ISMS) Do (Implementing and operating the ISMS) Check (Monitoring and reviewing the ISMS) Act (Maintaining and improving the ISMS) Tasks Related documents (example) Risk assessment procedures Risk assessment report Risk treatment report Risk treatment procedures Risk treatment plan Criteria for information security measures Statement of Applicability Sheet for identifying information assets (inventory of assets) Procedures for identifying information assets List of risks Defining the scope of the ISMS  STEP 1 Planning ISMS policies STEP 2 Planning a systematic approach to risk assessment STEP 3 Identifying risks (Identifying the risk factors and information assets) STEP 4 Performing risk assessment (Assessing the risks) STEP 5 Planning risk treatment (Selecting appropriate risk treatment) STEP 6 Selecting the management goal and controls STEP 7 Preparing a Statement of Applicability STEP 8 Approving residual risks and allowing the ISMS to becarried out STEP 9 Document defining applicable range Information security policy Diagram of ISMS management structure  Figure B.1 — Tasks and related documents for establishing the ISMS Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 51B.2 Tasks and related documents for implementing and operating the ISMS (Do)  Plan (Establishing the ISMS) Do (Implementing and operating the ISMS) Check (Monitoring and reviewing the ISMS) Act (Maintaining and improving the ISMS) Tasks Related documents (example) Plan for risk treatment Plan for measures for information security incidents Report on measures for information security incidents Procedures for managing ISMS documents Procedures for education & training on information security Other procedures Performing a risk treatment  STEP 1 Allocating business resources by management STEP 2 Using controls (Planning the procedures actually required) STEP 3 Carrying out education & training STEP 4 Managing operations STEP 5 Managing business resources STEP 6 Actions for dealing with security incidents STEP 7 Plan for continual business operation Plan for information security operation system Plan for education & training on information security Report on education and training on information security Report on information security operations  Figure B.2 — Tasks and related documents for implementing and operating the ISMS Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 52 © ISO 2008 – All rights reserved B.3 Tasks and related documents for monitoring and reviewing the ISMS (Check)  Plan (Establishing the ISMS) Do (Implementing and operating the ISMS) Check (Monitoring and reviewing the ISMS) Act (Maintaining and improving the ISMS) Tasks Related documents (example) Procedures for setting up operation committee Minutes of operation committee conference Monitor procedures and controls STEP 1 Reviewing the ISMS regularly (effectiveness, residual and  acceptable risks) STEP 2 Management review STEP 3 Plan for internal audit Procedures for internal audit Checklist for internal audit Report on measures for information security incidents Report on internal audit Report on education and training on information security Report on information security operations  Figure B.3 — Tasks and related documents for monitoring and reviewing the ISMS Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 53B.4 Tasks and related documents for maintaining and improving the ISMS (Act)  Tasks Related documents (example) Plan (Establishing the ISMS) Do (Implementing and operating the ISMS) Check (Monitoring and reviewing the ISMS) Act (Maintaining and improving the ISMS) Plan for risk treatment Corrective and preventive procedures Carrying out improvement measures (corrective action and preventive action) STEP 1 Communicating the action that has been taken STEP 2  Figure B.4 — Tasks and related documents for maintaining and improving the ISMS  Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 54 © ISO 2008 – All rights reserved Annex C (informative)  Potential benefits and required attributes of support tools C.1 Potential benefits of support tools Although database tools are by no means mandatory, evidence has repeatedly shown that they provide significant benefits. There are a wide range of tools available, at a range of costs – from the simple and cheap to the extensive and more expensive. Health organizations, when considering the adoption of tools, should seek out evidence of successful use by others, and should consider carefully the associated training and maintenance costs, although these are unlikely to be major. National health organizations will presumably want to maximize compliance while minimizing costs. Clearly, it is unnecessary for hundreds of hospitals to do essentially the same risk assessments. To address this problem, the UK National Health Service, for example, developed a toolkit in which generic risk models of typical health environments had been captured. Local use of the tool thereafter focuses upon creating a customized solution consistent with the local situation while still maintaining compliance with a centrally defined model. A similar approach could also be taken to the ISO/IEC 27002 process steps. The potential benefits of tool support are: a) simplified data entry and data maintenance; b) pre-formatted reports and other outputs; c) simplified version control; d) optimized data re-use within the process; e) consistency of approach; f) re-usability of data and results in subsequent exercises; g) comparability of results; h) completeness of approach; i) confidence of third parties, especially auditors; j) visibility of the implications of decisions; k) decision support and other management processes; l) capacity to undertake searches and interrogations; m) significantly reduced human resource costs; n) relatively easy transfer of material to successors. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 55C.2 Required attributes of support tools The required attributes of such tools are: a) reputable manufacturer; b) availability of support and training; c) content maintenance in line with changes in the standard; d) effective integration with other office productivity tools; e) effective integration with the operating system; f) an effective and intuitive, typically graphical or Web, interface; g) (ideally) ability to customize the content and output; h) (ideally) a multi-user support process. C.3 Tool support for ISO/IEC 27002 process Tool support to the ISO/IEC 27002 process should cover: a) scoping and scope statement production; b) gap analysis and gap analysis reporting; c) asset definition and asset inventory reporting; d) secure improvement plan production, reporting and implementation status recording; e) statement of applicability recording and reporting; f) security resource definition and reporting. It is worth noting that all the above processes interact and need to be able to interoperate. C.4 Tool support for risk analysis process The risk analysis and management functionality that can be supported by tools encompass all the minimum processes defined in Clause C.3. However, the more advanced tools additionally provide one or more of the following: a) risk model library support; b) asset libraries; c) asset valuation tools; d) dependency modelling support; e) asset grouping for assessment efficiency; f) threat/asset/impact mappings for high integrity within the assessments; Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 56 © ISO 2008 – All rights reserved g) multiple levels of threat and vulnerability assessment to meet different needs; h) countermeasure libraries; i) prioritization functionality; j) costing and time scaling of improvements; k) security documentation support; l) decision support functions; m) auditing support; n) risk treatment reporting; o) “What If?” functionality; p) graphical reports. Again, it is worth noting that many of the above processes interact and need to be able to interoperate. Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) © ISO 2008 – All rights reserved 57Bibliography Related standards in health information security Implementers of digital certificates or digital signatures in healthcare are referred to: [1] ISO 17090-1, Health informatics — Public key infrastructure — Part 1: Overview of digital certificate services [2] ISO 17090-2, Health informatics — Public key infrastructure — Part 2: Certificate profile [3] ISO 17090-3, Health informatics — Public key infrastructure — Part 3: Policy management of certification authority Those responsible for national, provincial, territorial, or state-wide health information infrastructures, who wish to ensure that health information security is maintained as health information flows across jurisdictional boundaries, are referred to: [4] ISO 22857, Health informatics — Guidelines on data protection to facilitate trans-border flows of personal health information Indeed, any organization involved in the transfer of personal health information to another organization would benefit from reading the above-mentioned standard. Designers and implementers of privilege management infrastructures are refer to: [5] ISO/TS 22600-1, Health informatics — Privilege management and access control — Part 1: Overview and policy management [6] ISO/TS 22600-2, Health informatics — Privilege management and access control — Part 2: Formal models [7] ISO/TS 22600-3, Health informatics — Privilege management and access control — Part 3: Implementations [8] ISO/TS 21298, Health informatics — functional and structural roles Designers and implementers of health provider directories are referred to: [9] ISO/TS 21091, Health informatics — Directory services for security, communications and identification of professionals and patients Designers and implementers of information systems that provide for the anonymization or pseudonymization of personal health information are referred to: [10] ISO/TS 25237, Health informatics — Pseudonymisation Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008ISO 27799:2008(E) 58 © ISO 2008 – All rights reserved Other standards [11] ISO/TR 18307, Health informatics — Interoperability and compatibility in messaging and communication standards — Key characteristics [12] ISO/TS 18308, Health informatics — Requirements for an electronic health record architecture [13] ISO/IEC 27001, Information technology — Security techniques — Information security management systems — Requirements [14] ISO/IEC 15408-1, Information technology — Security techniques — Evaluation criteria for IT security — Part 1: Introduction and general model [15] ISO/IEC 15408-2, Information technology — Security techniques — Evaluation criteria for IT security — Part 2: Security functional requirements [16] ISO/IEC 15408-3, Information technology — Security techniques — Evaluation criteria for IT security — Part 3: Security assurance requirements [17] ISO/IEC 13335-1, Information technology — Security techniques — Management of information and communications technology security — Part 1: Concepts and models for information and communications technology security management [18] ISO/IEC TR 13335-3, Information technology — Guidelines for the management of IT Security — Part 3: Techniques for the management of IT security [19] ISO/IEC TR 13335-4, Information technology — Guidelines for the management of IT Security — Part 4: Selection of safeguards [20] ISO/IEC TR 13335-5, Information technology — Guidelines for the management of IT Security — Part 5: Management guidance on network security [21] ISO/TR 20514, Health informatics — Electronic health record — Definition, scope and context [22] Australian Standard HB 174:2003, Information security management — Implementation guide for the health sector [23] Australian Standard HB 231:2000, Information security risk management guidelines [24] AS/NZS 4360, Risk management [25] Canada Health Infoway Electronic Health Record Privacy and Security Requirements, v. 1.1, 2005 [26] Japan Information Processing Development Corporation JIP-ISMS-114-1.0, ISMS Users Guide for Medical Organizations — Guidance on the Application of ISMS Certification Criteria (Version 2.0) [27] ISO 7498-2, Information processing systems — Open Systems Interconnection — Basic Reference Model — Part 2: Security Architecture [28] ISO/IEC Guide 73, Risk management — Vocabulary — Guidelines for use in standards  Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO 27799:2008Licensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIBS EN ISO27799:2008BSI GroupHeadquarters 389Chiswick High Road,London, W4 4AL, UKTel +44 (0)20 8996 9001Fax +44 (0)20 8996 7001www.bsigroup.com/standardsBSI - British Standards InstitutionBSI is the independent national body responsible for preparing BritishStandards. It presents the UK view on standards in Europe and at theinternational level. It is incorporated by Royal Charter.RevisionsBritish Standards are updated by amendment or revision. Users of BritishStandards should make sure that they possess the latest amendments oreditions.It is the constant aim of BSI to improve the quality of our products and services.We would be grateful if anyone finding an inaccuracy or ambiguity while usingthis British Standard would inform the Secretary of the technical committeeresponsible, the identity of which can be found on the inside front cover. Tel:+44 (0)20 8996 9000. Fax: +44 (0)20 8996 7400.BSI offers members an individual updating service called PLUS which ensuresthat subscribers automatically receive the latest editions of standards.Buying standardsOrders for all BSI, international and foreign standards publications should beaddressed to Customer Services. Tel: +44 (0)20 8996 9001. Fax: +44 (0)20 89967001 Email: orders@bsigroup.com You may also buy directly using a debit/creditcard from the BSI Shop on the Website http://www.bsigroup.com/shopIn response to orders for international standards, it is BSI policy to supply theBSI implementation of those that have been published as British Standards,unless otherwise requested.Information on standardsBSI provides a wide range of information on national, European andinternational standards through its Library and its Technical Help to ExportersService. Various BSI electronic information services are also available whichgive details on all its products and services. Contact Information Centre. Tel:+44 (0)20 8996 7111 Fax: +44 (0)20 8996 7048 Email: info@bsigroup.comSubscribing members of BSI are kept up to date with standards developmentsand receive substantial discounts on the purchase price of standards. For detailsof these and other benefits contact Membership Administration. Tel: +44 (0)208996 7002 Fax: +44 (0)20 8996 7001 Email: membership@bsigroup.comInformation regarding online access to British Standards via British StandardsOnline can be found at http://www.bsigroup.com/BSOLFurther information about BSI is available on the BSI website at http://www.bsigroup.com.CopyrightCopyright subsists in all BSI publications. BSI also holds the copyright, in theUK, of the publications of the international standardization bodies. Except aspermitted under the Copyright, Designs and Patents Act 1988 no extract maybe reproduced, stored in a retrieval system or transmitted in any form or by anymeans – electronic, photocopying, recording or otherwise – without prior writtenpermission from BSI.This does not preclude the free use, in the course of implementing the standard,of necessary details such as symbols, and size, type or grade designations. Ifthese details are to be used for any other purpose than implementation then theprior written permission of BSI must be obtained.Details and advice can be obtained from the Copyright and Licensing Manager.Tel: +44 (0)20 8996 7070 Email: copyright@bsigroup.comLicensed Copy: Mr. Universiti Teknologi Malaysia User, Universiti Teknologi Malaysia, 23/08/2008 04:52, UncontrolledCopy, (c) BSIComputer Security Incident Handling Guide Recommendations of the National Institute of Standards and Technology  Paul Cichonski Tom Millar Tim Grance Karen Scarfone   Special Publication 800-61 Revision 2   NIST Special Publication 800-61 Revision 2  Computer Security Incident Handling Guide  Recommendations of the National  Institute of Standards and Technology  Paul Cichonski Computer Security Division Information Technology Laboratory National Institute of Standards and Technology Gaithersburg, MD  Tom Millar United States Computer Emergency Readiness Team National Cyber Security Division Department of Homeland Security  Tim Grance Computer Security Division Information Technology Laboratory National Institute of Standards and Technology Gaithersburg, MD  Karen Scarfone Scarfone Cybersecurity    C  O  M  P  U  T  E  R      S  E  C  U  R  I  T  Y August 2012    U.S. Department of Commerce Rebecca Blank, Acting Secretary  National Institute of Standards and Technology Patrick D. Gallagher,     Under Secretary of Commerce for Standards and Technology     and Director COMPUTER SECURITY INCIDENT HANDLING GUIDE ii  Reports on Computer Systems Technology  The Information Technology Laboratory (ITL) at the National Institute of Standards and Technology (NIST) promotes the U.S. economy and public welfare by providing technical leadership for the Nation’s measurement and standards infrastructure. ITL develops tests, test methods, reference data, proof of concept implementations, and technical analyses to advance the development and productive use of information technology. ITL’s responsibilities include the development of management, administrative, technical, and physical standards and guidelines for the cost-effective security and privacy of other than national security-related information in Federal information systems. The Special Publication 800-series reports on ITL’s research, guidelines, and outreach efforts in information system security, and its collaborative activities with industry, government, and academic organizations.      COMPUTER SECURITY INCIDENT HANDLING GUIDE iii Authority This publication has been developed by NIST to further its statutory responsibilities under the Federal Information Security Management Act (FISMA), Public Law (P.L.) 107-347. NIST is responsible for developing information security standards and guidelines, including minimum requirements for Federal information systems, but such standards and guidelines shall not apply to national security systems without the express approval of appropriate Federal officials exercising policy authority over such systems. This guideline is consistent with the requirements of the Office of Management and Budget (OMB) Circular A-130, Section 8b(3), Securing Agency Information Systems, as analyzed in Circular A-130, Appendix IV: Analysis of Key Sections.  Supplemental information is provided in Circular A-130, Appendix III, Security of Federal Automated Information Resources. Nothing in this publication should be taken to contradict the standards and guidelines made mandatory and binding on Federal agencies by the Secretary of Commerce under statutory authority. Nor should these guidelines be interpreted as altering or superseding the existing authorities of the Secretary of Commerce, Director of the OMB, or any other Federal official.  This publication may be used by nongovernmental organizations on a voluntary basis and is not subject to copyright in the United States. Attribution would, however, be appreciated by NIST.   National Institute of Standards and Technology Special Publication 800-61 Revision 2 Natl. Inst. Stand. Technol. Spec. Publ. 800-61 Revision 2, 79 pages (Aug. 2012) CODEN: NSPUE2             Comments on this publication may be submitted to: National Institute of Standards and Technology Attn: Computer Security Division, Information Technology Laboratory 100 Bureau Drive (Mail Stop 8930), Gaithersburg, MD 20899-8930   Certain commercial entities, equipment, or materials may be identified in this document in order to describe an experimental procedure or concept adequately. Such identification is not intended to imply recommendation or endorsement by NIST, nor is it intended to imply that the entities, materials, or equipment are necessarily the best available for the purpose.  There may be references in this publication to other publications currently under development by NIST in accordance with its assigned statutory responsibilities. The information in this publication, including concepts and methodologies, may be used by Federal agencies even before the completion of such companion publications. Thus, until each publication is completed, current requirements, guidelines, and procedures, where they exist, remain operative. For planning and transition purposes, Federal agencies may wish to closely follow the development of these new publications by NIST.   Organizations are encouraged to review all draft publications during public comment periods and provide feedback to NIST. All NIST publications, other than the ones noted above, are available at http://csrc.nist.gov/publications.  COMPUTER SECURITY INCIDENT HANDLING GUIDE iv Abstract Computer security incident response has become an important component of information technology (IT) programs. Because performing incident response effectively is a complex undertaking, establishing a successful incident response capability requires substantial planning and resources. This publication assists organizations in establishing computer security incident response capabilities and handling incidents efficiently and effectively. This publication provides guidelines for incident handling, particularly for analyzing incident-related data and determining the appropriate response to each incident. The guidelines can be followed independently of particular hardware platforms, operating systems, protocols, or applications.  Keywords computer security incident; incident handling; incident response; information security   COMPUTER SECURITY INCIDENT HANDLING GUIDE v Acknowledgments The authors, Paul Cichonski of the National Institute of Standards and Technology (NIST), Tom Millar of the United States Computer Emergency Readiness Team (US-CERT), Tim Grance of NIST, and Karen Scarfone of Scarfone Cybersecurity wish to thank their colleagues who reviewed drafts of this document and contributed to its technical content, including John Banghart of NIST; Brian Allen, Mark Austin, Brian DeWyngaert, Andrew Fuller, Chris Hallenbeck, Sharon Kim, Mischel Kwon, Lee Rock, Richard Struse, and Randy Vickers of US-CERT; and Marcos Osorno of the Johns Hopkins University Applied Physics Laboratory. A special acknowledgment goes to Brent Logan of US-CERT for his graphics assistance. The authors would also like to thank security experts Simon Burson, Anton Chuvakin (Gartner), Fred Cohen (Fred Cohen & Associates), Mariano M. del Rio (SIClabs), Jake Evans (Tripwire), Walter Houser (SRA), Panos Kampanakis (Cisco), Kathleen Moriarty (EMC), David Schwalenberg (National Security Agency), and Wes Young (Research and Education Networking Information Sharing and Analysis Center [REN-ISAC]), as well as representatives of the Blue Glacier Management Group, the Centers for Disease Control and Prevention, the Department of Energy, the Department of State, and the Federal Aviation Administration for their particularly valuable comments and suggestions. The authors would also like to acknowledge the individuals that contributed to the previous versions of the publication. A special thanks goes to Brian Kim of Booz Allen Hamilton, who co-authored the original version; to Kelly Masone of Blue Glacier Management Group, who co-authored the first revision; and also to Rick Ayers, Chad Bloomquist, Vincent Hu, Peter Mell, Scott Rose, Murugiah Souppaya, Gary Stoneburner, and John Wack of NIST; Don Benack and Mike Witt of US-CERT; and Debra Banning, Pete Coleman, Alexis Feringa, Tracee Glass, Kevin Kuhlkin, Bryan Laird, Chris Manteuffel, Ron Ritchey, and Marc Stevens of Booz Allen Hamilton for their keen and insightful assistance throughout the development of the document, as well as Ron Banerjee and Gene Schultz for their work on a preliminary draft of the document. The authors would also like to express their thanks to security experts Tom Baxter (NASA), Mark Bruhn (Indiana University), Brian Carrier (CERIAS, Purdue University), Eoghan Casey, Johnny Davis, Jr. (Department of Veterans Affairs), Jim Duncan (BB&T), Dean Farrington (Wells Fargo Bank), John Hale (University of Tulsa), Georgia Killcrece (CERT®/CC), Barbara Laswell (CERT®/CC), Pascal Meunier (CERIAS, Purdue University), Jeff Murphy (University of Buffalo), Todd O’Boyle (MITRE), Marc Rogers (CERIAS, Purdue University), Steve Romig (Ohio State University), Robin Ruefle (CERT®/CC), Gene Schultz (Lawrence Berkeley National Laboratory), Michael Smith (US-CERT), Holt Sorenson, Eugene Spafford (CERIAS, Purdue University), Ken van Wyk, and Mark Zajicek (CERT®/CC), as well as representatives of the Department of the Treasury, for their particularly valuable comments and suggestions.  COMPUTER SECURITY INCIDENT HANDLING GUIDE vi Table of Contents Executive Summary ................................................................................................................. 1 1. Introduction ...................................................................................................................... 4 1.1 Authority .................................................................................................................... 4 1.2 Purpose and Scope ................................................................................................... 4 1.3 Audience ................................................................................................................... 4 1.4 Document Structure .................................................................................................. 4 2. Organizing a Computer Security Incident Response Capability ................................... 6 2.1 Events and Incidents ................................................................................................. 6 2.2 Need for Incident Response ...................................................................................... 6 2.3 Incident Response Policy, Plan, and Procedure Creation .......................................... 7 2.3.1 Policy Elements............................................................................................. 7 2.3.2 Plan Elements ............................................................................................... 8 2.3.3 Procedure Elements ...................................................................................... 8 2.3.4 Sharing Information With Outside Parties ...................................................... 9 2.4 Incident Response Team Structure ......................................................................... 13 2.4.1 Team Models ...............................................................................................13 2.4.2 Team Model Selection..................................................................................14 2.4.3 Incident Response Personnel .......................................................................16 2.4.4 Dependencies within Organizations .............................................................17 2.5 Incident Response Team Services .......................................................................... 18 2.6 Recommendations .................................................................................................. 19 3. Handling an Incident .......................................................................................................21 3.1 Preparation .............................................................................................................. 21 3.1.1 Preparing to Handle Incidents ......................................................................21 3.1.2 Preventing Incidents .....................................................................................23 3.2 Detection and Analysis ............................................................................................ 25 3.2.1 Attack Vectors ..............................................................................................25 3.2.2 Signs of an Incident ......................................................................................26 3.2.3 Sources of Precursors and Indicators ...........................................................27 3.2.4 Incident Analysis ..........................................................................................28 3.2.5 Incident Documentation ................................................................................30 3.2.6 Incident Prioritization ....................................................................................32 3.2.7 Incident Notification ......................................................................................33 3.3 Containment, Eradication, and Recovery................................................................. 35 3.3.1 Choosing a Containment Strategy ................................................................35 3.3.2 Evidence Gathering and Handling ................................................................36 3.3.3 Identifying the Attacking Hosts .....................................................................37 3.3.4 Eradication and Recovery ............................................................................37 3.4 Post-Incident Activity ............................................................................................... 38 3.4.1 Lessons Learned ..........................................................................................38 3.4.2 Using Collected Incident Data ......................................................................39 3.4.3 Evidence Retention ......................................................................................41 3.5 Incident Handling Checklist ..................................................................................... 42 3.6 Recommendations .................................................................................................. 42 4. Coordination and Information Sharing ..........................................................................45 COMPUTER SECURITY INCIDENT HANDLING GUIDE vii 4.1 Coordination ............................................................................................................ 45 4.1.1 Coordination Relationships ..........................................................................46 4.1.2 Sharing Agreements and Reporting Requirements ......................................47 4.2 Information Sharing Techniques .............................................................................. 48 4.2.1 Ad Hoc .........................................................................................................48 4.2.2 Partially Automated ......................................................................................48 4.2.3 Security Considerations ...............................................................................49 4.3 Granular Information Sharing .................................................................................. 49 4.3.1 Business Impact Information ........................................................................49 4.3.2 Technical Information ...................................................................................50 4.4 Recommendations .................................................................................................. 51  List of Appendices Appendix A— Incident Handling Scenarios ..........................................................................52 A.1 Scenario Questions ................................................................................................. 52 A.2 Scenarios ................................................................................................................ 53 Appendix B— Incident-Related Data Elements .....................................................................58 B.1 Basic Data Elements ............................................................................................... 58 B.2 Incident Handler Data Elements .............................................................................. 59 Appendix C— Glossary ..........................................................................................................60 Appendix D— Acronyms ........................................................................................................61 Appendix E— Resources........................................................................................................63 Appendix F— Frequently Asked Questions ..........................................................................65 Appendix G— Crisis Handling Steps .....................................................................................68 Appendix H— Change Log .....................................................................................................69    List of Figures Figure 2-1. Communications with Outside Parties .....................................................................10 Figure 3-1. Incident Response Life Cycle ..................................................................................21 Figure 3-2. Incident Response Life Cycle (Detection and Analysis) ...........................................25 Figure 3-3. Incident Response Life Cycle (Containment, Eradication, and Recovery) ...............35 Figure 3-4. Incident Response Life Cycle (Post-Incident Activity) ..............................................38 Figure 4-1. Incident Response Coordination .............................................................................46     COMPUTER SECURITY INCIDENT HANDLING GUIDE viii  List of Tables Table 3-1. Common Sources of Precursors and Indicators .......................................................27 Table 3-2. Functional Impact Categories ...................................................................................33 Table 3-3. Information Impact Categories .................................................................................33 Table 3-4. Recoverability Effort Categories ...............................................................................33 Table 3-5. Incident Handling Checklist ......................................................................................42 Table 4-1. Coordination Relationships ......................................................................................47 COMPUTER SECURITY INCIDENT HANDLING GUIDE 1 Executive Summary Computer security incident response has become an important component of information technology (IT) programs. Cybersecurity-related attacks have become not only more numerous and diverse but also more damaging and disruptive. New types of security-related incidents emerge frequently. Preventive activities based on the results of risk assessments can lower the number of incidents, but not all incidents can be prevented. An incident response capability is therefore necessary for rapidly detecting incidents, minimizing loss and destruction, mitigating the weaknesses that were exploited, and restoring IT services. To that end, this publication provides guidelines for incident handling, particularly for analyzing incident-related data and determining the appropriate response to each incident. The guidelines can be followed independently of particular hardware platforms, operating systems, protocols, or applications. Because performing incident response effectively is a complex undertaking, establishing a successful incident response capability requires substantial planning and resources. Continually monitoring for attacks is essential. Establishing clear procedures for prioritizing the handling of incidents is critical, as is implementing effective methods of collecting, analyzing, and reporting data. It is also vital to build relationships and establish suitable means of communication with other internal groups (e.g., human resources, legal) and with external groups (e.g., other incident response teams, law enforcement). This publication assists organizations in establishing computer security incident response capabilities and handling incidents efficiently and effectively. This revision of the publication, Revision 2, updates material throughout the publication to reflect the changes in attacks and incidents. Understanding threats and identifying modern attacks in their early stages is key to preventing subsequent compromises, and proactively sharing information among organizations regarding the signs of these attacks is an increasingly effective way to identify them. Implementing the following requirements and recommendations should facilitate efficient and effective incident response for Federal departments and agencies. Organizations must create, provision, and operate a formal incident response capability. Federal law requires Federal agencies to report incidents to the United States Computer Emergency Readiness Team (US-CERT) office within the Department of Homeland Security (DHS). The Federal Information Security Management Act (FISMA) requires Federal agencies to establish incident response capabilities. Each Federal civilian agency must designate a primary and secondary point of contact (POC) with US-CERT and report all incidents consistent with the agency’s incident response policy. Each agency is responsible for determining how to fulfill these requirements.  Establishing an incident response capability should include the following actions:  Creating an incident response policy and plan  Developing procedures for performing incident handling and reporting  Setting guidelines for communicating with outside parties regarding incidents  Selecting a team structure and staffing model  Establishing relationships and lines of communication between the incident response team and other groups, both internal (e.g., legal department) and external (e.g., law enforcement agencies)  Determining what services the incident response team should provide COMPUTER SECURITY INCIDENT HANDLING GUIDE 2  Staffing and training the incident response team. Organizations should reduce the frequency of incidents by effectively securing networks, systems, and applications. Preventing problems is often less costly and more effective than reacting to them after they occur. Thus, incident prevention is an important complement to an incident response capability. If security controls are insufficient, high volumes of incidents may occur. This could overwhelm the resources and capacity for response, which would result in delayed or incomplete recovery and possibly more extensive damage and longer periods of service and data unavailability. Incident handling can be performed more effectively if organizations complement their incident response capability with adequate resources to actively maintain the security of networks, systems, and applications. This includes training IT staff on complying with the organization’s security standards and making users aware of policies and procedures regarding appropriate use of networks, systems, and applications. Organizations should document their guidelines for interactions with other organizations regarding incidents. During incident handling, the organization will need to communicate with outside parties, such as other incident response teams, law enforcement, the media, vendors, and victim organizations. Because these communications often need to occur quickly, organizations should predetermine communication guidelines so that only the appropriate information is shared with the right parties.  Organizations should be generally prepared to handle any incident but should focus on being prepared to handle incidents that use common attack vectors. Incidents can occur in countless ways, so it is infeasible to develop step-by-step instructions for handling every incident. This publication defines several types of incidents, based on common attack vectors; these categories are not intended to provide definitive classification for incidents, but rather to be used as a basis for defining more specific handling procedures. Different types of incidents merit different response strategies. The attack vectors are:  External/Removable Media: An attack executed from removable media (e.g., flash drive, CD) or a peripheral device.  Attrition: An attack that employs brute force methods to compromise, degrade, or destroy systems, networks, or services.  Web: An attack executed from a website or web-based application.  Email: An attack executed via an email message or attachment.  Improper Usage: Any incident resulting from violation of an organization’s acceptable usage policies by an authorized user, excluding the above categories.  Loss or Theft of Equipment: The loss or theft of a computing device or media used by the organization, such as a laptop or smartphone.  Other: An attack that does not fit into any of the other categories. COMPUTER SECURITY INCIDENT HANDLING GUIDE 3 Organizations should emphasize the importance of incident detection and analysis throughout the organization. In an organization, millions of possible signs of incidents may occur each day, recorded mainly by logging and computer security software. Automation is needed to perform an initial analysis of the data and select events of interest for human review. Event correlation software can be of great value in automating the analysis process. However, the effectiveness of the process depends on the quality of the data that goes into it. Organizations should establish logging standards and procedures to ensure that adequate information is collected by logs and security software and that the data is reviewed regularly. Organizations should create written guidelines for prioritizing incidents. Prioritizing the handling of individual incidents is a critical decision point in the incident response process. Effective information sharing can help an organization identify situations that are of greater severity and demand immediate attention. Incidents should be prioritized based on the relevant factors, such as the functional impact of the incident (e.g., current and likely future negative impact to business functions), the information impact of the incident (e.g., effect on the confidentiality, integrity, and availability of the organization’s information), and the recoverability from the incident (e.g., the time and types of resources that must be spent on recovering from the incident). Organizations should use the lessons learned process to gain value from incidents. After a major incident has been handled, the organization should hold a lessons learned meeting to review the effectiveness of the incident handling process and identify necessary improvements to existing security controls and practices. Lessons learned meetings can also be held periodically for lesser incidents as time and resources permit. The information accumulated from all lessons learned meetings should be used to identify and correct systemic weaknesses and deficiencies in policies and procedures. Follow-up reports generated for each resolved incident can be important not only for evidentiary purposes but also for reference in handling future incidents and in training new team members.   COMPUTER SECURITY INCIDENT HANDLING GUIDE 4 1. Introduction 1.1 Authority The National Institute of Standards and Technology (NIST) developed this document in furtherance of its statutory responsibilities under the Federal Information Security Management Act (FISMA) of 2002, Public Law 107-347. NIST is responsible for developing standards and guidelines, including minimum requirements, for providing adequate information security for all agency operations and assets, but such standards and guidelines shall not apply to national security systems. This guideline is consistent with the requirements of the Office of Management and Budget (OMB) Circular A-130, Section 8b(3), “Securing Agency Information Systems,” as analyzed in A-130, Appendix IV: Analysis of Key Sections. Supplemental information is provided in A-130, Appendix III. This guideline has been prepared for use by Federal agencies. It may be used by nongovernmental organizations on a voluntary basis and is not subject to copyright, though attribution is desired. Nothing in this document should be taken to contradict standards and guidelines made mandatory and binding on Federal agencies by the Secretary of Commerce under statutory authority, nor should these guidelines be interpreted as altering or superseding the existing authorities of the Secretary of Commerce, Director of the OMB, or any other Federal official. 1.2 Purpose and Scope This publication seeks to assist organizations in mitigating the risks from computer security incidents by providing practical guidelines on responding to incidents effectively and efficiently. It includes guidelines on establishing an effective incident response program, but the primary focus of the document is detecting, analyzing, prioritizing, and handling incidents. Organizations are encouraged to tailor the recommended guidelines and solutions to meet their specific security and mission requirements. 1.3 Audience This document has been created for computer security incident response teams (CSIRTs), system and network administrators, security staff, technical support staff, chief information security officers (CISOs), chief information officers (CIOs), computer security program managers, and others who are responsible for preparing for, or responding to, security incidents. 1.4 Document Structure The remainder of this document is organized into the following sections and appendices:  Section 2 discusses the need for incident response, outlines possible incident response team structures, and highlights other groups within an organization that may participate in incident handling.  Section 3 reviews the basic incident handling steps and provides advice for performing incident handling more effectively, particularly incident detection and analysis.  Section 4 examines the need for incident response coordination and information sharing. COMPUTER SECURITY INCIDENT HANDLING GUIDE 5  Appendix A contains incident response scenarios and questions for use in incident response tabletop discussions.   Appendix B provides lists of suggested data fields to collect for each incident.   Appendices C and D contain a glossary and acronym list, respectively.   Appendix E identifies resources that may be useful in planning and performing incident response.   Appendix F covers frequently asked questions about incident response.   Appendix G lists the major steps to follow when handling a computer security incident-related crisis.  Appendix H contains a change log listing significant changes since the previous revision. COMPUTER SECURITY INCIDENT HANDLING GUIDE 6 2. Organizing a Computer Security Incident Response Capability Organizing an effective computer security incident response capability (CSIRC) involves several major decisions and actions. One of the first considerations should be to create an organization-specific definition of the term “incident” so that the scope of the term is clear. The organization should decide what services the incident response team should provide, consider which team structures and models can provide those services, and select and implement one or more incident response teams. Incident response plan, policy, and procedure creation is an important part of establishing a team, so that incident response is performed effectively, efficiently, and consistently, and so that the team is empowered to do what needs to be done. The plan, policies, and procedures should reflect the team’s interactions with other teams within the orga