ition 1.1 2015-06  FINAL VERSION  Medical device software – Software life cycle processes   IEC 62304:2006-05+AMD1:2015-06 CSV(en)   colourinsideCopyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 2 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  CONTENTS FOREWORD ........................................................................................................................ 4 INTRODUCTION .................................................................................................................. 6 INTRODUCTION to Amendment 1 ........................................................................................ 8 1 Scope ............................................................................................................................ 9 1.1 * Purpose .............................................................................................................. 9 1.2 * Field of application .............................................................................................. 9 1.3 Relationship to other standards ............................................................................. 9 1.4 Compliance ........................................................................................................... 9 2 * Normative references ................................................................................................. 10 3 * Terms and definitions ................................................................................................. 10 4 * General requirements ................................................................................................ 15 4.1 * Quality management system ............................................................................. 15 4.2 * RISK MANAGEMENT .............................................................................................. 15 4.3 * Software safety classification ............................................................................ 16 4.4 * LEGACY SOFTWARE ............................................................................................. 17 5 Software development PROCESS .................................................................................... 18 5.1 * Software development planning ......................................................................... 18 5.2 * Software requirements analysis ......................................................................... 21 5.3 * Software ARCHITECTURAL design......................................................................... 22 5.4 * Software detailed design ................................................................................... 23 5.5 * SOFTWARE UNIT implementation ......................................................................... 24 5.6 * Software integration and integration testing ....................................................... 25 5.7 * SOFTWARE SYSTEM testing .................................................................................. 26 5.8 * Software release ............................................................................................... 27 6 Software maintenance PROCESS .................................................................................... 28 6.1 * Establish software maintenance plan ................................................................. 28 6.2 * Problem and modification analysis ..................................................................... 29 6.3 * Modification implementation .............................................................................. 30 7 * Software RISK MANAGEMENT PROCESS .......................................................................... 30 7.1 * Analysis of software contributing to hazardous situations ................................... 30 7.2 RISK CONTROL measures ...................................................................................... 31 7.3 VERIFICATION of RISK CONTROL measures .............................................................. 31 7.4 RISK MANAGEMENT of software changes ................................................................ 31 8 * Software configuration management PROCESS ............................................................ 32 8.1 * Configuration identification ................................................................................ 32 8.2 * Change control ................................................................................................. 32 8.3 * Configuration status accounting ........................................................................ 33 9 * Software problem resolution PROCESS ......................................................................... 33 9.1 Prepare PROBLEM REPORTS ................................................................................... 33 9.2 Investigate the problem ....................................................................................... 33 9.3 Advise relevant parties ........................................................................................ 33 9.4 Use change control process ................................................................................ 34 9.5 Maintain records .................................................................................................. 34 9.6 Analyse problems for trends ................................................................................ 34 9.7 Verify software problem resolution ....................................................................... 34 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 3 – +AMD1:2015 CSV  IEC 2015  9.8 Test documentation contents ............................................................................... 34 Annex A (informative)  Rationale for the requirements of this standard ................................ 35 Annex B (informative)  Guidance on the provisions of this standard ..................................... 38 Annex C (informative)  Relationship to other standards ....................................................... 56 Annex D (informative)  Implementation ................................................................................ 75 Bibliography ....................................................................................................................... 77 Index of defined terms ........................................................................................................ 79  Figure 1 – Overview of software development PROCESSES and ACTIVITIES ............................... 7 Figure 2 – Overview of software maintenance PROCESSES and ACTIVITIES ............................... 7 Figure 3 – Assigning software safety classification .............................................................. 16 Figure B.2 – Pictorial representation of the relationship of HAZARD, sequence of events, HAZARDOUS SITUATION, and HARM – from ISO 14971:2007 Annex E ........................... 42 Figure B.1 – Example of partitioning of SOFTWARE ITEMS ...................................................... 44 Figure C.1 – Relationship of key MEDICAL DEVICE standards to IEC 62304 ............................ 56 Figure C.2 – Software as part of the V-model ...................................................................... 59 Figure C.3 – Application of IEC 62304 with IEC 61010-1 ..................................................... 67  Table A.1 – Summary of requirements by software safety class ........................................... 37 Table B.1 – Development (model) strategies as defined in ISO/IEC 12207 ........................... 39 Table C.1 – Relationship to ISO 13485:2003 ....................................................................... 57 Table C.2 – Relationship to ISO 14971:2007 ....................................................................... 58 Table C.3 – Relationship to IEC 60601-1 ............................................................................ 61 Table C.5 – Relationship to ISO/IEC 12207 ......................................................................... 69 Table D.1 – Checklist for small companies without a certified QMS ..................................... 76    Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 4 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  INTERNATIONAL ELECTROTECHNICAL COMMISSION ____________  MEDICAL DEVICE SOFTWARE –  SOFTWARE LIFE CYCLE PROCESSES   FOREWORD 1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising all national electrotechnical committees (IEC National Committees). The object of IEC is to promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and in addition to other activities, IEC publishes International Standards, Technical Specifications, Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC Publication(s)”). Their preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with may participate in this preparatory work. International, governmental and non-governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely with the International Organization for Standardization (ISO) in accordance with conditions determined by agreement between the two organizations. 2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international consensus of opinion on the relevant subjects since each technical committee has representation from all interested IEC National Committees.  3) IEC Publications have the form of recommendations for international use and are accepted by IEC National Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any misinterpretation by any end user. 4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications transparently to the maximum extent possible in their national and regional publications. Any divergence between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter. 5) IEC itself does not provide any attestation of conformity. Independent certification bodies provide conformity assessment services and, in some areas, access to IEC marks of conformity. IEC is not responsible for any services carried out by independent certification bodies. 6) All users should ensure that they have the latest edition of this publication. 7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and members of its technical committees and IEC National Committees for any personal injury, property damage or other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC Publications.  8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is indispensable for the correct application of this publication. 9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of patent rights. IEC shall not be held responsible for identifying any or all such patent rights. DISCLAIMER This Consolidated version is not an official IEC Standard and has been prepared for user convenience. Only the current versions of the standard and its amendment(s) are to be considered the official documents. This Consolidated version of IEC 62304 bears the edition number 1.1. It consists of the first edition (2006-05) [documents 62A/523/FDIS and 62A/528/RVD] and its amendment 1 (2015-06) [documents 62A/1007/FDIS and 62A/1014/RVD]. The technical content is identical to the base edition and its amendment. This Final version does not show where the technical content is modified by  amendment 1. A separate Redline version with all changes highlighted is available in this publication. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 5 – +AMD1:2015 CSV  IEC 2015  International Standard IEC 62304 has been prepared by a joint working group of subcommittee 62A: Common aspects of electrical equipment used in medical practice, of IEC technical committee 62: Electrical equipment in medical practice and ISO Technical Committee 210, Quality management and corresponding general aspects for MEDICAL DEVICES. Table C.5 was prepared by ISO/IEC JTC 1/SC 7, Software and system engineering. It is published as a dual logo standard. This publication has been drafted in accordance with the ISO/IEC Directives, Part 2. In this standard the following print types are used: • requirements and definitions: in roman type; • informative material appearing outside of tables, such as notes, examples and references: in smaller type. Normative text of tables is also in a smaller type; • terms used throughout this standard that have been defined in Clause 3 and also given in the index: in small capitals. An asterisk (*) as the first character of a title or at the beginning of a paragraph indicates that there is guidance related to that item in Annex B. The committee has decided that the contents of the base publication and its amendment will remain unchanged until the stability date indicated on the IEC web site under "http://webstore.iec.ch" in the data related to the specific publication. At this date, the publication will be  • reconfirmed, • withdrawn, • replaced by a revised edition, or • amended.  NOTE The attention of National Committees is drawn to the fact that equipment MANUFACTURERS and testing organizations may need a transitional period following publication of a new, amended or revised IEC or ISO publication in which to make products in accordance with the new requirements and to equip themselves for conducting new or revised tests. It is the recommendation of the committee that the content of this publication be adopted for mandatory implementation nationally not earlier than 3 years from the date of publication.  IMPORTANT – The 'colour inside' logo on the cover page of this publication indicates that it contains colours which are considered to be useful for the correct understanding of its contents. Users should therefore print this document using a colour printer.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 6 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  INTRODUCTION Software is often an integral part of MEDICAL DEVICE technology. Establishing the SAFETY and effectiveness of a MEDICAL DEVICE containing software requires knowledge of what the software is intended to do and demonstration that the use of the software fulfils those intentions without causing any unacceptable RISKS.  This standard provides a framework of life cycle PROCESSES with ACTIVITIES and TASKS necessary for the safe design and maintenance of MEDICAL DEVICE SOFTWARE. This standard provides requirements for each life cycle PROCESS. Each life cycle PROCESS consists of a set of ACTIVITIES, with most ACTIVITIES consisting of a set of TASKS. As a basic foundation it is assumed that MEDICAL DEVICE SOFTWARE is developed and maintained within a quality management system (see 4.1) and a RISK MANAGEMENT system (see 4.2). The RISK MANAGEMENT PROCESS is already very well addressed by the International Standard ISO 14971. Therefore IEC 62304 makes use of this advantage simply by a normative reference to ISO 14971. Some minor additional RISK MANAGEMENT requirements are needed for software, especially in the area of identification of contributing software factors related to HAZARDS. These requirements are summarized and captured in Clause 7 as the software RISK MANAGEMENT PROCESS. Whether software is a contributing factor to a HAZARDOUS SITUATION is determined during the HAZARD identification ACTIVITY of the RISK MANAGEMENT PROCESS. HAZARDOUS SITUATIONS that could be indirectly caused by software (for example, by providing misleading information that could cause inappropriate treatment to be administered) need to be considered when determining whether software is a contributing factor. The decision to use software to control RISK is made during the RISK CONTROL ACTIVITY of the RISK MANAGEMENT PROCESS. The software RISK MANAGEMENT PROCESS required in this standard has to be embedded in the device RISK MANAGEMENT PROCESS according to ISO 14971. The software development PROCESS consists of a number of ACTIVITIES. These ACTIVITIES are shown in Figure 1 and described in Clause 5. Because many incidents in the field are related to service or maintenance of MEDICAL DEVICE SYSTEMS including inappropriate software updates and upgrades, the software maintenance PROCESS is considered to be as important as the software development PROCESS. The software maintenance PROCESS is very similar to the software development PROCESS. It is shown in Figure 2 and described in Clause 6.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 7 – +AMD1:2015 CSV  IEC 2015  SYSTEM development ACTIVITIES (including RISK MANAGEMENT)Customer needsCustomer needssatisfied7  Software RISK MANAGEMENT8  Software configuration management9  Software problem resolutionActivities outside the scope of this standard5.2Softwarerequirementsanalysis5.1Softwaredevelopmentplanning5.8Software release5.7Software SYSTEMtesting5.3SoftwareARCHITECTURALdesign5.4Softwaredetaileddesign5.6Software integrationand integrationtesting5.5Software UNITimplementation andVERIFICATION Figure 1 – Overview of software development PROCESSES and ACTIVITIES System maintenance ACTIVITIES (including RISK MANAGEMENT)MaintenancerequestRequestsatisfied7  Software RISK MANAGEMENT8  Software configuration management9  Software problem resolution5.8Software releaseActivities outside the scope of this standard6.3  Modification implementation5.3SoftwareARCHITECTURALdesign5.4Softwaredetaileddesign5.7Software SYSTEMtesting5.5Software UNITimplementation andVERIFICATION5.6Software integrationand integrationtesting6.2Problem andmodification analysis6.1Establish softwaremaintenanceplan Figure 2 – Overview of software maintenance PROCESSES and ACTIVITIES This standard identifies two additional PROCESSES considered essential for developing safe MEDICAL DEVICE SOFTWARE. They are the software configuration management PROCESS (Clause 8) and the software problem resolution PROCESS (Clause 9). Amendment 1 updates the standard to add requirements to deal with LEGACY SOFTWARE, where the software design is prior to the existence of the current version, to assist manufacturers who must show compliance to the standard to meet European Directives. Software safety IEC   722/06 IEC   723/06 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 8 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  classification changes include clarification of requirements and updating of the software safety classification to include a risk-based approach. This standard does not specify an organizational structure for the MANUFACTURER or which part of the organization is to perform which PROCESS, ACTIVITY, or TASK. This standard requires only that the PROCESS, ACTIVITY, or TASK be completed to establish compliance with this standard. This standard does not prescribe the name, format, or explicit content of the documentation to be produced. This standard requires documentation of TASKS, but the decision of how to package this documentation is left to the user of the standard. This standard does not prescribe a specific life cycle model. The users of this standard are responsible for selecting a life cycle model for the software project and for mapping the PROCESSES, ACTIVITIES, and TASKS in this standard onto that model. Annex A provides rationale for the clauses of this standard. Annex B provides guidance on the provisions of this standard. For the purposes of this standard: • “shall” means that compliance with a requirement is mandatory for compliance with this standard; • “should” means that compliance with a requirement is recommended but is not mandatory for compliance with this standard; • “may” is used to describe a permissible way to achieve compliance with a requirement; • “establish” means to define, document, and implement; and • where this standard uses the term “as appropriate” in conjunction with a required PROCESS, ACTIVITY, TASK or output, the intention is that the MANUFACTURER shall use the PROCESS, ACTIVITY, TASK or output unless the MANUFACTURER can document a justification for not so doing.  INTRODUCTION to Amendment 1 The first edition of IEC 62304 was published in 2006. This amendment is intended to add requirements to deal with LEGACY SOFTWARE, where the software design is prior to the existence of the current version, to assist manufacturers who must show compliance to the standard to meet European Directives. Software safety classification changes needed for this amendment include clarification of requirements and updating of the software safety classification to include a risk-based approach.  Work is continuing in parallel to develop the second edition of IEC 62304. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 9 – +AMD1:2015 CSV  IEC 2015  MEDICAL DEVICE SOFTWARE – SOFTWARE LIFE CYCLE PROCESSES    1 Scope 1.1 * Purpose This standard defines the life cycle requirements for MEDICAL DEVICE SOFTWARE. The set of PROCESSES, ACTIVITIES, and TASKS described in this standard establishes a common framework for MEDICAL DEVICE SOFTWARE life cycle PROCESSES. 1.2 * Field of application This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE when software is itself a MEDICAL DEVICE or when software is an embedded or integral part of the final MEDICAL DEVICE. NOTE 1 This standard can be used in the development and maintenance of software that is itself a medical device.  However, additional development activities are needed at the system level before this type of software can be placed into service.  These system activities are not covered by this standard, but can be found in IEC 82304-11 [22]. This standard describes PROCESSES that are intended to be applied to software which executes on a processor or which is executed by other software (for example an interpreter) which executes on a processor. This standard applies regardless of the persistent storage device(s) used to store the software (for example: hard disk, optical disk, permanent or flash memory). This standard applies regardless of the method of delivery of the software (for example: transmission by network or email, optical disk, flash memory or EEPROM). The method of software delivery itself is not considered MEDICAL DEVICE SOFTWARE. This standard does not cover validation and final release of the MEDICAL DEVICE, even when the MEDICAL DEVICE consists entirely of software. NOTE 2 If a medical device incorporates embedded software intended to be executed on a processor, the requirements of this standard apply to the software, including the requirements concerning software of unknown provenance (see 8.1.2). NOTE 3 Validation and other development activities are needed at the system level before the software and medical device can be placed into service.  These system activities are not covered by this standard, but can be found in related product standards (e.g., IEC 60601-1, IEC 82304-1, etc.).  1.3 Relationship to other standards This MEDICAL DEVICE SOFTWARE life cycle standard is to be used together with other appropriate standards when developing a MEDICAL DEVICE. Annex C shows the relationship between this standard and other relevant standards. 1.4 Compliance Compliance with this standard is defined as implementing all of the PROCESSES, ACTIVITIES, and TASKS identified in this standard in accordance with the software safety class. NOTE  The software safety classes assigned to each requirement are identified in the normative text following the requirement. ___________ 1  In preparation. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 10 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  Compliance is determined by inspection of all documentation required by this standard including the RISK MANAGEMENT FILE, and assessment of the PROCESSES, ACTIVITIES and TASKS required for the software safety class. NOTE 1 This assessment could be carried out by internal or external audit. NOTE 2 Although the specified PROCESSES, ACTIVITIES, and TASKS are performed, flexibility exists in the methods of implementing these PROCESSES and performing these ACTIVITIES and TASKS. NOTE 3 Where any requirements contain “as appropriate” and were not performed, documentation for the justification is necessary for this assessment. NOTE 4 The term “conformance” is used in ISO/IEC 12207 where the term “compliance” is used in this standard. NOTE 5 For compliance of LEGACY SOFTWARE see 4.4. 2 * Normative references The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. ISO 14971, Medical devices – Application of risk management to medical devices. 3 * Terms and definitions For the purposes of this document, the following terms and definitions apply. 3.1  ACTIVITY a set of one or more interrelated or interacting TASKS 3.2  ANOMALY any condition that deviates from the expected based on requirements specifications, design documents, standards, etc. or from someone’s perceptions or experiences. ANOMALIES may be found during, but not limited to, the review, test, analysis, compilation, or use of MEDICAL DEVICE SOFTWARE or applicable documentation NOTE  Based on IEEE 1044:1993, definition 3.1. 3.3  ARCHITECTURE organizational structure of a SYSTEM or component [IEEE 610.12:1990] 3.4  CHANGE REQUEST a documented specification of a change to be made to a MEDICAL DEVICE SOFTWARE 3.5  CONFIGURATION ITEM entity that can be uniquely identified at a given reference point NOTE Based on ISO/IEC 12207:2008, 4,7. 3.6  DELIVERABLE required result or output (includes documentation) of an ACTIVITY or TASK Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 11 – +AMD1:2015 CSV  IEC 2015  3.7  EVALUATION a systematic determination of the extent to which an entity meets its specified criteria [ISO/IEC 12207:2008, 4.12] 3.8  HARM physical injury, damage, or both to the health of people or damage to property or the environment [ISO 14971:2007, 2.2] 3.9  HAZARD potential source of HARM [ISO 14971:2007, 2.3] 3.10  MANUFACTURER natural or legal person with responsibility for designing, manufacturing, packaging, or labelling a MEDICAL DEVICE; assembling a SYSTEM; or adapting a MEDICAL DEVICE before it is placed on the market and/or put into service, regardless of whether these operations are carried out by that person or by a third party on that person’s behalf NOTE 1 Attention is drawn to the fact that the provisions of national or regional regulations can apply to the definition of manufacturer. NOTE 2 For a definition of labelling, see ISO 13485:2003, definition 3.6. [ISO 14971:2007, 2,8] 3.11  MEDICAL DEVICE any instrument, apparatus, implement, machine, appliance, implant, in vitro reagent or calibrator, software, material or other similar or related article, intended by the MANUFACTURER to be used, alone or in combination, for human beings for one or more of the specific purpose(s) of – diagnosis, prevention, monitoring, treatment or alleviation of disease, – diagnosis, monitoring, treatment, alleviation of or compensation for an injury, – investigation, replacement, modification, or support of the anatomy or of a physiological PROCESS, – supporting or sustaining life, – control of conception, – disinfection of MEDICAL DEVICES, – providing information for medical purposes by means of in vitro examination of specimens derived from the human body, and which does not achieve its primary intended action in or on the human body by pharmacological, immunological or metabolic means, but which may be assisted in its function by such means NOTE 1 This definition has been developed by the Global Harmonization Task Force (GHTF). See bibliographic reference [15] (in ISO 13485:2003). [ISO 13485:2003, definition 3.7] NOTE 2 Some differences can occur in the definitions used in regulations of each country. NOTE 3  In conjunction with IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 the term “medical device” assumes the same meaning as ME EQUIPMENT or ME SYSTEM (which are defined terms of IEC 60601-1). Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 12 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  3.12  MEDICAL DEVICE SOFTWARE SOFTWARE SYSTEM that has been developed for the purpose of being incorporated into the MEDICAL DEVICE being developed or that is intended for use as a MEDICAL DEVICE NOTE This includes a MEDICAL DEVICE software product, which then is a MEDICAL DEVICE in its own right. 3.13  PROBLEM REPORT a record of actual or potential behaviour of a MEDICAL DEVICE SOFTWARE that a user or other interested person believes to be unsafe, inappropriate for the intended use or contrary to specification NOTE 1 This standard does not require that every PROBLEM REPORT results in a change to the MEDICAL DEVICE SOFTWARE. A MANUFACTURER can reject a PROBLEM REPORT as a misunderstanding, error or insignificant event. NOTE 2 A PROBLEM REPORT can relate to a released MEDICAL DEVICE SOFTWARE or to a MEDICAL DEVICE SOFTWARE that is still under development. NOTE 3 This standard requires the MANUFACTURER to perform extra decision making steps (see Clause 6) for a PROBLEM REPORT relating to a released product to ensure that regulatory actions are identified and implemented. 3.14  PROCESS a set of interrelated or interacting ACTIVITIES that transform inputs into outputs [ISO 9000:2000, definition 3.4.1] NOTE The term “ACTIVITIES” covers use of resources. 3.15  REGRESSION TESTING the testing required to determine that a change to a SYSTEM component has not adversely affected functionality, reliability or performance and has not introduced additional defects [ISO/IEC 90003:2004, definition 3.11] 3.16  RISK combination of the probability of occurrence of HARM and the severity of that HARM [ISO 14971:2007, 2.16] 3.17  RISK ANALYSIS systematic use of available information to identify HAZARDS and to estimate the RISK [ISO 14971:2007, 2.17] 3.18  RISK CONTROL PROCESS in which decisions are made and RISKS are reduced to, or maintained within, specified levels [ISO 14971:2007, 2.19] 3.19  RISK MANAGEMENT systematic application of management policies, procedures, and practices to the TASKS of analyzing, evaluating, and controlling RISK [ISO 14971:2007,  2.22, modified – The phrase "and monitoring" has been removed] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 13 – +AMD1:2015 CSV  IEC 2015  3.20  RISK MANAGEMENT FILE set of records and other documents, not necessarily contiguous, that are produced by a RISK MANAGEMENT PROCESS [ISO 14971:2007, 2.23] 3.21  SAFETY freedom from unacceptable RISK [ISO 14971:2007, 2.24] 3.22  SECURITY protection of information and data so that unauthorized persons or systems cannot read or modify them an authorized persons or systems are not denied access to them NOTE  Based on ISO/IEC 12207: 2008, 4.39. 3.23  SERIOUS INJURY injury or illness that: a) is life threatening, b) results in permanent impairment of a body function or permanent damage to a body structure, or c) necessitates medical or surgical intervention to prevent permanent impairment of a body function or permanent damage to a body structure NOTE Permanent impairment means an irreversible impairment or damage to a body structure or function excluding trivial impairment or damage. 3.24  SOFTWARE DEVELOPMENT LIFE CYCLE MODEL conceptual structure spanning the life of the software from definition of its requirements to its release, which: – identifies the PROCESS, ACTIVITIES and TASKS involved in development of MEDICAL DEVICE SOFTWARE, – describes the sequence of and dependency between ACTIVITIES and TASKS, and – identifies the milestones at which the completeness of specified DELIVERABLES is verified. NOTE Based on ISO/IEC 12207:1995, definition 3.11 3.25  SOFTWARE ITEM any identifiable part of a computer program, i.e., source code, object code, control code, control data, or a collection of these items NOTE Three terms identify the software decomposition. The top level is the SOFTWARE SYSTEM. The lowest level that is not further decomposed is the SOFTWARE UNIT. All levels of composition, including the top and bottom levels, can be called SOFTWARE ITEMS. A SOFTWARE SYSTEM, then, is composed of one or more SOFTWARE ITEMS, and each SOFTWARE ITEM is composed of one or more SOFTWARE UNITS or decomposable SOFTWARE ITEMS. The responsibility is left to the MANUFACTURER to provide the granularity of the SOFTWARE ITEMS and SOFTWARE UNITS. NOTE 2  Based on ISO/IEC 90003:2004, 3.14 and ISO/IEC 12207:2008, 4.41 3.26  Not used 3.27  SOFTWARE SYSTEM integrated collection of SOFTWARE ITEMS organized to accomplish a specific function or set of functions Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 14 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  3.28  SOFTWARE UNIT SOFTWARE ITEM that is not subdivided into other items NOTE The granularity of SOFTWARE UNITS is defined by the MANUFACTURER (see B.3). 3.29  SOUP software of unknown provenance (acronym)  SOFTWARE ITEM that is already developed and generally available and that has not been developed for the purpose of being incorporated into the MEDICAL DEVICE (also known as “off-the-shelf software”) or SOFTWARE ITEM previously developed for which adequate records of the development PROCESSES are not available NOTE A MEDICAL DEVICE SOFTWARE SYSTEM in itself cannot be claimed to be SOUP. 3.30  SYSTEM integrated composite consisting of one or more of the PROCESSES, hardware, software, facilities, and people, that provides a capability to satisfy a stated need or objective NOTE  Based on ISO/IEC ISO/IEC 12207:2008, 4.48. 3.31  TASK a single piece of work that needs to be done 3.32  TRACEABILITY degree to which a relationship can be established between two or more products of the development PROCESS [IEEE 610.12:1990] NOTE Requirements, architecture, risk control measures, etc. are examples of deliverables of the development PROCESS. 3.33  VERIFICATION confirmation through provision of objective evidence that specified requirements have been fulfilled NOTE 1 “Verified” is used to designate the corresponding status. [ISO 9000:2000, definition 3.8.4] NOTE 2 In design and development, VERIFICATION concerns the PROCESS of examining the result of a given ACTIVITY to determine conformity with the stated requirement for that ACTIVITY. 3.34  VERSION identified instance of a CONFIGURATION ITEM NOTE 1 Modification to a VERSION of MEDICAL DEVICE SOFTWARE, resulting in a new VERSION, requires software configuration management action. NOTE 2 Based on ISO/IEC 12207:2008, 4.56. 3.35  HAZARDOUS SITUATION circumstance in which people, property or the environment are exposed to one or more HAZARD(S) [SOURCE: ISO 14971:2007, 2.4] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 15 – +AMD1:2015 CSV  IEC 2015  3.36  LEGACY SOFTWARE MEDICAL DEVICE SOFTWARE which was legally placed on the market and is still marketed today but for which there is insufficient objective evidence that it was developed in compliance with the current version of this standard 3.37  RELEASE particular VERSION of a CONFIGURATION ITEM that is made available for a specific purpose NOTE Based on ISO/IEC 12207:2008, definition 4.35. 3.38  RESIDUAL RISK RISK remaining after RISK CONTROL measures have been taken NOTE 1 Adapted from ISO/IEC Guide 51:1999, definition 3.9. NOTE 2 ISO/IEC Guide 51:1999, definition 3.9 uses the term “protective measures” rather than “RISK CONTROL measures.” However, in the context of this International Standard, “protective measures” are only one option for controlling RISK as described in 6.2 [of ISO 14971:2007]. [SOURCE: ISO 14971:2007, 2.15]. 3.39  RISK ESTIMATION PROCESS used to assign values to the probability of occurrence of HARM and the severity of that HARM [SOURCE: ISO 14971:2007 2.20] 3.40  RISK EVALUATION PROCESS of comparing the estimated RISK against given RISK criteria to determine the acceptability of the RISK [SOURCE: ISO 14971:2007 2.21] 4 * General requirements 4.1 * Quality management system The MANUFACTURER of MEDICAL DEVICE SOFTWARE shall demonstrate the ability to provide MEDICAL DEVICE SOFTWARE that consistently meets customer requirements and applicable regulatory requirements. NOTE 1 Demonstration of this ability can be by the use of a quality management system that complies with: - ISO 13485 [8]; or - a national quality management system standard; or - a quality management system required by national regulation. NOTE 2 Guidance for applying quality management system requirements to software can be found in ISO/IEC 90003 [15]. 4.2 * RISK MANAGEMENT The MANUFACTURER shall apply a RISK MANAGEMENT PROCESS complying with ISO 14971. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 16 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  4.3 * Software safety classification a) The MANUFACTURER shall assign to each SOFTWARE SYSTEM a software safety class (A, B, or C) according to the RISK of HARM to the patient, operator, or other people resulting from a HAZARDOUS SITUATION to which the SOFTWARE SYSTEM can contribute in a worst-case-scenario as indicated in Figure 3.  Figure 3 – Assigning software safety classification The SOFTWARE SYSTEM is software safety class A if:  – the SOFTWARE SYSTEM cannot contribute to a HAZARDOUS SITUATION; or – the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which does not result in unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE SYSTEM. The SOFTWARE SYSTEM is software safety class B if: – the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which results in unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE SYSTEM and the resulting possible HARM is non-SERIOUS INJURY. The SOFTWARE SYSTEM is software safety class C if: – the SOFTWARE SYSTEM can contribute to a HAZARDOUS SITUATION which results in unacceptable RISK after consideration of RISK CONTROL measures external to the SOFTWARE SYSTEM and the resulting possible HARM is death or SERIOUS INJURY. For a SOFTWARE SYSTEM initially classified as software safety class B or C, the MANUFACTURER may implement additional RISK CONTROL measures external to the SOFTWARE SYSTEM (including revising the system architecture containing the SOFTWARE SYSTEM) and subsequently assign a new software safety classification to the SOFTWARE SYSTEM. NOTE 1 External RISK CONTROL measures can be hardware, an independent SOFTWARE SYSTEM, health care procedures, or other means to minimize that software can contribute to a HAZARDOUS SITUATION. NOTE 2 See ISO 14971:2007 subclause 3.2, Management Responsibilities, for the definition of risk acceptability. IEC Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 17 – +AMD1:2015 CSV  IEC 2015  b) Not used. c) The MANUFACTURER shall document the software safety class assigned to each SOFTWARE SYSTEM in the RISK MANAGEMENT FILE. d) When a SOFTWARE SYSTEM is decomposed into SOFTWARE ITEMS, and when a SOFTWARE ITEM is decomposed into further SOFTWARE ITEMS, such SOFTWARE ITEMS shall inherit the software safety classification of the original SOFTWARE ITEM (or SOFTWARE SYSTEM) unless the MANUFACTURER documents a rationale for classification into a different software safety class (software safety classes assigned according to 4.3 a) replacing “SOFTWARE SYSTEM” with “SOFTWARE ITEM”). Such a rationale shall explain how the new SOFTWARE ITEMS are segregated so that they may be classified separately. e) The MANUFACTURER shall document the software safety class of each SOFTWARE ITEM if that class is different from the class of the SOFTWARE ITEM from which it was created by decomposition. f) For compliance with this standard, when applying this standard to a group of SOFTWARE ITEMS, the MANUFACTURER shall use the PROCESSES and TASKS which are required by the classification of the highest-classified SOFTWARE ITEM in the group unless the MANUFACTURER documents in the RISK MANAGEMENT FILE a rationale for using a lower classification. g) For each SOFTWARE SYSTEM, until a software safety class is assigned, Class C requirements shall apply. NOTE In the clauses and subclauses that follow, the software safety classesfor which a specific requirement applies are identified following the requirement in the form [Class . . .]. 4.4 * LEGACY SOFTWARE 4.4.1 General As an alternative to applying Clauses 5 through 9 of this standard, compliance of LEGACY SOFTWARE may be demonstrated as indicated in 4.4.2 to 4.4.5. 4.4.2 RISK MANAGEMENT ACTIVITIES In accordance with 4.2 of this standard, the MANUFACTURER shall: a) assess any feedback, including post-production information, on LEGACY SOFTWARE regarding incidents and / or near incidents, both from inside its own organization and / or from users; b) perform RISK MANAGEMENT ACTIVITIES associated with continued use of the LEGACY SOFTWARE, considering the following aspects: – integration of the LEGACY SOFTWARE in the overall MEDICAL DEVICE architecture; – continuing validity of RISK CONTROL measures, implemented as part of the LEGACY SOFTWARE; – identification of HAZARDOUS SITUATIONS associated with the continued use of the LEGACY SOFTWARE; – identification of potential causes of the LEGACY SOFTWARE contributing to a HAZARDOUS SITUATION; – definition of RISK CONTROL measures for each potential cause of the LEGACY SOFTWARE contributing to a HAZARDOUS SITUATION. 4.4.3 Gap analysis Based on the software safety class of the LEGACY SOFTWARE (see 4.3), the MANUFACTURER shall perform a gap analysis of available DELIVERABLES against those required according to 5.2, 5.3, 5.7, and Clause 7. a) The MANUFACTURER shall assess the continuing validity of available DELIVERABLES. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 18 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  b) Where gaps are identified, the MANUFACTURER shall EVALUATE the potential reduction in RISK resulting from the generation of the missing DELIVERABLES and associated ACTIVITIES. c) Based on this evaluation, the MANUFACTURER shall determine the DELIVERABLES to be created and associated ACTIVITIES to be performed. The minimum DELIVERABLE shall be SOFTWARE SYSTEM test records (see 5.7.5). NOTE Such gap analysis should assure that RISK CONTROL measures, implemented in LEGACY SOFTWARE, are included in the software requirements. 4.4.4 Gap closure activities a) The MANUFACTURER shall establish and execute a plan to generate the identified DELIVERABLES. Where available, objective evidence may be used to generate required DELIVERABLES without performing ACTIVITIES required by 5.2, 5.3, 5.7 and Clause 7. NOTE A plan on how to address the identified gaps can be included in a software maintenance plan (see 6.1). b) The plan shall address the use of the problem resolution PROCESS for handling problems detected in the LEGACY SOFTWARE and DELIVERABLES in accordance with Clause 9. c) Changes to the LEGACY SOFTWARE shall be performed in accordance with Clause 6. 4.4.5 Rationale for use of LEGACY SOFTWARE The MANUFACTURER shall document the VERSION of the LEGACY SOFTWARE together with a rationale for the continued use of the LEGACY SOFTWARE based on the outputs of 4.4. NOTE Fulfilling 4.4 enables further use of LEGACY SOFTWARE in accordance with IEC 62304. 5 Software development PROCESS 5.1 * Software development planning 5.1.1 Software development plan The MANUFACTURER shall establish a software development plan (or plans) for conducting the ACTIVITIES of the software development PROCESS appropriate to the scope, magnitude, and software safety classifications of the SOFTWARE SYSTEM to be developed. The sOFTWARE DEVELOPMENT LIFE CYCLE MODEL shall either be fully defined or be referenced in the plan (or plans). The plan shall address the following: a) the PROCESSES to be used in the development of the SOFTWARE SYSTEM (see Note 4); b) the DELIVERABLES (includes documentation) of the ACTIVITIES and TASKS; c) TRACEABILITY between SYSTEM requirements, software requirements, SOFTWARE SYSTEM test, and RISK CONTROL measures implemented in software; d) software configuration and change management, including SOUP CONFIGURATION ITEMS and software used to support development; and e) software problem resolution for handling problems detected in the MEDICAL DEVICE SOFTWARE, DELIVERABLES and ACTIVITIES at each stage of the life cycle. [Class A, B, C] NOTE 1 The SOFTWARE DEVELOPMENT LIFE CYCLE MODEL can identify different elements (PROCESSES, ACTIVITIES, TASKS and DELIVERABLES) for different SOFTWARE ITEMS according to the software safety classification of each SOFTWARE ITEM of the SOFTWARE SYSTEM. NOTE 2 These ACTIVITIES and TASKS can overlap or interact and can be performed iteratively or recursively. It is not the intent to imply that a specific life cycle model should be used. NOTE 3 Other PROCESSES are described in this standard separately from the development PROCESS.  This does not imply that they must be implemented as separate ACTIVITIES and TASKS. The ACTIVITIES and TASKS of the other PROCESSES can be integrated into the development PROCESS. NOTE 4 The software development plan can reference existing PROCESSES or define new ones. NOTE 5 The software development plan may be integrated in an overall SYSTEM development plan. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 19 – +AMD1:2015 CSV  IEC 2015  5.1.2 Keep software development plan updated The MANUFACTURER shall update the plan as development proceeds as appropriate. [Class A, B, C] 5.1.3 Software development plan reference to SYSTEM design and development a) As inputs for software development, SYSTEM requirements shall be referenced in the software development plan by the MANUFACTURER. b) In the software development plan, the MANUFACTURER shall include or reference procedures for coordinating the software development with the system development necessary to satisfy 4.1 (such as system integration, verification, and validation). [Class A, B, C] NOTE There might not be a difference between SOFTWARE SYSTEM requirements and SYSTEM requirements if the SOFTWARE SYSTEM is a stand alone SYSTEM (software-only device). 5.1.4 Software development standards, methods and tools planning The MANUFACTURER shall include or reference in the software development plan: a) standards, b) methods, and c) tools associated with the development of SOFTWARE ITEMS of class C. [Class C] 5.1.5 Software integration and integration testing planning The MANUFACTURER shall include or reference in the software development plan, a plan to integrate the SOFTWARE ITEMS (including SOUP) and perform testing during integration. [Class B, C] NOTE 1 It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. NOTE 2 See 5.6. 5.1.6 Software VERIFICATION planning The MANUFACTURER shall include or reference in the software development plan the following VERIFICATION information:  a) DELIVERABLES requiring VERIFICATION; b) the required VERIFICATION TASKS for each life cycle ACTIVITY; c) milestones at which the DELIVERABLES are VERIFIED; and d) the acceptance criteria for VERIFICATION of the DELIVERABLES. [Class A, B, C] 5.1.7 Software RISK MANAGEMENT planning The MANUFACTURER shall include or reference in the software development plan, a plan to conduct the ACTIVITIES and TASKS of the software RISK MANAGEMENT PROCESS, including the management of RISKS relating to SOUP. [Class A, B, C] NOTE See Clause 7. 5.1.8 Documentation planning The MANUFACTURER shall include or reference in the software development plan information about the documents to be produced during the software development life cycle. For each Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 20 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  identified document or type of document the following information shall be included or referenced: a) title, name or naming convention; b) purpose;  c) procedures and responsibilities for development, review, approval and modification. [Class A, B, C] NOTE See Clause 8 for consideration of configuration management of documentation. 5.1.9 Software configuration management planning The MANUFACTURER shall include or reference software configuration management information in the software development plan. The software configuration management information shall include or reference: a) the classes, types, categories or lists of items to be controlled; b) the software configuration management ACTIVITIES and TASKS; c) the organization(s) responsible for performing software configuration management ACTIVITIES; d) their relationship with other organizations, such as software development or maintenance; e) when the items are to be placed under configuration control; and f) when the problem resolution PROCESS is to be used. [Class A, B, C] NOTE See Clause 8. 5.1.10 Supporting items to be controlled The items to be controlled shall include tools, items or settings, used to develop the MEDICAL DEVICE SOFTWARE, which could impact the MEDICAL DEVICE SOFTWARE. [Class B, C] NOTE 1 Examples of such items include compiler/assembler versions, make files, batch files, and specific environment settings. NOTE 2 See Clause 8. 5.1.11 Software CONFIGURATION ITEM control  before VERIFICATION The MANUFACTURER shall plan to place CONFIGURATION ITEMS under configuration management control before they are VERIFIED. [Class B, C] 5.1.12 Identification and avoidance of common software defects The MANUFACTURER shall include or reference in the software development plan a procedure for: a) identifying categories of defects that may be introduced based on the selected programming technology that are relevant to their SOFTWARE SYSTEM; and b) documenting evidence that demonstrates that these defects do not contribute to unacceptable RISK.  NOTE See Annex B of IEC TR 80002-1:2009 for examples of categories of defects or causes contributing to HAZARDOUS SITUATIONS. [Class B, C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 21 – +AMD1:2015 CSV  IEC 2015  5.2 * Software requirements analysis 5.2.1 Define and document software requirements from SYSTEM requirements For each SOFTWARE SYSTEM of the MEDICAL DEVICE, the MANUFACTURER shall define and document SOFTWARE SYSTEM requirements from the SYSTEM level requirements. [Class A, B, C] NOTE There might not be a difference between SOFTWARE SYSTEM requirements and SYSTEM requirements if the SOFTWARE SYSTEM is a stand alone SYSTEM (software-only device). 5.2.2 Software requirements content As appropriate to the MEDICAL DEVICE SOFTWARE, the MANUFACTURER shall include in the software requirements: a) functional and capability requirements; NOTE 1 Examples include: – performance (e.g., purpose of software, timing requirements), – physical characteristics (e.g., code language, platform, operating system), – computing environment (e.g., hardware, memory size, processing unit, time zone, network infrastructure) under which the software is to perform, and – need for compatibility with upgrades or multiple SOUP or other device versions. b) SOFTWARE SYSTEM inputs and outputs; NOTE 2 Examples include: – data characteristics (e.g., numerical, alpha-numeric, format) – ranges, – limits, and – defaults. c) interfaces between the SOFTWARE SYSTEM and other SYSTEMS; d) software-driven alarms, warnings, and operator messages; e) SECURITY requirements; NOTE 3 Examples include: – those related to the compromise of sensitive information, – authentication, – authorization, – audit trail, and – communication integrity, – system security/malware protection. f)  user interface requirements implemented by software; NOTE 4 Examples include those related to: – support for manual operations, – human-equipment interactions, – constraints on personnel, and  – areas needing concentrated human attention. NOTE 5 Information regarding usability engineering requirements can be found in IEC 62366-1 [21] among others (e.g., IEC 60601-1-6 [3]). g) data definition and database requirements; NOTE 6 Examples include: – form; – fit; – function. h) installation and acceptance requirements of the delivered MEDICAL DEVICE SOFTWARE at the operation and maintenance site or sites; Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 22 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  i) requirements related to methods of operation and maintenance; j)  requirements related to IT-network aspects; NOTE 9 Examples include those related to: – networked alarms, warnings, and operator messages; – network protocols;  – handling of unavailability of network services. k) user maintenance requirements; and l) regulatory requirements. NOTE 10 The requirements in a) through l) can overlap. [Class A, B, C] NOTE 7 All of these requirements might not be available at the beginning of the software development. NOTE 8 Among others, ISO/IEC 25010 [12] provides information on quality characteristics that may be useful in defining software requirements. 5.2.3 Include RISK CONTROL measures in software requirements The MANUFACTURER shall include RISK CONTROL measures implemented in software in the requirements as appropriate to the MEDICAL DEVICE SOFTWARE. [Class B, C] NOTE These requirements might not be available at the beginning of the software development and can change as the software is designed and RISK CONTROL measures are further defined. 5.2.4 Re-EVALUATE MEDICAL DEVICE RISK ANALYSIS The MANUFACTURER shall re-EVALUATE the MEDICAL DEVICE RISK ANALYSIS when software requirements are established and update it as appropriate. [Class A, B, C] 5.2.5 Update requirements The MANUFACTURER shall ensure that existing requirements, including SYSTEM requirements, are re-EVALUATED and updated as appropriate as a result of the software requirements analysis ACTIVITY. [Class A, B, C] 5.2.6 Verify software requirements  The MANUFACTURER shall verify and document that the software requirements: a) implement SYSTEM requirements including those relating to RISK CONTROL; b) do not contradict one another; c) are expressed in terms that avoid ambiguity; d) are stated in terms that permit establishment of test criteria and performance of tests; e) can be uniquely identified; and f) are traceable to SYSTEM requirements or other source. [Class A, B, C]  NOTE This standard does not require the use of a formal specification language. 5.3 * Software ARCHITECTURAL design 5.3.1 Transform software requirements into an ARCHITECTURE The MANUFACTURER shall transform the requirements for the MEDICAL DEVICE SOFTWARE into a documented ARCHITECTURE that describes the software’s structure and identifies the SOFTWARE ITEMS. [Class B, C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 23 – +AMD1:2015 CSV  IEC 2015  5.3.2 Develop an ARCHITECTURE for the interfaces of SOFTWARE ITEMS The MANUFACTURER shall develop and document an ARCHITECTURE for the interfaces between the SOFTWARE ITEMS and the components external to the SOFTWARE ITEMS (both software and hardware), and between the SOFTWARE ITEMS. [Class B, C] 5.3.3 Specify functional and performance requirements of SOUP item If a SOFTWARE ITEM is identified as SOUP, the MANUFACTURER shall specify functional and performance requirements for the SOUP item that are necessary for its intended use. [Class B, C] 5.3.4 Specify SYSTEM hardware and software required by SOUP item If a SOFTWARE ITEM is identified as SOUP, the MANUFACTURER shall specify the SYSTEM hardware and software necessary to support the proper operation of the SOUP item. [Class B, C] NOTE  Examples include processor type and speed, memory type and size, SYSTEM software type, communication and display software requirements. 5.3.5 Identify segregation necessary for RISK CONTROL The MANUFACTURER shall identify any segregation between SOFTWARE ITEMS that is necessary for RISK CONTROL, and state how to ensure that such segregation is effective. [Class C] NOTE An example of segregation is to have SOFTWARE ITEMS execute on different processors. The effectiveness of the segregation can be ensured by having no shared resources between the processors. Other means of segregation can be applied when effectiveness can be ensured by the software ARCHITECTURE design (see B.4.3). 5.3.6 Verify software ARCHITECTURE The MANUFACTURER shall verify and document that: a) the ARCHITECTURE of the software  implements SYSTEM and software requirements including those relating to RISK CONTROL; b) the software ARCHITECTURE is able to support interfaces between SOFTWARE ITEMS and between SOFTWARE ITEMS and hardware; and c) the MEDICAL DEVICE ARCHITECTURE supports proper operation of any SOUP items. [Class B, C] NOTE A TRACEABILITY analysis of ARCHITECTURE to software requirements can be used to satisfy requirement a). 5.4 * Software detailed design 5.4.1 Subdivide software into SOFTWARE UNITS The MANUFACTURER shall subdvide the software until it is represented by SOFTWARE UNITS. [Class B, C] NOTE Some SOFTWARE SYSTEMS are not divided further. 5.4.2 Develop detailed design for each SOFTWARE UNIT The MANUFACTURER shall document a design with enough detail to allow correct implementation of each SOFTWARE UNIT. [Class C] 5.4.3 Develop detailed design for interfaces The MANUFACTURER shall document a design for any interfaces between the SOFTWARE UNIT and external components (hardware or software), as well as any interfaces between SOFTWARE UNITS, detailed enough to implement each SOFTWARE UNIT and its interfaces correctly. [Class C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 24 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  5.4.4 Verify detailed design The MANUFACTURER shall verify and document that the software detailed design: a) implements the software ARCHITECTURE; and b) is free from contradiction with the software ARCHITECTURE. [Class C]  NOTE It is acceptable to use a TRACEABILITY analysis of ARCHITECTURE to software detailed design to satisfy requirement a). 5.5  * SOFTWARE UNIT implementation 5.5.1 Implement each SOFTWARE UNIT The MANUFACTURER shall implement each SOFTWARE UNIT. [Class A, B, C] 5.5.2 Establish SOFTWARE UNIT VERIFICATION PROCESS The MANUFACTURER shall establish strategies, methods and procedures for verifying the SOFTWARE UNITS. Where VERIFICATION is done by testing, the test procedures shall be EVALUATED for adequacy. [Class B, C] NOTE It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. 5.5.3 SOFTWARE UNIT acceptance criteria The MANUFACTURER shall establish acceptance criteria for SOFTWARE UNITS prior to integration into larger SOFTWARE ITEMS as appropriate, and ensure that SOFTWARE UNITS meet acceptance criteria. [Class B, C] NOTE  Examples of acceptance criteria are: – does the software code implement requirements including RISK CONTROL measures? – is the software code free from contradiction with the interface design of the SOFTWARE UNIT? – does the software code conform to programming procedures or coding standards? 5.5.4 Additional SOFTWARE UNIT acceptance criteria When present in the design, the MANUFACTURER shall include additional acceptance criteria as appropriate for: a) proper event sequence; b) data and control flow; c) planned resource allocation; d) fault handling (error definition, isolation, and recovery); e) initialisation of variables; f) self-diagnostics; g) memory management and memory overflows; and h) boundary conditions. [Class C] 5.5.5 SOFTWARE UNIT VERIFICATION The MANUFACTURER shall perform the SOFTWARE UNIT VERIFICATION and document the results. [Class B, C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 25 – +AMD1:2015 CSV  IEC 2015  5.6 * Software integration and integration testing 5.6.1 Integrate SOFTWARE UNITS The MANUFACTURER shall integrate the SOFTWARE UNITS in accordance with the integration plan (see 5.1.5). [Class B, C] 5.6.2 Verify software integration The MANUFACTURER shall verify that the SOFTWARE UNITS have been integrated into SOFTWARE ITEMS and/or the SOFTWARE SYSTEM  in accordance with the integration plan (see 5.1.5) and retain records of the evidence of such verification. [Class B, C] NOTE This VERIFICATION is only that the integration has been done according to the plan. This VERIFICATION is most likely implemented by some form of inspection. 5.6.3 Software integration testing The MANUFACTURER shall test the integrated SOFTWARE ITEMS in accordance with the integration plan (see 5.1.5) and document the results. [Class B, C] 5.6.4 Software integration testing content For software integration testing, the MANUFACTURER shall address whether the integrated SOFTWARE ITEM performs as intended. [Class B, C] NOTE 1 Examples to be considered are: - the required functionality of the software; - implementation of RISK CONTROL measures; - specified timing and other behaviour; - specified functioning of internal and external interfaces; and - testing under abnormal conditions including foreseeable misuse. NOTE 2 It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. 5.6.5 EVALUATE software integration test procedures The MANUFACTURER shall EVALUATE the integration test procedures for adequacy. [Class B, C] 5.6.6 Conduct regression tests When software items are integrated, the MANUFACTURER shall conduct REGRESSION TESTING appropriate to demonstrate that defects have not been introduced into previously integrated software. [Class B, C] 5.6.7 Integration test record contents The MANUFACTURER shall: a) document the test result (pass/fail and a list of ANOMALIES); b) retain sufficient records to permit the test to be repeated; and c) identify the tester. [Class B, C] NOTE  Requirement b) could be implemented by retaining, for example: - test case specifications showing required actions and expected results; Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 26 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  - records of the equipment; - records of the test environment (including software tools) used for test. 5.6.8 Use software problem resolution PROCESS The MANUFACTURER shall enter ANOMALIES found during software integration and integration testing into a software problem resolution PROCESS. [Class B, C] NOTE See Clause 9. 5.7 * SOFTWARE SYSTEM testing 5.7.1 Establish tests for software requirements a) The MANUFACTURER shall establish and perform a set of tests, expressed as input stimuli, expected outcomes, pass/fail criteria and procedures, for conducting SOFTWARE SYSTEM testing, such that all software requirements are covered. [Class A, B, C] NOTE 1 It is acceptable to combine integration testing and SOFTWARE SYSTEM testing into a single plan and set of ACTIVITIES. It is also acceptable to test software requirements in earlier phases. NOTE 2 Not only separate tests for each requirement, but also tests of combinations of requirements can be performed, especially if dependencies between requirements exist. b) The MANUFACTURER shall EVALUATE the adequacy of VERIFICATION strategies and test procedures. 5.7.2 Use software problem resolution PROCESS The MANUFACTURER shall enter ANOMALIES found during software system testing into a software problem resolution PROCESS. [Class A, B, C] 5.7.3 Retest after changes When changes are made during SOFTWARE SYSTEM testing, the MANUFACTURER shall: a) repeat tests, perform modified tests or perform additional tests, as appropriate, to verify the effectiveness of the change in correcting the problem; b) conduct testing appropriate to demonstrate that unintended side effects have not been introduced; and c) perform relevant RISK MANAGEMENT ACTIVITIES as defined in 7.4. [Class A, B, C] 5.7.4 Evaluate SOFTWARE SYSTEM testing The MANUFACTURER shall EVALUATE the appropriateness of VERIFICATION strategies and test procedures. The MANUFACTURER shall verify that: a) all software requirements have been tested or otherwise VERIFIED;  b) the TRACEABILITY between software requirements and tests or other VERIFICATION is recorded; and c) test results meet the required pass/fail criteria. [Class A, B, C] 5.7.5 SOFTWARE SYSTEM test record contents In order to support the repeatability of tests, the MANUFACTURER shall document: Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 27 – +AMD1:2015 CSV  IEC 2015  a) a reference to test case procedures showing required actions and expected results; b)  the test result (pass/fail and a list of ANOMALIES); c) the version of software tested; d) relevant hardware and software test configurations; e) relevant test tools; f) date tested; and g) the identity of the person responsible for executing the test and recording the test results. [Class A, B, C] 5.8 * Software RELEASE for utilization at a SYSTEM level 5.8.1 Ensure software VERIFICATION is complete The MANUFACTURER shall ensure that all software VERIFICATION ACTIVITIES have been completed and the results have been EVALUATED before the software is released. [Class A, B, C] 5.8.2 Document known residual ANOMALIES The MANUFACTURER shall document all known residual ANOMALIES. [Class A, B, C] 5.8.3 EVALUATE known residual ANOMALIES The MANUFACTURER shall ensure that all known residual ANOMALIES have been EVALUATED to ensure that they do not contribute to an unacceptable RISK. [Class B, C] 5.8.4 Document released VERSIONS The MANUFACTURER shall document the VERSION of the MEDICAL DEVICE SOFTWARE that is being released. [Class A, B, C] 5.8.5 Document how released software was created The MANUFACTURER shall document the procedure and environment used to create the released software. [Class B, C] 5.8.6 Ensure activities and tasks are complete The MANUFACTURER shall ensure that all software development plan (or maintenance plan) ACTIVITIES and TASKS are complete along with the associated documentation. [Class B, C] NOTE See 5.1.3.b). 5.8.7 Archive software The MANUFACTURER shall archive: a) the MEDICAL DEVICE SOFTWARE and CONFIGURATION ITEMS; and b) the documentation for at least a period of time determined as the longer of: the life time of the MEDICAL DEVICE SOFTWARE as defined by the MANUFACTURER or a time specified by relevant regulatory requirements. [Class A, B, C] 5.8.8 Assure reliable delivery of released software The MANUFACTURER shall establish procedures to ensure that the released MEDICAL DEVICE SOFTWARE can be reliably delivered to the point of use without corruption or unauthorised Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 28 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  change. These procedures shall address the production and handling of media containing the MEDICAL DEVICE SOFTWARE including as appropriate: – replication, – media labelling, – packaging, – protection, – storage, and – delivery. [Class A, B, C] 6 Software maintenance PROCESS 6.1 * Establish software maintenance plan The MANUFACTURER shall establish a software maintenance plan (or plans) for conducting the ACTIVITIES and TASKS of the maintenance PROCESS.  The plan shall address the following: a) procedures for: – receiving, – documenting, – evaluating, – resolving and – tracking feedback arising after release of the MEDICAL DEVICE SOFTWARE; b) criteria for determining whether feedback is considered to be a problem; c) use of the software RISK MANAGEMENT PROCESS; d) use of the software problem resolution PROCESS for analysing and resolving problems arising after release of the MEDICAL DEVICE SOFTWARE; e) use of the software configuration management PROCESS (Clause 8) for managing modifications to the existing SOFTWARE SYSTEM; and f) procedures to EVALUATE and implement: – upgrades,  – bug fixes,  – patches and – obsolescence of SOUP. [Class A, B, C] 6.2 * Problem and modification analysis 6.2.1 Document and EVALUATE feedback 6.2.1.1 Monitor feedback The MANUFACTURER shall monitor feedback on MEDICAL DEVICE SOFTWARE released for intended use.  [Class A, B, C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 29 – +AMD1:2015 CSV  IEC 2015  6.2.1.2 Document and EVALUATE feedback Feedback shall be documented and EVALUATED to determine whether a problem exists in a released MEDICAL DEVICE SOFTWARE. Any such problem shall be recorded as a PROBLEM REPORT (see Clause 9). PROBLEM REPORTS shall include actual or potential adverse events, and deviations from specifications. [Class A, B, C] 6.2.1.3 Evaluate PROBLEM REPORT’S affects on SAFETY Each PROBLEM REPORT shall be EVALUATED to determine how it affects the SAFETY of MEDICAL DEVICE SOFTWARE released for intended use (see 9.2) and whether a change to that software is needed to address the problem. [Class A, B, C] 6.2.2 Use software problem resolution PROCESS The MANUFACTURER shall use the software problem resolution PROCESS (see Clause 9) to address PROBLEM REPORTS. [Class A, B, C] NOTE  A problem could show that a SOFTWARE SYSTEM or SOFTWARE ITEM has not been placed in the correct software safety class. The problem resolution process can suggest changes of the software safety class. When the PROCESS has been completed, any change of safety class in the SOFTWARE SYSTEM or its SOFTWARE ITEMS should be made known and documented. 6.2.3 Analyse CHANGE REQUESTS In addition to the analysis required by Clause 9, the MANUFACTURER shall analyse each CHANGE REQUEST for its effect on the organization, MEDICAL DEVICE SOFTWARE released for intended use , and SYSTEMS with which it interfaces. [Class A, B, C] 6.2.4 CHANGE REQUEST approval The MANUFACTURER shall EVALUATE and approve CHANGE REQUESTS which modify released MEDICAL DEVICE SOFTWARE. [Class A, B, C] 6.2.5 Communicate to users and regulators The MANUFACTURER shall identify the approved CHANGE REQUESTS that affect released MEDICAL DEVICE SOFTWARE. As required by local regulation, the MANUFACTURER shall inform users and regulators about: a) any problem in released MEDICAL DEVICE SOFTWARE and the consequences of continued unchanged use; and b) the nature of any available changes to released MEDICAL DEVICE SOFTWARE and how to obtain and install the changes. [Class A, B, C] 6.3 * Modification implementation 6.3.1 Use established PROCESS to implement modification The MANUFACTURER shall identify and perform any Clause 5 ACTIVITIES that need to be repeated as a result of the modification. [Class A, B, C] NOTE  For requirements relating to RISK MANAGEMENT of software changes see 7.4. 6.3.2 Re-release modified SOFTWARE SYSTEM The MANUFACTURER shall release modifications according to 5.8. [Class A, B, C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 30 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  NOTE Modifications can be released as part of a full re-release of a SOFTWARE SYSTEM or as a modification kit comprising changed SOFTWARE ITEMS and the necessary tools to install the changes as modifications to an existing SOFTWARE SYSTEM.  7 * Software RISK MANAGEMENT PROCESS 7.1 * Analysis of software contributing to hazardous situations 7.1.1 Identify SOFTWARE ITEMS that could contribute to a hazardous situation The MANUFACTURER shall identify SOFTWARE ITEMS that could contribute to a hazardous situation identified in the MEDICAL DEVICE RISK ANALYSIS ACTIVITY of ISO 14971 (see 4.2). [Class B, C] NOTE The hazardous situation could be the direct result of software failure or the result of the failure of a RISK CONTROL measure that is implemented in software. 7.1.2 Identify potential causes of contribution to a hazardous situation The MANUFACTURER shall identify potential causes of the SOFTWARE ITEM identified above contributing to a hazardous situation. The MANUFACTURER shall consider potential causes including, as appropriate: a) incorrect or incomplete specification of functionality; b) software defects in the identified SOFTWARE ITEM functionality; c) failure or unexpected results from SOUP; d) hardware failures or other software defects that could result in unpredictable software operation; and e) reasonably foreseeable misuse. [Class B, C] 7.1.3 EVALUATE published SOUP ANOMALY lists If failure or unexpected results from SOUP is a potential cause of the SOFTWARE ITEM contributing to a hazardous situation, the MANUFACTURER shall EVALUATE as a minimum any ANOMALY list published by the supplier of the SOUP item relevant to the VERSION of the SOUP item used in the MEDICAL DEVICE to determine if any of the known ANOMALIES result in a sequence of events that could result in a hazardous situation. [Class B, C] 7.1.4 Document potential causes The MANUFACTURER shall document in the RISK MANAGEMENT FILE potential causes of the SOFTWARE ITEM contributing to a hazardous situation (see ISO 14971). [Class B, C] 7.2 RISK CONTROL measures 7.2.1 Define RISK CONTROL measures For each case documented in the RISK MANAGEMENT FILE where a SOFTWARE ITEM could contribute to a HAZARDOUS SITUATION, the MANUFACTURER shall define and document RISK CONTROL measures in accordance with ISO 14971. [Class B, C] NOTE The RISK CONTROL measures can be implemented in hardware, software, the working environment or user instruction. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 31 – +AMD1:2015 CSV  IEC 2015  7.2.2 RISK CONTROL measures implemented in software If a RISK CONTROL measure is implemented as part of the functions of a SOFTWARE ITEM, the MANUFACTURER shall: a) include the RISK CONTROL measure in the software requirements; b) assign to each SOFTWARE ITEM that contributes to the implementation of a RISK CONTROL measure a software safety class based on the RISK that the RISK CONTROL measure is controlling (see 4.3 a)); and c) develop the SOFTWARE ITEM in accordance with Clause 5. [Class B, C] NOTE  This requirement provides additional detail for RISK CONTROL requirements of ISO 14971 7.3 VERIFICATION of RISK CONTROL measures 7.3.1 Verify RISK CONTROL measures The implementation of each RISK CONTROL measure documented in 7.2 shall be VERIFIED, and this VERIFICATION shall be documented. The MANUFACTURER shall review the RISK CONTROL measure and determine if it could result in a new HAZARDOUS SITUATION. [Class B, C] 7.3.2   Not used.  7.3.3 Document TRACEABILITY The MANUFACTURER shall document TRACEABILITY of software HAZARDS as appropriate: a) from the hazardous situation to the SOFTWARE ITEM; b) from the SOFTWARE ITEM to the specific software cause; c) from the software cause to the RISK CONTROL measure; and d) from the RISK CONTROL measure to the VERIFICATION of the RISK CONTROL measure. [Class B, C] NOTE See ISO 14971 – RISK MANAGEMENT report. 7.4 RISK MANAGEMENT of software changes 7.4.1 Analyse changes to MEDICAL DEVICE SOFTWARE with respect to SAFETY The MANUFACTURER shall analyse changes to the MEDICAL DEVICE SOFTWARE (including SOUP) to determine whether: a) additional potential causes are introduced contributing to a hazardous situation; and b) additional software RISK CONTROL measures are required. [Class A, B, C] 7.4.2 Analyse impact of software changes on existing RISK CONTROL measures The MANUFACTURER shall analyse changes to the software, including changes to SOUP, to determine whether the software modification could interfere with existing RISK CONTROL measures. [Class B, C] 7.4.3 Perform RISK MANAGEMENT ACTIVITIES based on analyses Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 32 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  The MANUFACTURER shall perform relevant RISK MANAGEMENT ACTIVITIES defined in 7.1, 7.2 and 7.3 based on these analyses. [Class B, C] 8 * Software configuration management PROCESS 8.1 * Configuration identification 8.1.1 Establish means to identify CONFIGURATION ITEMS The MANUFACTURER shall establish a scheme for the unique identification of CONFIGURATION ITEMS and their VERSIONS to be controlled according to the development and configuration planning specified in 5.1. [Class A, B, C] 8.1.2 Identify SOUP For each SOUP CONFIGURATION ITEM being used, including standard libraries, the MANUFACTURER shall document: a) the title, b) the MANUFACTURER, and  c) the unique SOUP designator  [Class A, B, C] NOTE The unique SOUP designator could be, for example, a VERSION, a release date, a patch number or an upgrade designation. 8.1.3 Identify SYSTEM configuration documentation The MANUFACTURER shall document the set of CONFIGURATION ITEMS and their VERSIONS that comprise the SOFTWARE SYSTEM configuration. [Class A, B, C] 8.2 * Change control 8.2.1 Approve CHANGE REQUESTS The MANUFACTURER shall change CONFIGURATION ITEMS identified to be controlled according to 8.1 only in response to an approved CHANGE REQUEST. [Class A, B, C] NOTE 1 The decision to approve a CHANGE REQUEST can be integral to the change control PROCESS or part of another PROCESS. This subclause only requires that approval of a change precede its implementation. NOTE 2 Different acceptance PROCESSES can be used for CHANGE REQUESTS at different stages of the life cycle, as stated in plans, see 5.1.1  d) and 6.1 e). 8.2.2 Implement changes The MANUFACTURER shall implement the change as specified in the CHANGE REQUEST. The MANUFACTURER shall identify and perform any ACTIVITY that needs to be repeated as a result of the change, including changes to the software safety classification of SOFTWARE SYSTEMS and SOFTWARE ITEMS. [Class A, B, C] NOTE This subclause states how the change should be implemented to achieve adequate change control. It does not imply that the implementation is an integral part of the change control PROCESS. Implementation should use planned PROCESSES, see 5.1.1 e) and 6.1 e). 8.2.3 Verify changes The MANUFACTURER shall verify the change, including repeating any VERIFICATION that has been invalidated by the change and taking into account 5.7.3 and 9.7. [Class A, B, C] NOTE  This subclause only requires that changes be VERIFIED. It does not imply that VERIFICATION is an integral part of the change control PROCESS. VERIFICATION should use planned PROCESSES, see 5.1.1 e) and 6.1 e). Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 33 – +AMD1:2015 CSV  IEC 2015  8.2.4 Provide means for TRACEABILITY of change The MANUFACTURER shall maintain records of the relationships and dependencies between: a) CHANGE REQUEST; b) relevant PROBLEM REPORT; and c) approval of the CHANGE REQUEST [Class A, B, C] 8.3 * Configuration status accounting The MANUFACTURER shall retain retrievable records of the history of controlled CONFIGURATION ITEMS including SYSTEM configuration. [Class A, B, C] 9 * Software problem resolution PROCESS 9.1 Prepare PROBLEM REPORTS The MANUFACTURER shall prepare a PROBLEM REPORT for each problem detected in the MEDICAL DEVICE SOFTWARE. PROBLEM REPORTS shall include a statement of criticality (for example, effect on performance, SAFETY, or SECURITY) as well as other information that may aid in the resolution of the problem (for example, devices affected, supported accessories affected). [Class A, B, C] NOTE  Problems can be discovered before or after release, inside the MANUFACTURER’S organization or outside it. 9.2 Investigate the problem The MANUFACTURER shall: a) investigate the problem and if possible identify the causes;  b) EVALUATE the problem’s relevance to SAFETY using the software RISK MANAGEMENT PROCESS (Clause 7);  c) document the outcome of the investigation and evaluation; and d) create a CHANGE REQUEST(S) for actions needed to correct the problem, or document the rationale for taking no action. [Class A, B, C] NOTE A problem does not have to be corrected for the MANUFACTURER to comply with the software problem resolution PROCESS, provided that the problem is not relevant to SAFETY. 9.3 Advise relevant parties The MANUFACTURER shall advise relevant parties of the existence of the problem, as appropriate. [Class A, B, C] NOTE Problems can be discovered before or after release, inside the MANUFACTURER’S organisation or outside it. The MANUFACTURER determines the relevant parties depending on the situation. 9.4 Use change control process The MANUFACTURER shall approve and implement all CHANGE REQUESTS, observing the requirements of the change control PROCESS (see 8.2). [Class A, B, C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 34 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  9.5 Maintain records The MANUFACTURER shall maintain records of PROBLEM REPORTS and their resolution including their VERIFICATION. The MANUFACTURER shall update the RISK MANAGEMENT FILE as appropriate. [Class A, B, C] 9.6 Analyse problems for trends The MANUFACTURER shall perform analysis to detect trends in PROBLEM REPORTS. [Class A, B, C] 9.7 Verify software problem resolution The MANUFACTURER shall verify resolutions to determine whether: a) problem has been resolved and the PROBLEM REPORT has been closed; b) adverse trends have been reversed; c) CHANGE REQUESTS have been implemented in the appropriate MEDICAL DEVICE SOFTWARE and ACTIVITIES; and d) additional problems have been introduced. [Class A, B, C] 9.8 Test documentation contents When testing, retesting or REGRESSION TESTING SOFTWARE ITEMS and SYSTEMS following a change, the MANUFACTURER shall include in the test documentation: a) test results; b) ANOMALIES found; c) the VERSION of software tested; d) relevant hardware and software test configurations; e) relevant test tools; f) date tested; and g) identification of the tester. [Class A, B, C] Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 35 – +AMD1:2015 CSV  IEC 2015  Annex A  (informative)  Rationale for the requirements of this standard   Rationale for the clauses of this standard is provided in this annex. A.1 Rationale The primary requirement of this standard is that a set of PROCESSES be followed in the development and maintenance of MEDICAL DEVICE SOFTWARE, and that the choice of PROCESSES be appropriate to the RISKS to the patient and other people. This follows from the belief that testing of software is not sufficient to determine that it is safe in operation. The PROCESSES required by this standard fall into two categories: – PROCESSES which are required to determine the RISKS arising from the operation of each SOFTWARE ITEM in the software; – PROCESSES which are required to achieve an appropriately low probability of software failure for each SOFTWARE ITEM, chosen on the basis of these determined RISKS. This standard requires the first category to be performed for all MEDICAL DEVICE SOFTWARE and the second category to be performed for selected SOFTWARE ITEMS. A claim of compliance with this standard should therefore include a documented RISK ANALYSIS that identifies foreseeable sequences of events that include software and that can result in a HAZARDOUS SITUATION (see ISO 14971). HAZARDOUS SITUATIONS that can be indirectly caused by software (for example, by providing misleading information that could cause inappropriate treatment to be administered) should be included in this RISK ANALYSIS. All ACTIVITIES that are required as part of the first category of PROCESSES are identified in the normative text as "[Class A, B, C]", indicating that they are required irrespective of the classification of the software to which they apply. ACTIVITIES are required for all classes A, B, and C for the following reasons: – the ACTIVITY produces a plan relevant to RISK MANAGEMENT or software safety classification; – the ACTIVITY produces an output that is an input to RISK MANAGEMENT or software safety classification; – the ACTIVITY is a part of RISK MANAGEMENT or software safety classification; – the ACTIVITY establishes an administration system, documentation or record-keeping system that supports RISK MANAGEMENT or software safety classification; – the ACTIVITY normally takes place when the classification of the related software is unknown; – the ACTIVITY can cause a change that could invalidate the current software safety classification of the associated software. This includes the discovery and analysis of safety related problems after release. Other PROCESSES are required only for SOFTWARE SYSTEMS or SOFTWARE ITEMS classified in software safety classes B or C. ACTIVITIES required as parts of these PROCESSES are identified in the normative text as "[Class B, C]", or "[Class C]" indicating that they are required selectively depending on the classification of the software to which they apply. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 36 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  ACTIVITIES are required selectively for software in classes B and C for the following reasons: – the ACTIVITY enhances the reliability of the software by requiring more detail or more rigor in the design, testing or other VERIFICATION; – the ACTIVITY is an administrative ACTIVITY that supports another ACTIVITY required for classes B or C;  – the ACTIVITY supports the correction of safety-related problems; – the ACTIVITY produces records of design, implementation, VERIFICATION and release of safety-related software. ACTIVITIES are required selectively for software in class C for the following reasons: – the ACTIVITY further enhances the reliability of the software by requiring more detail, or more rigour, or attention to specific issues in the design, testing or other VERIFICATION Note that all PROCESSES and ACTIVITIES defined in this standard are considered valuable in assuring the development and maintenance of high quality software. The omission of many of these PROCESSES and ACTIVITIES as requirements for software in class A should not imply that these PROCESSES and ACTIVITIES would not be of value or are not recommended. Their omission is intended to recognize that software that cannot cause a HAZARD can be assured of SAFETY and effectiveness primarily through overall validation ACTIVITY during the design of a MEDICAL DEVICE (which is outside the scope of this standard) and through some simple software life cycle controls. A.2 Summary of requirements by class Table A.1 summarizes which software safety classes are assigned to each requirement. This table is informative and only provided for convenience. The normative section identifies the software safety classes for each requirement. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 37 – +AMD1:2015 CSV  IEC 2015  Table A.1 – Summary of requirements by software safety class Clauses and subclauses Class A Class B Class C Clause 4 All requirements X X X 5.1 5.1.1, 5.1.2, 5.1.3, 5.1.6, 5.1.7, 5.1.8, 5.1.9 X X X  5.1.5, 5.1.10, 5.1.11, 5.1.12  X X  5.1.4   X 5.2 5.2.1, 5.2.2, 5.2.4, 5.2.5, 5.2.6 X X X  5.2.3  X X 5.3 5.3.1, 5.3.2, 5.3.3, 5.3.4, 5.3.6  X X  5.3.5   X 5.4 5.4.1  X X  5.4.2, 5.4.3, 5.4.4   X 5.5 5.5.1 X X X  5.5.2, 5.5.3, 5.5.5  X X  5.5.4   X 5.6 All requirements  X X 5.7 All requirements X X X 5.8 5.8.1, 5.8.2, 5.8.4, 5.8.7, 5.8.8 X X X   5.8.3, 5.8.5, 5.8.6  X X Clause 6  All requirements X X X 7.1 All requirements  X X 7.2 All requirements  X X 7.3 All requirements  X X 7.4 7.4.1 X X X  7.4.2, 7.4.3  X X Clause 8 All requirements X X X Clause 9 All requirements X X X  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 38 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  Annex B  (informative)  Guidance on the provisions of this standard   B.1 Scope B.1.1 Purpose The purpose of this standard is to provide a development PROCESS that will consistently produce high quality, safe MEDICAL DEVICE SOFTWARE. To accomplish this, the standard identifies the minimum ACTIVITIES and TASKS that need to be accomplished to provide confidence that the software has been developed in a manner that is likely to produce highly reliable and safe MEDICAL DEVICE SOFTWARE. This annex provides guidance for the application of the requirements of this standard.  It does not add to, or otherwise change, the requirements of this standard. This annex can be used to better understand the requirements of this standard. Note that in this standard, ACTIVITIES are subclauses called out within the PROCESSES and TASKS are defined within the ACTIVITIES. For example, the ACTIVITIES defined for the software development PROCESS are software development planning, software requirements analysis, software ARCHITECTURAL design, software detailed design, SOFTWARE UNIT implementation and VERIFICATION, software integration and integration testing, SOFTWARE SYSTEM testing, and software release. The TASKS within these ACTIVITIES are the individual requirements. This standard does not require a particular SOFTWARE DEVELOPMENT LIFE CYCLE MODEL. However, compliance with this standard does imply dependencies between PROCESSES, because inputs of a PROCESS are generated by another PROCESS. For example, the software safety classification of the SOFTWARE SYSTEM should be completed after the RISK ANALYSIS PROCESS has established what HARM could arise from failure of the SOFTWARE SYSTEM. Because of such logical dependencies between processes, it is easiest to describe the processes in this standard in a sequence, implying a “waterfall” or “once-through” life cycle model. However, other life cycles can also be used. Some development (model) strategies as defined at ISO/IEC 12207 [9] include (see also Table B.1): – Waterfall. The “once-through" strategy, also called “waterfall”, consists of performing the development PROCESS a single time. Simplistically: determine customer needs, define requirements, design the SYSTEM, implement the system, test, fix and deliver. – Incremental: The “incremental” strategy determines customer needs and defines the SYSTEM requirements, then performs the rest of the development in a sequence of builds. The first build incorporates part of the planned capabilities, the next build adds more capabilities, and so on, until the SYSTEM is complete. – Evolutionary: The “evolutionary” strategy also develops a SYSTEM in builds but differs from the incremental strategy in acknowledging that the user need is not fully understood and all requirements cannot be defined up front. In this strategy, customer needs and SYSTEM requirements are partially defined up front, then are refined in each succeeding build. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 39 – +AMD1:2015 CSV  IEC 2015  Table B.1 – Development (model) strategies as defined in ISO/IEC 12207 Development Strategy Define all requirements first? Multiple development cycles? Distribute interim software? Waterfall   (Once-through) yes no no Incremental (Preplanned product improvement) yes yes maybe Evolutionary no yes yes  Whichever life cycle is chosen it is necessary to maintain the logical dependencies between PROCESS outputs such as specifications, design documents and software. The waterfall life cycle model achieves this by delaying the start of a PROCESS until the inputs for that PROCESS are complete and approved. Other life cycles, particularly evolutionary life cycles, permit PROCESS outputs to be produced before all the inputs for that PROCESS are available. For example, a new SOFTWARE ITEM can be specified, classified, implemented and VERIFIED before the whole software ARCHITECTURE has been finalised. Such life cycles carry the RISK that a change or development in one PROCESS output will invalidate another PROCESS output. All life cycles therefore use a comprehensive configuration management system to ensure that all PROCESS outputs are brought to a consistent state and the dependencies maintained. The following principles are important regardless of the software development life cycle used: – All PROCESS outputs should be maintained in a consistent state; whenever any PROCESS output is created or changed, all related PROCESS outputs should be updated promptly to maintain their consistency with each other and to maintain all dependencies explicitly or implicitly required by this standard; – all PROCESS outputs should be available when needed as input to further work on the software.  – before any MEDICAL DEVICE SOFTWARE is released, all PROCESS outputs should be consistent with each other and all dependencies between PROCESS outputs explicitly or implicitly required by this standard should be observed. B.1.2 Field of application This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE as well as the development and maintenance of a MEDICAL DEVICE that includes SOUP. The use of this standard requires the MANUFACTURER to perform MEDICAL DEVICE RISK MANAGEMENT that is compliant with ISO 14971. Therefore, when the MEDICAL DEVICE SYSTEM ARCHITECTURE includes an acquired component (this could be a purchased component or a component of unknown provenance), such as a printer/plotter that includes SOUP, the acquired component becomes the responsibility of the MANUFACTURER and must be included in the RISK MANAGEMENT of the MEDICAL DEVICE. It is assumed that through proper performance of MEDICAL DEVICE RISK MANAGEMENT, the MANUFACTURER would understand the component and recognize that it includes SOUP. The MANUFACTURER using this standard would invoke the software RISK MANAGEMENT PROCESS as part of the overall MEDICAL DEVICE RISK MANAGEMENT PROCESS. The maintenance of released MEDICAL DEVICE SOFTWARE applies to the post-production experience with the MEDICAL DEVICE SOFTWARE. Software maintenance includes the combination of all technical and administrative means, including supervision actions, to act on problem reports to retain an item in, or restore it to, a state in which it can perform a required function as well as modification requests related to released MEDICAL DEVICE SOFTWARE. For example, this includes problem rectification, regulatory reporting, re-validation and preventive action. See ISO/IEC 14764 [10]. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 40 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  B.2 Normative references ISO/IEC 90003 [15] provides guidance for applying a quality management system to software development. This guidance is not required by this standard but is highly recommended. B.3 Terms and definitions Where possible, terms have been defined using definitions from international standards. This standard chose to use three terms to describe the decomposition of a SOFTWARE SYSTEM (top level). The SOFTWARE SYSTEM can be a subsystem of the MEDICAL DEVICE (see IEC 60601-1-4 [2]) or a MEDICAL DEVICE in its own right, which then becomes a software MEDICAL DEVICE. The lowest level that is not further decomposed for the purposes of testing or software configuration management is the SOFTWARE UNIT. All levels of composition, including the top and bottom levels, can be called SOFTWARE ITEMS. A SOFTWARE SYSTEM, then, is composed of one or more SOFTWARE ITEMS, and each SOFTWARE ITEM is composed of one or more SOFTWARE UNITS or decomposable SOFTWARE ITEMS. The responsibility is left to the MANUFACTURER to provide the definition and granularity of the SOFTWARE ITEMS and SOFTWARE UNITS. Leaving these terms vague allows one to apply them to the many different development methods and types of software used in MEDICAL DEVICES. B.4 General requirements There is no known method to guarantee 100 % SAFETY for any kind of software. There are three major principles which promote SAFETY for MEDICAL DEVICE SOFTWARE: – RISK MANAGEMENT; – quality management; – software engineering. For the development and maintenance of safe MEDICAL DEVICE SOFTWARE it is necessary to establish RISK MANAGEMENT as an integral part of a quality management system as an overall framework for the application of appropriate software engineering methods and techniques. The combination of these three concepts allows a MEDICAL DEVICE MANUFACTURER to follow a clearly structured and consistently repeatable decision-making PROCESS to promote SAFETY for MEDICAL DEVICE SOFTWARE. B.4.1 Quality management system A disciplined and effective set of software PROCESSES includes organizational PROCESSES such as management, infrastructure, improvement, and training. To avoid duplication and to focus this standard on software engineering, these PROCESSES have been omitted from this standard. These PROCESSES are covered by a quality management system. ISO 13485 [8] is an International Standard that is specifically intended for applying the concepts of quality management to MEDICAL DEVICES. Conformance to ISO 13485 quality management system requirements does not automatically constitute conformity with national or regional regulatory requirements. It is the MANUFACTURER’S responsibility to identify and establish compliance with relevant regulatory requirements.  B.4.2 RISK MANAGEMENT Software development participates in RISK MANAGEMENT ACTIVITIES sufficiently to ensure that all reasonably foreseeable RISKS associated with the MEDICAL DEVICE SOFTWARE are considered. Rather than trying to define an appropriate RISK MANAGEMENT PROCESS in this software engineering standard, it is required that the MANUFACTURER apply a RISK MANAGEMENT PROCESS Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 41 – +AMD1:2015 CSV  IEC 2015  that is compliant with  ISO 14971, which deals explicitly with RISK MANAGEMENT for MEDICAL DEVICES. Specific software RISK MANAGEMENT ACTIVITIES resulting from HAZARDOUS SITUATIONS that have software as a contributing cause are identified in a supporting PROCESS described in Clause 7. B.4.3 Software safety classification The RISK associated with software as a part of a MEDICAL DEVICE, as an accessory to a MEDICAL DEVICE, or as a MEDICAL DEVICE in its own right, is used as the input to a software safety classification scheme, which then determines the PROCESSES to be used during the development and maintenance of software. RISK is considered to be a combination of the severity of HARM and the probability of its occurrence. However, no consensus exists for a method of quantitatively estimating the probability of occurrence of a software failure. When software is present in a sequence or combination of events leading to a HAZARDOUS SITUATION, the probability of the software failure occurring cannot be considered in estimating the RISK for the HAZARDOUS SITUATION. In such cases, considering a worst case probability is appropriate, and the probability for the software failure occurring should be set to 1. When it is possible to estimate the probability for the remaining events in the sequence (as it may be if they are not software) that probability can be used for the probability of the HAZARDOUS SITUATION occurring (P1 in Figure B.2). In many cases however, it might not be possible to estimate the probability for the remaining events in the sequence, and the RISK should be EVALUATED on the basis of the nature of the HARM alone (the probability of the HAZARDOUS SITUATION occurring should be set to 1). RISK ESTIMATION in these cases should be focused on the SEVERITY of the HARM resulting from the HAZARDOUS SITUATION. Subjective rankings of probability can also be assigned based on clinical knowledge to distinguish failures that a clinician would be likely to detect from those that would not be detected and would be more likely to cause HARM. Estimates of probability of a HAZARDOUS SITUATION leading to HARM (P2 in Figure B.2) generally require clinical knowledge to distinguish between HAZARDOUS SITUATIONS where clinical practice would be likely to prevent HARM, and HAZARDOUS SITUATIONS that would be more likely to cause HARM. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 42 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015   NOTE P1 is the probability of a hazardous situation occurring  P2 is the probability of a hazardous situation leading to harm Figure B.2 – Pictorial representation of the relationship of HAZARD, sequence of events, HAZARDOUS SITUATION, and HARM – from ISO 14971:2007 Annex E If a SOFTWARE SYSTEM is decomposed into SOFTWARE ITEMS, then each SOFTWARE ITEM can have its own software safety classification.  It is only possible to determine the RISK associated with failure of a SOFTWARE ITEM: – if a SYSTEM ARCHITECTURE and a software ARCHITECTURE define the role of the SOFTWARE ITEM in terms of its purpose and its interfaces with other software and hardware items; – if changes to the SYSTEM are controlled; – after RISK ANALYSIS has been done on the ARCHITECTURE and RISK CONTROL measures specified. This standard requires the minimum number of ACTIVITIES that will achieve the above conditions for all classes of software. The end of the software ARCHITECTURE ACTIVITY is the earliest point in the development when the full set of SOFTWARE ITEMS is defined and the RISK MANAGEMENT ACTIVITY has identified how the SOFTWARE ITEMS relate to SAFETY. This is therefore the earliest point at which SOFTWARE ITEMS can be classified definitively according to their SAFETY role. This point corresponds to the point where RISK CONTROL is begun in ISO 14971. Before this point, the RISK MANAGEMENT PROCESS identifies ARCHITECTURAL RISK CONTROL measures, for example adding protective subsystems, or reducing the opportunities for software failures to cause HARM. After this point, the RISK MANAGEMENT PROCESS uses PROCESSES aimed at reducing the probability of failure of SOFTWARE ITEMS. In other words, the classification of a SOFTWARE ITEM specifies PROCESS-based RISK CONTROL measures to be applied to that item. IEC Risk Probability of occurrence of harm P1 × P2 Severity of the harm Harm Hazardous situation Hazard Exposure (P1) P2 Sequence of events Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 43 – +AMD1:2015 CSV  IEC 2015  It is expected that MANUFACTURERS will find it useful to classify software before this point, for example to focus attention on areas to be investigated, but such classification should be regarded as preliminary and should not be used to justify the omission of PROCESSES. The software safety classification scheme is not intended to align with the RISK classifications of ISO 14971. Whereas the ISO 14971 scheme classifies RISK according to their severity and likelihood, the software safety classification scheme classifies SOFTWARE SYSTEMS and SOFTWARE ITEMS according to the PROCESSES to be applied in their development and maintenance. As the design evolves, new RISKS might become evident. Therefore, RISK MANAGEMENT should be applied as an integral part of the development PROCESS. This permits the development of an ARCHITECTURAL design that identifies a complete set of SOFTWARE ITEMS, including those that are required to function correctly to assure safe operation and those that prevent faults from causing HARM. The software ARCHITECTURE should promote segregation of software items that are required for safe operation and should describe the methods used to ensure effective segregation of those SOFTWARE ITEMS. Segregation is not restricted to physical (processor or memory partition) separation but includes any mechanism that prevents one SOFTWARE ITEM from negatively affecting another. The adequacy of a segregation is determined based on the RISKS involved and the rationale which is required to be documented. As stated in B.3, this standard chooses to use three terms to describe the decomposition of a SOFTWARE SYSTEM (top level).  Figure B.1 illustrates the possible partitioning for SOFTWARE ITEMS within a SOFTWARE SYSTEM and how the software safety classes would be applied to the group of SOFTWARE ITEMS in the decomposition. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 44 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  SOFTWARE SYSTEM /SOFTWARE ITEM(CLASS C)SOFTWARE ITEMX(Class A)SOFTWARE ITEMY(Class C)SOFTWARE ITEMW(Class B)SOFTWARE ITEMZ(Class C) Figure B.1 – Example of partitioning of SOFTWARE ITEMS For this example, the MANUFACTURER knows, due to the type of MEDICAL DEVICE SOFTWARE being developed, that the preliminary software safety classification for the SOFTWARE SYSTEM is software safety class C. During software ARCHITECTURE design the MANUFACTURER has decided to partition the SYSTEM, as shown, with 3 SOFTWARE ITEMS – X, W and Z. The MANUFACTURER is able to segregate all SOFTWARE SYSTEM contributions to HAZARDOUS SITUATIONS which could result in death or SERIOUS INJURY to SOFTWARE ITEM Z and all remaining SOFTWARE SYSTEM contributions to HAZARDOUS SITUATIONS  which could result in a non-SERIOUS INJURY to SOFTWARE ITEM W. SOFTWARE ITEm W is classified as software safety class B and SOFTWARE ITEM Z is at software safety class C. SOFTWARE ITEM Y therefore must be classified as Class C, per 4.3 d). The SOFTWARE SYSTEM is also at a software safety class C per this requirement. SOFTWARE ITEM X has been classified at a software safety class of A. The MANUFACTURER is able to document a rationale for the segregation between SOFTWARE ITEMS X and Y, as well as SOFTWARE ITEMS W and Z, to assure the integrity of the segregation. If segregation is not possible between SOFTWARE ITEMS X and Y, then SOFTWARE ITEM X must be classified in software safety class C. B.4.4 LEGACY SOFTWARE Subclause 4.4 establishes a process for application of this standard to LEGACY SOFTWARE. Some geographies may require the MANUFACTURER to show conformity to the standard to obtain regulatory approval of the MEDICAL DEVICE SOFTWARE, even if that software was designed prior to the existence of the current version of the standard (LEGACY SOFTWARE).  In this case, the requirements in 4.4 provide a method for the the MANUFACTURER to demonstrate compliance of LEGACY SOFTWARE to the standard.  A MANUFACTURER may determine that retrospective documentation of an already finished development-lifecycle performed as an isolated activity does not result in the reduction of RISK associated with the use of the product. The process results in the identification of a subset of IEC   724/06 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 45 – +AMD1:2015 CSV  IEC 2015  ACTIVITIES defined in this standard which does result in reduction of RISK. Some additional goals implicit in the process are: – required ACTIVITIES and resulting documentation should rely on and make use of, wherever possible, existing documentation, and – a MANUFACTURER should utilize resources as effectively as possible to effect a reduction of RISK. In addition to a plan identifying the subset of ACTIVITIES to execute, the process also results in objective evidence supporting safe continued use of the LEGACY SOFTWARE and a summary rationale for this conclusion. The RISKS associated with the planned continued use of the LEGACY SOFTWARE depend on the context in which the LEGACY SOFTWARE will be used to create a SOFTWARE SYSTEM. The MANUFACTURER will document all identified MEDICAL DEVICE HAZARDS associated with the LEGACY SOFTWARE. Subclause 4.4 requires a comprehensive assessment of available post-production field data obtained for the LEGACY SOFTWARE during the time it has been in production and use. Typical sources of post-production data include: – adverse events attributable to the device, – feedback received from users of the device, and – ANOMALIES discovered by the MANUFACTURER. Though no consensus exists for a method of prospectively estimating quantitatively the probability of occurrence of a software failure, such information may be available for LEGACY SOFTWARE, based on the usage of such software and EVALUATION of post-production data. If it is possible in such cases to quantitatively estimate the probability of events in the sequence, a quantitative value may be used for expressing the probability of the entire sequence of events occurring. If such quantitative estimation is not possible, considering a worst case probability is appropriate, and the probability for the software failure occurring should be assumed to be 1. The MANUFACTURER determination of how the LEGACY SOFTWARE will be used in the overall MEDICAL DEVICE SYSTEM ARCHITECTURE is input to the assessment of RISK. The RISKS to be considered vary accordingly. – When LEGACY SOFTWARE has been safely and reliably used and the MANUFACTURER wishes to continue use of the LEGACY SOFTWARE, the rationale for continued use rests primarily on the assessment of RISK based on post-production records. – When LEGACY SOFTWARE is reused to create a new SOFTWARE SYSTEM, the intended use of the LEGACY SOFTWARE might be different from its original intended use. In this case the RISK assessment must take into account the modified set of HAZARDOUS SITUATIONS which can arise due to failures of the LEGACY SOFTWARE. – A reused LEGACY SOFTWARE may be used for similar intended use but integrated into a new SOFTWARE SYSTEM.  In this case the RISK assessment should take into account modification of architectural RISK CONTROL measures according to 5.3. When LEGACY SOFTWARE will be changed and used within a new SOFTWARE SYSTEM, the MANUFACTURER should consider how the existing records of safe and reliable operation may be invalidated by the changes. Changes to the LEGACY SOFTWARE should be performed according to Clauses 4 to 9 of this standard, including assessment of impact to RISK CONTROL measures according to 7.4. In the case of LEGACY SOFTWARE, existing RISK CONTROL measures may not be fully documented and special care should be taken to EVALUATE the potential impact of changes, utilizing available documented design records as well as expertise of individuals having knowledge of the system.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 46 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  According to 4.4, the MANUFACTURER performs a gap analysis in order to determine the available documentation including objective evidence of performed TASKS done during development of the LEGACY SOFTWARE and compared to 5.2, 5.3, 5.7, and Clause 7. Typical steps to accomplish this gap analysis include a) identification of the LEGACY SOFTWARE, including VERSION, revision and any other means, required for clear identification; b) EVALUATION of existing DELIVERABLES corresponding to the deliverables required by 5.2, 5.3, 5.7, and Clause 7; c) EVALUATION of available objective evidence, documenting the previously applied software development lifecycle model (as appropriate); d) EVALUATION of the adequacy of existing RISK MANAGEMENT documentation, taking ISO 14971 into account. Taking the performed gap analysis into account, the MANUFACTURER will EVALUATE the potential reduction in RISK resulting from the generation of the missing DELIVERABLES and associated ACTIVITIES, and create a plan to perform ACTIVITIES and generate DELIVERABLES to close these gaps. Reduction of RISK should balance the benefit of applying the software development process according to Clause 5 against the possibility that modification of the LEGACY SOFTWARE without full knowledge of its development history could introduce new defects that increase the risk. Some of the elements of Clause 5 may be assessed to have little to no reduction of RISK when done after the fact. For example, detailed design and unit verification reduce RISK primarily during the process of developing new software or refactoring existing software. If these objectives are not planned, performing the ACTIVITIES in isolation may create documentation but lead to no reduction in RISK.   At a minimum, the gap closure plan addresses missing SOFTWARE SYSTEM test records. If these do not exist or are not suitable to support a rationale to continue use of the LEGACY SOFTWARE, the gap closure plan should include creation of SOFTWARE SYSTEM requirements at a functional level according to 5.2 and tests according to 5.7. The documented rationale for continued use of the LEGACY SOFTWARE builds on the available objective evidence and analysis obtained in the course of assessing the RISK and creating a gap closure plan appropriate for the context of LEGACY SOFTARE reuse. The rationale makes a positive case for the safe and reliable performace of the LEGACY SOFTWARE in the planned reuse context, taking into account both the post-production records available for the LEGACY SOFTWARE and the RISK CONTROL MEASURES affected by filling process gaps. After LEGACY SOFTWARE has been re-used according to 4.4, those parts of the LEGACY SOFTWARE for which gaps in DELIVERABLES remain, continue to be LEGACY SOFTWARE and may be considered for further re-use again according to 4.4. When gaps in deliverables are closed by changing the LEGACY SOFTWARE, the changes should be performed according to Clauses 4 to 9 of this standard. B.5 Software development PROCESS B.5.1 Software development planning The objective of this ACTIVITY is to plan the software development TASKS to reduce RISKS caused by software, communicate procedures and goals to members of the development team, and ensure that SYSTEM quality requirements for the MEDICAL DEVICE SOFTWARE are met. The software development planning ACTIVITY can document TASKS in a single plan or in multiple plans. Some MANUFACTURERS might have established policies and procedures that apply to the Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 47 – +AMD1:2015 CSV  IEC 2015  development of all their MEDICAL DEVICE SOFTWARE.  In this case the plan can simply reference the existing policies and procedures. Some MANUFACTURERS might prepare a plan or set of plans specific to the development of each MEDICAL DEVICE SOFTWARE that spell out in detail specific ACTIVITIES and reference general procedures. Another possibility is that a plan or set of plans is tailored for the development of each MEDICAL DEVICE SOFTWARE. The planning should be specified at the level of detail necessary to carry out the development PROCESS and should be proportional to the RISK. For example, SYSTEMS or items with higher RISK would be subject to a development PROCESS with more rigor and TASKS should be spelled out in greater detail. Planning is an iterative ACTIVITY that should be re-examined and updated as development progresses. The plan can evolve to incorporate more and better information as more is understood about the SYSTEM and the level of effort needed to develop the SYSTEM. For example, a SYSTEM’s initial software safety classification can change as a result of exercising the RISK MANAGEMENT PROCESS and development of the software ARCHITECTURE. Or it might be decided that a SOUP be incorporated into the SYSTEM. It is important that the plan(s) be updated to reflect current knowledge of the SYSTEM and the level of rigor needed for the SYSTEM or items in the SYSTEM to enable proper control over the development PROCESS. B.5.2 Software requirements analysis This ACTIVITY requires the MANUFACTURER to establish and verify the software requirements for the MEDICAL DEVICE SOFTWARE. Establishing verifiable requirements is essential for determining what is to be built, for determining that the MEDICAL DEVICE SOFTWARE exhibits acceptable behaviour, and for demonstrating that the completed MEDICAL DEVICE SOFTWARE is ready for use. To demonstrate that the requirements have been implemented as desired, each requirement should be stated in such a way that objective criteria can be established to determine whether it has been implemented correctly.  If the device RISK MANAGEMENT PROCESS imposes requirements on the software to control identified RISKS, these requirements are to be identified in the software requirements in such a way as to make it possible to trace the RISK CONTROL measures to the software requirements.  All software requirements should be identified in such a way as to make it possible to demonstrate TRACEABILITY between the requirement and SOFTWARE SYSTEM testing. If regulatory approval in some countries requires conformance to specific regulations or international standards, this conformance requirement should be documented in the software requirements. Because the software requirements establish what is to be implemented in the software, an evaluation of the requirements is required before the requirements analysis ACTIVITY is complete. An area of frequent confusion is the distinction between customer needs, design inputs, software requirements, software functional specifications, and software design specifications. Design inputs are the interpretation of customer needs into formally documented MEDICAL DEVICE requirements. Software requirements are the formally documented specifications of what the software does to meet the customer needs and the design inputs. Software functional specifications are often included with the software requirements and define in detail what the software does to meet its requirements even though many different alternatives might also meet the requirements. Software design specifications define how the software will be designed and decomposed to implement its requirements and functional specifications. Traditionally, software requirements, functional specifications, and design specifications have been written as a set of one or more documents. It is now feasible to consider this information as data items within a common database. Each item would have one or more attributes that would define its purpose and linkage to other items in the database. This approach allows presentation and printing of different views of the information best suited for each set of intended users (e.g., marketing, MANUFACTURERS, testers, auditors) and supports TRACEABILITY to demonstrate adequate implementation and the extent to which test cases test the requirements. Tools to support this approach can be as simple as a hypertext document using HTML hyperlinks or as complex and capable as computer aided software engineering (CASE) tools and requirements analysis tools. The SYSTEM requirements PROCESS is out of scope of this standard. However, the decision to implement MEDICAL DEVICE functionality with software is normally made during SYSTEM design. Some or all of the SYSTEM requirements are allocated to be implemented in software. The Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 48 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  software requirements analysis ACTIVITY consists of analyzing the requirements allocated to software by the SYSTEM requirements PROCESS and deriving a comprehensive set of software requirements that reflect the allocated requirements. To ensure the integrity of the SYSTEM, the MANUFACTURER should provide a mechanism for negotiating changes and clarifications to the SYSTEM requirements to correct impracticalities, inconsistencies or ambiguities in either the parent SYSTEM requirements or the software requirements. The PROCESS of capture and analysis of SYSTEM and software requirements can be iterative. This standard does not intend to require the PROCESSES to be rigidly segregated into two layers. In practice, SYSTEM ARCHITECTURE and software ARCHITECTURE are often outlined simultaneously and the SYSTEM and software requirements are subsequently documented in a layered form. B.5.3 Software ARCHITECTURAL design This ACTIVITY requires the MANUFACTURER to define the major structural components of the software and identify their key responsibilities, their externally visible properties, and the relationship among them. If the behaviour of a component can affect other components, that behavior should be described in the software ARCHITECTURE. This description is especially important for behaviour that can affect components of the MEDICAL DEVICE that are outside the software (see 5.3.5 and B.4.3). ARCHITECTURAL decisions are extremely important for implementing RISK CONTROL measures. Without understanding (and documenting) the behaviour of a component that can affect other components, it will be nearly impossible to show that the SYSTEM is safe. A software ARCHITECTURE is necessary to ensure the correct implementation of the software requirements. The software ARCHITECTURE is not complete unless all software requirements can be implemented by the identified SOFTWARE ITEMS. Because the design and implementation of the software is dependent on the ARCHITECTURE, the ARCHITECTURE is VERIFIED to complete this ACTIVITY. VERIFICATION of the ARCHITECTURE is generally done by technical EVALUATION. The software safety classification of SOFTWARE ITEMS during the software ARCHITECTURE ACTIVITY creates a basis for the subsequent choice of software PROCESSES. The records of classification are placed under change control as part of the RISK MANAGEMENT FILE. Many subsequent events might invalidate the classification. These include, for example: – changes of SYSTEM specification, software specification or ARCHITECTURE; – discovery of errors in the RISK ANALYSIS, especially unforeseen HAZARDS; and – discovery of the infeasibility of a requirement, especially a RISK CONTROL measure; Therefore, during all ACTIVITIES following the design of the software ARCHITECTURE, the classification of the SOFTWARE SYSTEM and SOFTWARE ITEMS should be re-EVALUATED and might need to be revised. This would trigger rework to apply additional PROCESSES to a SOFTWARE ITEM as a result of its upgrading to a higher class. The software configuration management PROCESS (Clause 8) is used to ensure that all necessary rework is identified and completed. B.5.4 Software detailed design This ACTIVITY requires the MANUFACTURER to refine the SOFTWARE ITEMS and interfaces defined in the ARCHITECTURE to create SOFTWARE UNITS and their interfaces. Although SOFTWARE UNITS are often thought of as being a single function or module, this view is not always appropriate. This standard has defined SOFTWARE UNIT to be a SOFTWARE ITEM that is not subdivided into smaller items. SOFTWARE UNITS can be tested separately. The MANUFACTURER should define the level of detail of the SOFTWARE UNIT. Detailed design specifies algorithms, data representations, interfaces among different SOFTWARE UNITS, and interfaces between SOFTWARE UNITS and data structures. Detailed design must also be concerned with the packaging of the SOFTWARE PRODUCT. It is necessary to define the design of the SOFTWARE UNITS and the interfaces in sufficient detail to permit its SAFETY and effectiveness to be objectively VERIFIED where this can be ensured using other requirements or design documentation. It should be complete enough Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 49 – +AMD1:2015 CSV  IEC 2015  that the programmer is not required to make ad hoc design decisions. Detailed design must also be concerned with the architecture of the MEDICAL DEVICE SOFTWARE. A SOFTWARE ITEM can be decomposed so that only a few of the new SOFTWARE ITEMS implement the SAFETY-related requirement of the original SOFTWARE ITEM. The remaining SOFTWARE ITEMS do not implement SAFETY-related functions and can be reclassified into a lower software safety class. However, the decision to do this is in itself part of the RISK MANAGEMENT PROCESS, and is documented in the RISK MANAGEMENT FILE. Because implementation depends on detailed design, it is necessary to verify the detailed design before the ACTIVITY is complete. VERIFICATION of detailed design is generally done by a technical EVALUATION. Subclause 5.4.4 requires the MANUFACTURER to verify the outputs of the detailed design ACTIVITIES. The design specifies how the requirements are to be implemented. VERIFICATION of the design provides assurance that it implements the software ARCHITECTURE and is free from contradiction with the software ARCHITECTURE. If the design contains defects, the code will not implement the requirements correctly. When present in the design, the MANUFACTURER should verify design characteristics which the MANUFACTURER believes are important for SAFETY. Examples of these characteristics include: – implementation of the intended events, inputs, outputs, interfaces, logic flow, allocation of CPU, allocation of memory resources, error and exception definition, error and exception isolation, and error recovery; – definition of the default state, in which all faults that can result in a hazardous situation are addressed, with events and transitions; – initialization of variables, memory management; and – cold and warm resets, standby, and other state changes that can affect the RISK CONTROL measures. B.5.5 SOFTWARE UNIT implementation and verification This ACTIVITY requires the MANUFACTURER to write and verify the code for the SOFTWARE UNITS. The detailed design is to be translated into source code. Coding represents the point where decomposition of the specifications ends and composition of the executable software begins. To consistently achieve the desirable code characteristics, coding standards should be used to specify a preferred coding style. Examples of coding standards include requirements for understandability, language usage rules or restrictions, and complexity management. The code for each unit is VERIFIED to ensure that it functions as specified by the detailed design and that it complies with the specified coding standards. Subclause 5.5.5 requires the MANUFACTURER to verify the code. If the code does not implement the design correctly, the MEDICAL DEVICE SOFTWARE will not perform as intended. B.5.6 Software integration and integration testing This ACTIVITY requires the MANUFACTURER to plan and execute integration of SOFTWARE UNITS into aggregate SOFTWARE ITEMS as well as integration of SOFTWARE ITEMS into higher aggregated SOFTWARE ITEMS and to verify that the resulting SOFTWARE ITEMS behave as intended. The approach to integration can range from non-incremental integration to any form of incremental integration. The properties of the SOFTWARE ITEM being assembled dictate the chosen method of integration. Software integration testing focuses on the transfer of data and control across a SOFTWARE ITEM’s internal and external interfaces. External interfaces are those with other software, including operating system software, and MEDICAL DEVICE hardware. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 50 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  The rigor of integration testing and the level of detail of the documentation associated with integration testing should be commensurate with the RISK associated with the device, the device’s dependence on software for potentially hazardous functions, and the role of specific SOFTWARE ITEMS in higher RISK device functions. For example, although all SOFTWARE ITEMS should be tested, items that have an effect on SAFETY should be subject to more direct, thorough, and detailed tests. As applicable, integration testing demonstrates program behaviour at the boundaries of its input and output domains and confirms program responses to invalid, unexpected, and special inputs. The program’s actions are revealed when given combinations of inputs or unexpected sequences of inputs, or when defined timing requirements are violated. The test requirements in the plan should include, as appropriate, the types of white box testing to be performed as part of integration testing. White box testing, also known as glass box, structural, clear box and open box testing, is a testing technique where explicit knowledge of the internal workings of the SOFTWARE ITEM being tested are used to select the test data. White box testing uses specific knowledge of the SOFTWARE ITEM to examine outputs. The test is accurate only if the tester knows what the SOFTWARE ITEM is supposed to do. The tester can then see if the SOFTWARE ITEM diverges from its intended goal. White box testing cannot guarantee that the complete specification has been implemented since it is focused on testing the implementation of the SOFTWARE ITEM. Black box testing, also known as behavioural, functional, opaque-box, and closed-box testing, is focused on testing the functional specification and it cannot guarantee that all parts of the implementation have been tested. Thus black box testing is testing against the specification and will discover faults of omission, indicating that part of the specification has not been fulfilled. White box testing is testing against the implementation and will discover faults of commission, indicating that part of the implementation is faulty. In order to fully test MEDICAL DEVICE SOFTWARE both black and white box testing might be required. The plans and test documentation identified in 5.6 and 5.7 can be individual documents tied to specific phases of development or evolutionary prototypes. They also might be combined so a single document or set of documents covers the requirements of multiple subsections. All or portions of the documents could be incorporated into higher level project documents such as a software or project quality assurance plan or a comprehensive test plan that addresses all aspects of testing for hardware and software. In these cases, a cross reference should be created that identifies how the various project documents relate to each of the software integration TASKS. Software integration testing can be performed in a simulated environment, on actual target hardware, or on the full MEDICAL DEVICE. Subclause 5.6.2 requires the MANUFACTURER to verify the output of the software integration ACTIVITY.  The output of the software integration ACTIVITY is the integrated SOFTWARE ITEMS. These integrated SOFTWARE ITEMS must function properly for the entire MEDICAL DEVICE SOFTWARE to function correctly and safely. B.5.7 SOFTWARE SYSTEM testing This ACTIVITY requires the MANUFACTURER to verify the software’s functionality by verifying that the requirements for the software have been successfully implemented. SOFTWARE SYSTEM testing demonstrates that the specified functionality exists. This testing VERIFIES the functionality and performance of the program as built with respect to the requirements for the software. SOFTWARE SYSTEM testing focuses on functional (black box) testing, although it might be desirable to use white box (see previous section) methods to more efficiently accomplish certain tests, initiate stress conditions or faults, or increase code coverage of the qualification tests. The organization of testing by types and test stage is flexible, but coverage of Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 51 – +AMD1:2015 CSV  IEC 2015  requirements, RISK CONTROL, usability, and test types (e.g., fault, installation, stress) should be demonstrated and documented. SOFTWARE SYSTEM testing tests the integrated software and can be performed in a simulated environment, on actual target hardware, or on the full MEDICAL DEVICE. When a change is made to a SOFTWARE SYSTEM (even a small change), the degree of REGRESSION TESTING (not just the testing of the individual change) should be determined to ensure that no unintended side effects have been introduced. This REGRESSION TESTING (and the rationale for not fully repeating SOFTWARE SYSTEM testing) should be planned and documented. (See B.6.3). SOFTWARE SYSTEM test responsibilities can be dispersed, occurring at different locations and being conducted by different organizations. However, regardless of the distribution of TASKS, contractual relations, source of components, or development environment, the device MANUFACTURER retains ultimate responsibility for ensuring that the software functions properly for its intended use. If ANOMALIES uncovered during testing can be repeated, but a decision has been made not to fix them, then these ANOMALIES need to be EVALUATED in relation to the RISK analysis to verify that they do not affect the SAFETY of the device. The root cause and symptoms of the ANOMALIES should be understood, and the rationale for not fixing them should be documented. Subclause 5.7.4 requires the results of the SOFTWARE SYSTEM testing be EVALUATED to ensure that the expected results were obtained. B.5.8 Software release This ACTIVITY requires the MANUFACTURER to document the VERSION of the MEDICAL DEVICE SOFTWARE being released, specify how it was created, and follow appropriate procedures for release of the software.  The MANUFACTURER should be able to show that the software that was developed using the development PROCESS is the software that is being released. The MANUFACTURER should also be able to retrieve the software and the tools used for its generation in case it is needed in the future and should store, package, and deliver the software in a manner that minimizes the software from being damaged or misused. Defined procedures should be established to ensure that these TASKS are performed appropriately and with consistent results. B.6 Software maintenance PROCESS B.6.1 Establish software maintenance plan The software maintenance PROCESS differs from the software development PROCESS in two ways: – The MANUFACTURER is permitted to use a smaller PROCESS than the full software development PROCESS to implement rapid changes in response to urgent problems. – In responding to software PROBLEMS REPORTS relating to released product, the MANUFACTURER not only addresses the problem but also satisfies local regulations (typically by running a pro-active surveillance scheme for collecting problem data from the field and communicating with users and regulators about the problem). Subclause 6.1 requires these PROCESSES to be established in a maintenance plan. This ACTIVITY requires the MANUFACTURER to create or identify procedures for implementing maintenance ACTIVITIES and TASKS. To implement corrective actions, control changes during maintenance, and manage release of revised software, the MANUFACTURER should document and resolve reported problems and requests from users, as well as manage modifications to Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 52 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  the MEDICAL DEVICE SOFTWARE. This PROCESS is activated when the MEDICAL DEVICE SOFTWARE undergoes modifications to code and associated documentation because of either a problem or the need for improvement or adaptation. The objective is to modify released MEDICAL DEVICE SOFTWARE while preserving its integrity.  This PROCESS includes migration of the MEDICAL DEVICE SOFTWARE to environments or platforms for which it was not originally released. The ACTIVITIES provided in this clause are specific to the maintenance PROCESS; however, the maintenance PROCESS might use other PROCESSES in this standard. The MANUFACTURER needs to plan how the ACTIVITIES and TASKS of the maintenance PROCESS will be performed. B.6.2 Problem and modification analysis  This ACTIVITY requires the MANUFACTURER to analyze feedback for its effect; verify reported problems; and consider, select, and obtain approval for implementing a modification option. Problems and other requests for changes can affect the performance, SAFETY, or regulatory clearance of a MEDICAL DEVICE. An analysis is necessary to determine whether any effects exist because of a PROBLEM REPORT or whether any effects will result from a modification to correct a problem or implement a request. It is especially important to verify through trace or regression analysis that the RISK CONTROL measures built into the device are not adversely changed or modified by the software change that is being implemented as part of the software maintenance ACTIVITY. It is also important to verify that the modified software does not cause a HAZARDOUS SITUATION or mitigate a RISK in software that previously did not cause a HAZARDOUS SITUATION or mitigate RISKS. The software safety classification of a SOFTWARE ITEM might have changed if the software modification now can cause a HAZARD or mitigate a RISK. It is important to distinguish between software maintenance (Clause 6) and software problem resolution (Clause 9). The focus of the software maintenance PROCESS is an adequate response to feedback arising after release of the MEDICAL DEVICE SOFTWARE. As part of a MEDICAL DEVICE, the software maintenance PROCESS needs to ensure that: – SAFETY-related PROBLEM REPORTS are addressed and reported to appropriate regulatory authorities and affected users; – MEDICAL DEVICE SOFTWARE is re-validated and re-released after modification with formal controls that ensure the rectification of the problem and the avoidance of further problems; – the MANUFACTURER considers what other MEDICAL DEVICE SOFTWARE might be affected and takes appropriate action. The focus of software problem resolution is the operation of a comprehensive control system that: • analyses PROBLEM REPORTS and identifies all the implications of the problem; • decides on a number of changes and identifies all their side-effects; • implements the changes while maintaining the consistency of the software CONFIGURATION ITEMS including the RISK MANAGEMENT FILE; • VERIFIES the implementation of the changes. The software maintenance PROCESS uses the software problem resolution PROCESS. The software maintenance PROCESS handles the high-level decisions about the PROBLEM REPORT (whether a problem exists, whether it has a significant effect on SAFETY, what changes are needed and when to implement them), and uses the software problem resolution PROCESS to analyse the PROBLEM REPORT to discover all the implications and to generate possible CHANGE REQUESTS which identify all the CONFIGURATION ITEMS that need to be changed and all the VERIFICATION steps that are necessary.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 53 – +AMD1:2015 CSV  IEC 2015  B.6.3 Modification implementation This ACTIVITY requires that the MANUFACTURER use an established PROCESS to make the modification. If a maintenance PROCESS has not been defined, the appropriate development PROCESS TASKS can be used to make the modification. The MANUFACTURER should also ensure that the modification does not cause a negative effect on other parts of the MEDICAL DEVICE SOFTWARE. Unless the MEDICAL DEVICE SOFTWARE is treated as a new development, analysis of the effect of a modification on the entire MEDICAL DEVICE SOFTWARE is necessary. Regression analysis and testing are employed to provide assurance that a change has not created problems elsewhere in the MEDICAL DEVICE SOFTWARE. Regression analysis is the determination of the impact of a change based on review of the relevant documentation (e.g., software requirements specification, software design specification, source code, test plans, test cases, test scripts, etc.) in order to identify the necessary regression tests to be run. Regression testing is the rerunning of test cases that a program has previously executed correctly and comparing the current result to the previous result in order to detect unintended effects of a software change. A rationale must be made that justifies the amount of REGRESSION TESTING that will be performed to ensure that the portions of the MEDICAL DEVICE SOFTWARE not being modified still perform as they did before the modification was made. B.7 Software RISK MANAGEMENT PROCESS Software RISK MANAGEMENT is a part of overall MEDICAL DEVICE RISK MANAGEMENT and cannot be adequately addressed in isolation. This standard requires the use of a RISK MANAGEMENT PROCESS that is compliant with ISO 14971. RISK MANAGEMENT as defined in ISO 14971 deals specifically with a framework for effective management of the RISKS associated with the use of MEDICAL DEVICES. One portion of ISO 14971 pertains to control of identified RISKS associated with each HAZARD identified during the RISK ANALYSIS. The software RISK MANAGEMENT PROCESS in this standard is intended to provide additional requirements for RISK CONTROL for software, including software that has been identified during the RISK ANALYSIS as potentially contributing to a hazardous situation, or software that is used to control MEDICAL DEVICE RISKS. The software RISK MANAGEMENT PROCESS is included in this standard for two reasons. a) the intended audience of this standard needs to understand minimum requirements for RISK CONTROL measures in their area of responsibility—software; b) the general RISK MANAGEMENT standard, ISO 14971, provided as a normative reference in this standard, does not specifically address the RISK CONTROL of software and the placement of RISK CONTROL in the software development life cycle. Software RISK MANAGEMENT is a part of overall MEDICAL DEVICE RISK MANAGEMENT. Plans, procedures, and documentation required for the software RISK MANAGEMENT ACTIVITIES can be a series of separate documents or a single document, or they can be integrated with the MEDICAL DEVICE RISK MANAGEMENT ACTIVITIES and documentation as long as all requirements in this standard are met. B.7.1 Analysis of software contributing to hazardous situations It is expected that the device HAZARD analysis will identify hazardous situations and corresponding RISK CONTROL measures to reduce the probability and/or severity of those hazardous situations to an acceptable level. It is also expected that the RISK CONTROL measures will be assigned to software functions that are expected to implement those RISK CONTROL measures. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 54 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  However, it is not expected that all device hazardous situations can be identified until the software ARCHITECTURE has been produced. At that time it is known how software functions will be implemented in software components, and the practicality of the RISK CONTROL measures assigned to software functions can be EVALUATED. At that time the device HAZARD analysis should be revised to include: • revised hazardous situations; • revised RISK CONTROL measures and software requirements; • new hazardous situations arising from software, for example hazardous situations related to human factors. The software ARCHITECTURE should include credible strategies for segregating software components so that they do not interact in unsafe ways. B.8 Software configuration management PROCESS The software configuration management PROCESS is a PROCESS of applying administrative and technical procedures throughout the software life cycle to identify and define SOFTWARE ITEMS, including documentation, in a SYSTEM; control modifications and releases of the items; and document and report the status of the items and CHANGE REQUESTS. Software configuration management is necessary to recreate a SOFTWARE ITEM, to identify its constituent parts, and to provide a history of the changes that have been made to it. B.8.1 Configuration identification This ACTIVITY requires the MANUFACTURER to uniquely identify software CONFIGURATION ITEMS and their VERSIONS. This identification is necessary to identify the software CONFIGURATION ITEMS and the VERSIONS that are included in the MEDICAL DEVICE SOFTWARE. B.8.2 Change control This ACTIVITY requires the MANUFACTURER to control changes of the software CONFIGURATION ITEMS and to document information identifying CHANGE REQUESTS and providing documentation about their disposition. This ACTIVITY is necessary to ensure that unauthorized or unintended changes are not made to the software CONFIGURATION ITEMS and to ensure that approved CHANGE REQUESTS are implemented fully and verified. CHANGE REQUESTS can be approved by a change control board or by a manager or technical lead according to the software configuration management plan. Approved CHANGE REQUESTS are made traceable to the actual modification and VERIFICATION of the software. The requirement is that each actual change be linked to a CHANGE REQUEST and that documentation exists to show that the CHANGE REQUEST was approved. The documentation might be change control board minutes, an approval signature, or a record in a database. B.8.3 Configuration status accounting  This ACTIVITY requires the MANUFACTURER to maintain records of the history of the software CONFIGURATION ITEMS. This ACTIVITY is necessary to determine when and why changes were made.  Access to this information is necessary to ensure that software CONFIGURATION ITEMS contain only authorized modifications. B.9 Software problem resolution PROCESS The software problem resolution PROCESS is a PROCESS for analyzing and resolving the problems (including non-conformances), whatever their nature or source, including those discovered during the execution of development, maintenance, or other PROCESSES. The objective is to provide a timely, responsible, and documented means to ensure that discovered problems are analyzed and resolved and that trends are recognized. This PROCESS is Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 55 – +AMD1:2015 CSV  IEC 2015  sometimes called “defect tracking” in software engineering literature. It is called “problem resolution” in ISO/IEC 12207 [9] and IEC 60601-1-4 [2], Amendment 1. We have chosen to call it “software problem resolution” in this standard. This ACTIVITY requires that the MANUFACTURER use the software problem resolution PROCESS when a problem or non-conformance is identified. This ACTIVITY is necessary to ensure that discovered problems are analyzed and EVALUATED for possible relevance to SAFETY (as specified in ISO 14971). Software development plan(s) or procedures, as required in 5.1, are to address how problems or non-conformances will be handled. This includes specifying at each stage of the life cycle the aspects of the software problem resolution PROCESS that will be formal and documented as well as when problems and nonconformities are to be entered into the software problem resolution PROCESS. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 56 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  Annex C  (informative)  Relationship to other standards   C.1 General This standard applies to the development and maintenance of MEDICAL DEVICE SOFTWARE. The software is considered a subsystem of the MEDICAL DEVICE or is itself a MEDICAL DEVICE. This standard is to be used together with other appropriate standards when developing a MEDICAL DEVICE. MEDICAL DEVICE management standards such as ISO 13485 [8] (see C.2 and Annex D) and ISO 14971 (see Annex C.3) provide a management environment that lays a foundation for an organization to develop products. Safety standards such as IEC 60601-1 [1] (see Annex C.4) and IEC 61010-1 [5] (see Annex C.5) give specific direction for creating safe MEDICAL DEVICES. When software is a part of these MEDICAL DEVICES, IEC 62304 provides more detailed direction on what is required to develop and maintain safe MEDICAL DEVICE SOFTWARE. Many other standards such as ISO/IEC 12207 [9] (see Annex C.6), IEC 61508-3 [4] (see Annex C.7) and ISO/IEC 90003 [15] can be looked to as a source of methods, tools and techniques that can be used to implement the requirements in IEC 62304. Figure C.1 shows the relationship of these standards. Where clauses or requirements from other standards are quoted, defined terms in the quoted items are terms that are defined in the other standard, not defined terms in this standard.  Figure C.1 – Relationship of key MEDICAL DEVICE standards to IEC 62304 IEC Medical device product standardsIEC 60601-1IEC 61010-1IEC 82304-1affectsMedical device management standardsISO 14971ISO 13485Other sources of informationIEC/ISO 12207IEC 61508-3IEC/ISO 90003, ...inspiresGives additional guidelines,techniques, etc that may beusedGives specific direction forcreation of a safe medical device               Lays out a foundation to develop a medical device                         Gives detailed direction how to develop and maintain safe software system                         Medical device process standardsIEC 62304IEC 62366-1Implementation of medical device softwarerequiresaffectsaffectsCopyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 57 – +AMD1:2015 CSV  IEC 2015  C.2 Relationship to ISO 13485 This standard requires that the MANUFACTURER employs a quality management system.  When a MANUFACTURER uses ISO 13485 [8], the requirements of ISO 62304 directly relate to some of the requirements of ISO 13485 as shown in Table C.1. Table C.1 – Relationship to ISO 13485:2003 IEC 62304 clause Related clause of ISO 13485:2003 5.1 Software development planning 7.3.1 Design and development planning 5.2 Software requirements analysis 7.3.2 Design and development inputs 5.3 Software ARCHITECTURAL design   5.4 Software detailed design  5.5 SOFTWARE UNIT implementation and verification   5.6 Software integration and integration testing   5.7 SOFTWARE SYSTEM testing 7.3.3 Design and development outputs 7.3.4 Design and development review 5.8 Software release 7.3.5 Design and development verification 7.3.6 Design and development validation 6.1 Establish software maintenance plan 7.3.7 Control of design and development changes 6.2 Problem and modification analysis  6.3 Modification implementation 7.3.5 Design and development verification 7.3.6 Design and development validation 7.1 Analysis of software contributing to hazardous situations  7.2 RISK CONTROL measures  7.3 VERIFICATION of RISK CONTROL measures  7.4 RISK MANAGEMENT of software changes  8.1 Configuration identification 7.5.3 Identification and TRACEABILITY 8.2 Change control 7.5.3 Identification and TRACEABILITY 8.3 Configuration status accounting  9 Software problem resolution PROCESS   C.3 Relationship to ISO 14971 Table C.2 shows the areas where IEC 62304 amplifies requirements for the RISK MANAGEMENT PROCESS required by ISO 14971. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 58 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  Table C.2 – Relationship to ISO 14971:2007  ISO 14971:2007 clause Related clause of IEC 62304 4.1 RISK ANALYSIS process  4.2 Intended use and  identification of characteristics related to  the SAFETY of the MEDICAL DEVICE  4.3 Identification of HAZARDS 7.1 Analysis of software contributing to  HAZARDOUS SITUATIONS 4.4 Estimation of the RISK(S) for each  HAZARDOUS SITUATION 4.3 Software safety classification 5 RISK evaluation  6.1 RISK reduction   6.2 RISK CONTROL option analysis 7.2.1 Define RISK CONTROL measures 6.3 Implementation of RISK CONTROL measures 7.2.2 RISK CONTROL measures implemented in  software 7.3.1 Verify RISK CONTROL measures 6.4 RESIDUAL RISK evaluation  6.5 RISK/benefit analysis  6.6  RISKS arising from RISK CONTROL MEASURES 7.3.2 Document any new sequences of events 6.7 Completeness of RISK CONTROL  7 Evaluation of overall RESIDUAL RISK acceptability  8 RISK MANAGEMENT report 7.3.3 Document TRACEABILITY 9 Production and post-production information 7.4 RISK MANAGEMENT of software changes C.4 Relationship to PEMS requirements of IEC 60601-1:2005  + IEC 606011:2005/AMD1:2012 C.4.1 General Requirements for software are a subset of the requirements for a programmable electrical medical system (PEMS). This standard identifies requirements for software which are in addition to, but not incompatible with, the requirements of IEC 60601-1:2005 + IEC 60601-1:2005 /AMD1:2012 [1] for PEMS. Because PEMS include elements that are not software, not all of the requirements of IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 for PEMS are addressed in this standard. With the publication of IEC 60601-1:2005 + IEC 60601-1:2005 /AMD1:2012, IEC 62304 is now a normative reference of IEC 60601-1 and compliance with Clause 14 of IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 (and thus compliance with the standard) requires compliance with parts of IEC 62304 (not with the whole of IEC 62304 because IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 does not require compliance with post-production and maintenance requirements of IEC 62304). Finally, it is important to remember that IEC 60601-1:2005 + IEC 60601-1:2005/AMD1:2012 is only used if the software is part of a PEMS and not if the software is itself a MEDICAL DEVICE. C.4.2 Software relationship to PEMS development By using the V-model illustrated in Figure C.2 to describe what occurs during a PEMS development, it can be seen that the requirements of this software standard apply at the PEMS component level, from the specification of the software requirements to the integration of the SOFTWARE ITEMS into a SOFTWARE SYSTEM. This SOFTWARE SYSTEM is a part of a programmable electrical subsystem (PESS), which is a part of a PEMS. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 59 – +AMD1:2015 CSV  IEC 2015  Software ARCHITECTURE specificationPEMSrequirements captureSoftware unitVERIFICATION(unit VERIFICATION)Software detaileddesign(unit design)Softwarearchitectural design(component design)PEMS validationSoftware integration& SOFTWARE SYSTEMVERIFICATION(componentintegration &verification)PEMS requirementspecificationsPEMS architecture specification,Subsystem (e.g. PESS)requirements specificationsSoftware requirements specifications(component requirements)Verified codeValidated PEMSVerified SubsystemVerified PEMSPEMS validation planPEMS test specificationSubsystem test specificationSoftware test specificationsRequirements Decomposition,Risk AnalysisPEMS Integration,VERIFICATION of RISK CONTROLUser needsVerified software subsystem (component)PEMSarchitectural designSubsystem (e.g.PESS)architectural designPEMS integration &VERIFICATIONSubsystem (e.g.PESS) integration &VERIFICATIONPEMS VERIFICATION PlanUnit VERIFICATIONresultsSoftware integration andVERIFICATIONresultsSubsystem VERIFICATIONresultsPEMS VERIFICATIONresultsPEMS validationresultsSoftware unitimplementationKey:Boxes represent typical development lifecycle activitiesSolid Arrows indicate typical deliverables transfered into/out of activitiesDotted arrows indicate deliverables just to the Risk Management FileOutputs from problem resolution processInputs to problem resolution processPortion of PEMSV-model includedin IEC 62304 Figure C.2 – Software as part of the V-model C.4.3 Development PROCESS Compliance with the software development PROCESS of this standard (Clause 5) requires that a software development plan be specified and then followed; it does not require that any particular life cycle model is used, but it does require that the plan include certain ACTIVITIES and have certain attributes. These requirements relate to the PEMS requirements in IEC 60601-1 for development life cycle, requirement specification, ARCHITECTURE, design and implementation, and VERIFICATION. The requirements in this standard provide greater detail about software development than those in IEC 60601-1. C.4.4 Maintenance PROCESS Compliance with the software maintenance PROCESS of this standard (Clause 6) requires that procedures be established and followed when changes to software are made. These require-ments correspond to the requirement in IEC 60601-1 for modification of a PEMS. The requirements in this standard for software maintenance provide greater detail about what must be done for software maintenance than the requirements for PEMS modification in IEC 60601-1. C.4.5 Other PROCESSES The other PROCESSES in this standard specify additional requirements for software beyond the similar requirements for PEMS in IEC 60601-1. In most cases, there is a general requirement for PEMS in IEC 60601-1, which the PROCESSES in this standard expand upon. The software RISK MANAGEMENT PROCESS in this standard corresponds to the additional RISK MANAGEMENT requirements identified for PEMS in IEC 60601-1. IEC   726/06 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 60 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  The software problem resolution PROCESS in this standard corresponds to the problem resolution requirement for PEMS in IEC 60601-1. The software configuration management PROCESS in this standard specifies additional requirements that are not present for PEMS in IEC 60601-1 except for documentation. C.4.6 Coverage of PEMS requirements in IEC 60601-1:2005  + IEC 606011:2005 /AMD1:2012 Table C.3 shows the PEMS requirements of IEC 60601-1 and the corresponding requirements in this standard. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 61 – +AMD1:2015 CSV  IEC 2015  Table C.3 – Relationship to IEC 60601-1 PEMS requirements from IEC 60601-1:2005 Requirements of IEC 62304 relating to the software subsystem of a PEMS 14.1 General The requirements in 14.2 to 14.12 (inclusive)  shall apply to PEMS unless: –  none of the PROGRAMMABLE ELECTRONIC SUBSYSTEMS (PESS) provides functionality necessary for BASIC SAFETY or ESSENTIAL PERFORMANCE; or –  the application of RISK MANAGEMENT as described in 4.2 demonstrates that the failure of the PESS does not lead to an unacceptable RISK. The requirements in 14.13 are applicable to any PEMS intended to be incorporated into an  IT-NETWORK whether or not the requirements in 14.2 to 14.12 apply. When the requirements in 14.2 to 14.13 apply, the requirements in subclause 4.3, Clause 5, Clause 7, Clause 8 and Clause 9 of IEC 62304:2006 shall also apply to the development or modification of software for each PESS. 4.3 Software safety classification The PEMS requirements of IEC 60601-1 would only apply to software safety classes B and C. This standard includes some requirements for software safety class A.           The software development PROCESS required for compliance with IEC 60601-1 does not include the post production monitoring and maintenance required by Clause 6 of IEC 62304:2006. 14.2 Documentation The documents required by Clause 14 shall be reviewed, approved, issued and changed in accordance with a formal document control procedure. 5.1 Software development planning In addition to the specific requirements in the software development planning ACTIVITY, documents that are part of the RISK MANAGEMENT FILE are required to be maintained by ISO 14971. In addition, for documents that are required by the quality system, ISO 13485 [8] requires control of the documents. 14.3 RISK MANAGEMENT PLAN The RISK MANAGEMENT plan required by 4.2.2 shall also include a reference to the PEMS VALIDATION plan (see 14.11).  Not specifically required. There is no specific software validation plan. The PEMS validation plan is at the SYSTEM level and thus is outside the scope of this software standard.  This standard does require TRACEABILITY from HAZARD to specific software cause to RISK CONTROL measure to VERIFICATION of the RISK CONTROL measure (see 7.3)  14.4 PEMS DEVELOPMENT LIFE-CYCLE A PEMS DEVELOPMENT LIFE-CYCLE shall be documented. 5.1 Software development planning 5.1.1 Software development plan The items addressed by the software development plan constitute a SOFTWARE DEVELOPMENT LIFE CYCLE. The PEMS DEVELOPMENT LIFE-CYCLE shall contain a set of defined milestones.  At each milestone, the ACTIVITIES to be completed and the VERIFICATION methods to be applied to those activities shall be defined. 5.1.6 Software VERIFICATION planning  VERIFICATION TASKS, milestones and acceptance criteria must be planned. Each activity shall be defined including its inputs and outputs. 5.1.1 Software development plan ACTIVITIES are defined in this standard.  Documentation to be produced is defined in each ACTIVITY. Each milestone shall identify the RISK MANAGEMENT ACTIVITIES that must be completed before that milestone.  The PEMS DEVELOPMENT LIFE-CYCLE shall be tailored for a specific development by making plans which detail ACTIVITIES, milestones and schedules. 5.1.1 Software development plan This standard allows the development life cycle to be documented in the development plan. This means the development plan contains a tailored development life cycle. The PEMS DEVELOPMENT LIFE-CYCLE shall include documentation requirements. 5.1.1 Software development plan 5.1.8 Documentation planning Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 62 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  PEMS requirements from IEC 60601-1:2005 Requirements of IEC 62304 relating to the software subsystem of a PEMS 14.5 Problem resolution  Where appropriate, a documented system for problem resolution within and between all phases and ACTIVITIES of the PEMS DEVELOPMENT LIFE-CYCLE shall be developed and maintained. 9 Software problem resolution PROCESS Depending on the type of product, the problem resolution SYSTEM may: − be documented as a part of the PEMS DEVELOPMENT LIFE-CYCLE; − allow the reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIAL PERFORMANCE; − include an assessment of each problem for associated RISKS; − identify the criteria that must be met for the issue to be closed; − identify the action to be taken to resolve each problem.   5.1.1 Software development plan  9.1 Prepare PROBLEM REPORTS   14.6 RISK MANAGEMENT PROCESS 7 Software RISK MANAGEMENT PROCESS 14.6.1 Identification of known and foreseeable HAZARDS  When compiling the list of known or foreseeable HAZARDS, the MANUFACTURER shall consider those HAZARDS associated with software and hardware aspects of the PEMS including those associated with the incorporation of the PEMS into an IT-NETWORK, components of third-party origin and legacy subsystems. 7.1 Analysis of software contributing to HAZARDOUS SITUATIONS   This standard does not mention network/data coupling specifically 14.6.2 RISK CONTROL  Suitably validated tools and PROCEDURES shall be selected and identified to implement each RISK CONTROL measure.  These tools and PROCEDURES shall be appropriate to assure that each RISK CONTROL measure satisfactorily reduces the identified RISK(S). 5.1.4 Software development standards, methods and tools planning  This standard requires the identification of specific tools and methods to be used for development in general, not for each RISK CONTROL measure.   14.7 Requirements specification  For the PEMS and each of its subsystems (e.g. for a PESS) there shall be a documented requirement specification. 5.2 Software requirements analysis  This standard deals only with the software subsystems of a PEMS. The requirement specification for a system or subsystem shall include and distinguish any ESSENTIAL PERFORMANCE and any RISK CONTROL measures implemented by that system or subsystem. 5.2.1 Define and document software requirements from SYSTEM requirements.  5.2.2 Software requirements content 5.2.3 Include RISK CONTROL measures in software requirements This standard does not require that the requirements related to essential performance and RISK CONTROL measures be distinguished from other requirements, but it does require that all requirements be uniquely identified. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 63 – +AMD1:2015 CSV  IEC 2015  PEMS requirements from IEC 60601-1:2005 Requirements of IEC 62304 relating to the software subsystem of a PEMS 14.8 ARCHITECTURE For the PEMS and each of its subsystems, an ARCHITECTURE shall be specified that shall satisfy the requirements specification. 5.3  Software ARCHITECTURAL design  Where appropriate, to reduce the RISK to an acceptable level, the architecture specification shall make use of: a) COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS; b) fail-safe functions; c) redundancy; d) diversity; e) partitioning of functionality; f) defensive design, e.g. limits on potentially hazardous effects by restricting the available output power or by introducing means to limit the travel of actuators.  5.3.5 Identify segregation necessary for RISK CONTROL Partitioning is the only technique identified, and it is only identified because there is a requirement to state how the integrity of the partitioning is assured. The ARCHITECTURE specification shall take into consideration: a) allocation of RISK CONTROL measures to subsystems and components of the PEMS; b) failure modes of components and their effects; c) common cause failures; d) systemic failures; e) test interval duration and diagnostic coverage; f) maintainability; g) protection from reasonably foreseeable misuse; h) the IT-NETWORK specification, if applicable. This is not included in this standard. 14.9 Design and implementation Where appropriate, the design shall be decomposed into subsystems, each having both a design and test specification. 5.4 Software detailed design 5.4.2 Develop detailed design for each SOFTWARE UNIT This standard does not require a test specification for detailed design. Descriptive data regarding the design environment shall be included in the documentation. 5.4.2 Develop detailed design for each SOFTWARE UNIT 14.10 VERIFICATION VERIFICATION is required for all functions that implement BASIC SAFETY, ESSENTIAL PERFORMANCE or RISK CONTROL measures. 5.1.6 Software VERIFICATION planning VERIFICATION is required for each ACTIVITY   Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 64 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  PEMS requirements from IEC 60601-1:2005 Requirements of IEC 62304 relating to the software subsystem of a PEMS A VERIFICATION plan shall be produced to show how these functions shall be verified.  The plan shall include:  − at which milestone(s) VERIFICATION is to be performed on each function; − the selection and documentation of VERIFICATION strategies, ACTIVITIES, techniques, and the appropriate level of independence of the personnel performing the VERIFICATION; − the selection and utilization of VERIFICATION tools; − coverage criteria for VERIFICATION. 5.1.6 Software VERIFICATION planning Independence of personnel is not included in this standard.  It is considered covered in ISO 13485. The VERIFICATION shall be performed according to the VERIFICATION plan.  The results of the VERIFICATION activities shall be documented. VERIFICATION requirements are in most of the ACTIVITIES. 14.11 PEMS VALIDATION A PEMS VALIDATION plan shall include the validation of BASIC SAFETY and ESSENTIAL PERFORMANCE.  This standard does not cover software validation. PEMS validation is a SYSTEM level ACTIVITY and is outside the scope of this standard. Methods used for PEMS VALIDATION shall be documented This standard does not cover software validation. PEMS validation is a SYSTEM level ACTIVITY and is outside the scope of this standard. The PEMS VALIDATION shall be performed according to the PEMS VALIDATION plan.  The results of the PEMS VALIDATION activities shall be documented. This standard does not cover software validation. PEMS validation is a SYSTEM level ACTIVITY and is outside the scope of this standard. The person having the overall responsibility for the PEMS VALIDATION shall be independent of the design team.  The MANUFACTURER shall document the rationale for the level of independence. This standard does not cover software validation. PEMS validation is a SYSTEM level ACTIVITY and is outside the scope of this standard. No member of a design team shall be responsible for the PEMS VALIDATION of their own design. This standard does not cover software validation. PEMS validation is a SYSTEM level ACTIVITY and is outside the scope of this standard. All professional relationships of the members of the PEMS VALIDATION team with members of the design team shall be documented in the RISK MANAGEMENT FILE. This standard does not cover software validation. PEMS validation is a SYSTEM level ACTIVITY and is outside the scope of this standard. A reference to the methods and results of the PEMS VALIDATION shall be included in the RISK MANAGEMENT FILE. This standard does not cover software validation. PEMS validation is a SYSTEM level ACTIVITY and is outside the scope of this standard. 14.12 Modification If any or all of a design results from a modification of an earlier design then either all of this clause applies as if it were a new design or the continued validity of any previous design documentation shall be assessed under a documented modification/change PROCEDURE. 6 Software maintenance PROCESS This standard takes the approach that software maintenance should be planned and that implementation of modifications should use the software development PROCESS or an established software maintenance PROCESS. When software is modified, the requirements in subclause 4.3, Clause 5, Clause 7, Clause 8 and Clause 9 of IEC 62304:2006 shall also apply to the modification.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 65 – +AMD1:2015 CSV  IEC 2015  PEMS requirements from IEC 60601-1:2005 Requirements of IEC 62304 relating to the software subsystem of a PEMS 14.13  PEMS intended to be incorporated into an IT-NETWORK  If the PEMS is intended to be incorporated into an IT-NETWORK that is not validated by the PEMS MANUFACTURER, the MANUFACTURER shall make available instructions for implementing such connection including the following   a) the purpose of the PEMS’S connection to an IT-NETWORK; b) the required characteristics of the IT-NETWORK incorporating the PEMS; c) the required configuration of the IT-NETWORK incorporating the PEMS; d) the technical specifications of the network connection of the PEMS including security specifications; e) the intended information flow between the PEMS, the IT-NETWORK and other devices on the IT-NETWORK, and the intended routing through the IT-NETWORK; and NOTE 1 This can include aspects of effectiveness and data and system security as related to BASIC SAFETY and ESSENTIAL PERFORMANCE (see also Clause H.6 and IEC 80001-1:2010). f) list the HAZARDOUS SITUATIONS resulting from a failure of the IT-NETWORK to provide the characteristics required to meet the purpose of the PEMS connection to the IT-NETWORK. In the ACCOMPANYING DOCUMENTS, the MANUFACTURER shall instruct the RESPONSIBLE ORGANIZATION that: − connection of the PEMS to an IT-NETWORK that includes other equipment could result in previously unidentified RISKS to PATIENTS, OPERATORS or third parties; − the RESPONSIBLE ORGANIZATION should identify, analyze, evaluate and control these RISKS;   Requirements for incorporation into an IT-network are not included in this standard. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 66 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  PEMS requirements from IEC 60601-1:2005 Requirements of IEC 62304 relating to the software subsystem of a PEMS NOTE 3 IEC 80001-1:2010 provides guidance for the RESPONSIBLE ORGANIZATION to address these risks. − subsequent changes to the IT-NETWORK could introduce new RISKS and require additional analysis; and − changes to the IT-NETWORK include: • changes in the IT-NETWORK configuration;  • connection of additional items to the IT- NETWORK; • disconnecting items from the IT-NETWORK; • update of equipment connected to the IT-NETWORK; • upgrade of equipment connected to the IT-NETWORK.     C.4.7 Relationship to requirements in IEC 60601-1-4 IEC 60601-1-4 has been withdrawn. C.5 Relationship to IEC 61010-1 The scope of IEC 61010-1 [5] covers electrical test and measuring equipment, electrical control equipment and electrical laboratory equipment. Only part of the laboratory equipment is used in a medical environment or as in vitro diagnostic equipment (IVD).  Due to legal regulations or normative references, IVD equipment is allocated to MEDICAL DEVICES without, however, falling within the scope of IEC 60601-1 [1]. This is attributable not only to the fact that, strictly speaking, IVD instruments are not MEDICAL DEVICES which come into direct contact with patients, but also to the fact that such products are manufactured for many different applications in various laboratories. Use as an IVD instrument or as an accessory for an IVD instrument is then rare. If laboratory equipment is used as IVD equipment, the measured results obtained must be EVALUATED in accordance with medical criteria. The application of ISO 14971 is required for RISK MANAGEMENT. If such products also contain software that can lead to a HAZARDOUS SITUATION, for example failure caused by the software which results in an unwanted change of medical data (measuring results), IEC 62304 must be taken into account. IEC 61010-1:2010 has a general requirement for risk assessment in Clause 17, which is more streamlined than the full risk management requirements of ISO 14971. Applying IEC 61010-1 Clause 17 alone does not meet the required criteria for risk management of IEC 62304, which is based on full ISO 14971 risk management requirements. With this in mind, it is expected by this standard that when an IVD medical device has software-related risks, its risk management process is performed following ISO 14971 instead of only Clause 17 of IEC 61010-1. Compliance with Clause 17 of IEC 61010-1 will be achieved, as detailed in the Note to Clause 17 of IEC 61010-1: NOTE One RISK assessment procedure is outlined in Annex J. Other RISK assessment procedures are contained in ISO 14971, SEMI S10-1296, IEC 61508, ISO 14121-1, and ANSI B11.TR3. Other established procedures which implement similar steps can also be used. The flowchart in Figure C.3 shows the application of IEC 62304 with IEC 61010-1, Clause 17: Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 67 – +AMD1:2015 CSV  IEC 2015  Intended purposeand use definedPossible sourcesof HAZARDidentifiedHAZARD related tothe handling ofmedical dataIdentify known andreasonablyforeseeableHAZARDSIs the HAZARDcovered by relevantsafety standards?Verify according tothe relevant safetystandardDoes the deviceprovide medicalrelevant dataUse ISO 14971 for RISKMANAGEMENTDoes the software haveany impact on themedical data?Use of proceduresrequired to verify thedata?Select anapplicable methodfor RISK CONTROLbased on safetystandardAdditionalrequirementsnecessary toensure that wrongdata are detectedprior to use of datafor medicalpurposes.UseIEC 62304YesNoYesNoNoYesYesNo Figure C.3 – Application of IEC 62304 with IEC 61010-1 IEC   727/06 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 68 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  C.6 Relationship to ISO/IEC 12207 This standard has been derived from the approach and concepts of ISO/IEC 12207 [9], which defines requirements for software life cycle PROCESSES in general, i.e. not restricted to MEDICAL DEVICES. This standard differs from ISO/IEC 12207 mainly with respect to the following. It: • excludes SYSTEM aspects, such as SYSTEM requirements, SYSTEM ARCHITECTURE and validation; • omits some PROCESSES seen as duplicating ACTIVITIES documented elsewhere for MEDICAL DEVICES; • adds the (SAFETY) RISK MANAGEMENT PROCESS and the software release PROCESS; • incorporates the documentation and the VERIFICATION supporting PROCESSES into the development and maintenance PROCESSES; • merges the PROCESS implementation and planning ACTIVITIES of each PROCESS into a single ACTIVITY in the development and maintenance PROCESSES; • classifies the requirements with respect to SAFETY needs; and • does not explicitly classify PROCESSES as primary or supporting, nor group PROCESSES as ISO/IEC 12207 does. Most of these changes were driven by the desire to tailor the standard to the need of the MEDICAL DEVICE sector by: • focusing on SAFETY aspects and the MEDICAL DEVICE RISK MANAGEMENT standard ISO 14971; • selecting the appropriate PROCESSES useful in a regulated environment; • taking into account that software development is embedded in a quality system (which covers some of the PROCESSES and requirements of ISO/IEC 12207); and • lowering the level of abstraction to make it easier to use. This standard is not contradictory to ISO/IEC 12207. ISO/IEC 12207 can be useful as an aide in setting up a well structured SOFTWARE DEVELOPMENT LIFE CYCLE MODEL that includes the requirements of this standard. Table C.5, which was prepared by ISO/IEC JTC1/SC7, shows the relationship between IEC 62304 and ISO/IEC 12207. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 69 – +AMD1:2015 CSV  IEC 2015  Table C.5 – Relationship to ISO/IEC 12207:2008 ISO/IEC 62304 PROCESSES ISO/IEC 12207:2008 ACTIVITY TASK PROCESSES ACTIVITY/TASK 5 Software development PROCESS  5.1 Software development planning    5.1.1 Software development plan 7.1.1 Software Implementation 7.1.1.3.1 Software implementation strategy 7.1.1.3.1.1 7.1.1.3.1.3 7.1.1.3.1.4 6.3.1.3.2 Project planning 6.3.1.3.2.1 5.1.2 Keep software development plan updated 6.3.2 Project Assesment and Control 6.3.2.3.2 Project control 6.3.2.3.2.1 5.1.3 Software development plan reference to SYSTEM design and development 6.4.3 System Architectural Design 6.4.5 System Integration 7.2.5 Software Validation Process 6.4.3.3.1 Establishing architecture 6.4.3.3.1.1 6.4.5.3.1 Integration 6.4.5.3.1.1 7.2.5.3.1 Process implementation 7.2.5.3.1.4 5.1.4 Software development standards, methods and tools planning 7.1.1 Software Implementation 7.1.1.3.1 Software implementation strategy 7.1.1.3.1.3 5.1.5 Software integration and integration testing planning 7.1.6 Software Integration 7.1.6.3.1 Software integration 7.1.6.3.1.1 5.1.6 Software VERIFICATION planning 7.2.4 Software Verification 7.1.5 Software Construction 7.1.6 Software Integration 7.1.7 Software Qualification Testing 7.2.4.3.1 Process implementation 7.2.4.3.1.4 7.2.4.3.1.5 7.1.5.3.1 Software constrution 7.1.5.3.1.5 7.1.6.3.1 Software integration 7.1.6.3.1.5 7.1.7.3.1 Software qualification testing 7.1.7.3.1.3 5.1.7 Software RISK MANAGEMENT planning 6.3.4 Risk Management Process  5.1.8 Documentation planning 7.2.1 Software Documentation Management 7.2.1.3.1 Process implementation 7.2.1.3.1.1  5.1.9 Software configuration management planning 7.2.2 Software Configuration Management 7.2.8 Software Problem Resolution 7.2.2.3.1 Process implementation 7.2.2.3.1.1 7.2.8.3.1 Process implementation 7.2.8.3.1.1 5.1.10 Supporting items to be controlled 6.2.2 Infrastructure Management 6.2.2 Infrastructure Management  6.2.2.3.2 Establishment of the infrastructure 6.2.2.3.2.1 6.2.2.3.3 Maintenance of the infrastructure 6.2.2.3.3.1 5.1.11 Software CONFIGURATION ITEM control before VERIFICATION 7.2.2 Software Configuration Management  7.2.2.3.2 Configuration identification 7.2.2.3.2.1 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 70 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  ISO/IEC 62304 PROCESSES ISO/IEC 12207:2008 ACTIVITY TASK PROCESSES ACTIVITY/TASK 5.2 Software requirements analysis    5.2.1 Define and document software requirements from SYSTEM requirements 6.4.3 System Architectural Design 6.4.3.3.1 Establishing architecture 6.4.3.3.1.1 5.2.2 Software requirements content 7.1.2 Software Requirements Analysis 7.1.2.3.1 Software requirements analysis 7.1.2.3.1.1 5.2.3 Include RISK CONTROL measures in software requirements 5.2.4 Re-EVALUATE MEDICAL DEVICE  RISK ANALYSIS None None 5.2.5 Update SYSTEM requirements 7.1.2 Software Requirements Analysis  7.1.2.3.1 Software requirements analysis 7.1.2.3.1.1 a) & b) 5.2.6 Verify software requirements 7.2.4 Software Verification  7.2.4.3.2 Verification 7.2.4.3.2.1 5.3 Software ARCHITECTURAL design 5.3.1 Transform software requirements into an ARCHITECTURE 7.1.3 Software Architectural Design 7.1.3.3.1 Software architectural design 7.1.3.3.1.1 5.3.2 Develop an ARCHITECTURE for the interfaces of SOFTWARE ITEMS 7.1.3.3.1 Software architectural design 7.1.3.3.1.2 5.3.3 Specify functional and performance requirements of SOUP item None none 5.3.4 Specify SYSTEM hardware and software required by SOUP item None none 5.3.5 Identify segregation necessary for RISK CONTROL None none 5.3.6 Verify software ARCHITECTURE 7.1.3 Software Architectural Design 7.1.3.3.1 Software architectural design 7.1.3.3.1.6 5.4 Software detailed design 5.4.1 Refine SOFTWARE ARCHITECTURE  into SOFTWARE UNITS 7.1.4 Software Detailed Design 7.1.4.3.1 Software detailed design 7.1.4.3.1.1 5.4.2 Develop detailed design for each SOFTWARE UNIT 5.4.3 Develop detailed design for interfaces 7.1.4.3.1 Software detailed design 7.1.4.3.1.2 5.4.4 Verify detailed design 7.1.4 Software Detailed Design 7.1.4.3.1 Software detailed design 7.1.4.3.1.7 5.5 SOFTWARE UNIT implementation and verification 5.5.1 Implement each SOFTWARE UNIT 7.1.5 Software Construction 7.1.5.3.1 Software construction 7.1.5.3.1.1 5.5.2 Establish SOFTWARE UNIT VERIFICATION PROCESS 7.1.4 Software Detailed Design 7.1.5 Software Construction 7.1.4.3.1 Software detailed design 7.1.4.3.1.5 7.1.5.3.1 Software Construction 7.1.5.3.1.5 5.5.3 SOFTWARE UNIT acceptance criteria 7.1.5 Software Construction 7.1.5.3.1 Software construction 7.1.5.3.1.5 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 71 – +AMD1:2015 CSV  IEC 2015  ISO/IEC 62304 PROCESSES ISO/IEC 12207:2008 ACTIVITY TASK PROCESSES ACTIVITY/TASK 5.5.4 Additional SOFTWARE UNIT acceptance criteria 7.1.5 Software Construction 7.2.4 Software Verification 7.1.5.3.1 Software construction 7.1.5.3.1.2 5.5.5 SOFTWARE UNIT VERIFICATION 7.1.5 Software Construction 7.1.5.3.1 Software construction 7.1.5.3.1.2 5.6 Software integration and integration testing 5.6.1 Integrate SOFTWARE UNITS 7.1.6 Software Integration 7.1.6.3.1 Software integration 7.1.6.3.1.2 5.6.2 Verify software integration 7.1.6 Software Integration 6.4.5 System Integration 7.1.6.3.1 Software integration 7.1.6.3.1.2 6.4.5.3.1 Integration 6.4.5.3.1.2 5.6.3 Test integrated software 7.1.7 Software Qualification Testing 7.1.7.3.1 Software qualification testing 7.1.7.3.1.1 5.6.4 Integration testing content 7.1.7 Software Qualification Testing 7.1.7.3.1 Software qualification testing 7.1.7.3.1.3 5.6.5 Verify  integration tests procedures None None 5.6.6 Conduct regression tests 7.1.6 Software Integration 7.1.6.3.1 Software integration 7.1.6.3.1.2 5.6.7 Integration test record contents 7.1.6 Software Integration 7.1.6.3.1 Software integration 7.1.6.3.1.2 5.6.8 Use software problem resolution PROCESS 7.2.4 Software Verification 7.2.4.3.1 Process implementation 7.2.4.3.1.6 5.7 SOFTWARE SYSTEM testing 5.7.1 Establish tests for each software requirement 7.1.6 Software Integration 7.1.7 Software Qualification Testing 7.1.6.3.1 Software integration 7.1.6.3.1.4 7.1.7.3.1 Software qualification testing 7.1.7.3.1.1 5.7.2 Use software problem resolution PROCESS 7.2.4 Software Verification 7.2.4.3.1 Process implementation 7.2.4.3.1.6 5.7.3 Retest after changes 7.2.8 Software Problem Resolution 7.2.8.3.1 Process implementation 7.2.8.3.1.1 5.7.4 Verify SOFTWARE SYSTEM testing 7.1.7 Software Qualification Testing 7.1.7.3.1 Software qualification testing 7.1.7.3.1.3 5.7.5 SOFTWARE SYSTEM test record contents 7.1.7 Software Qualification Testing 7.1.7.3.1 Software qualification testing 7.1.7.3.1.1 5.8 Software release 5.8.1 Ensure software VERIFICATION is complete 6.4.9 Software Operation  7.2.2 Software Configuration Management  6.4.9.3.2 Operation activation and check-out 6.4.9.3.2.1 6.4.9.3.2.2 7.2.2.3.6 Release management and delivery 7.2.2.3.6.1 5.8.2 Document known residual ANOMALIES 7.2.2 Software Configuration Management 7.1.7 Software Qualification Testing 7.2.2.3.5 Configuration evaluation 7.2.2.3.5.1 7.1.7.3.1 Software qualification testing 7.1.7.3.1.3 5.8.3 EVALUATE known residual ANOMALIES Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 72 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  ISO/IEC 62304 PROCESSES ISO/IEC 12207:2008 ACTIVITY TASK PROCESSES ACTIVITY/TASK 5.8.4 Document released VERSIONS 7.2.2 Software Configuration Management Process 7.2.2.3.6 Release management and delivery 7.2.2.3.6.1 5.8.5 Document how released software was created 5.8.6 Ensure ACTIVITIES and TASKS are complete 5.8.7 Archive software 5.8.8 Assure repeatability of software release 6 Software maintenance  PROCESS 6.4.10 Software Maintenance Process 6.1 Establish software maintenance plan  6.4.10 Software Maintenance  None 6.2 Problem and modification analysis 6.2.1 Document and EVALUATE feedback None None 6.2.1.1 Monitor feedback 6.4.10 Software Maintenance  None  6.2.1.2 Document  and EVALUATE feedback 6.2.1.3 EVALUATE PROBLEM REPORT’S effects on SAFETY 6.4.10 Software Maintenance  None  6.2.2 Use software problem resolution PROCESS 6.4.10 Software Maintenance  None  6.2.3 Analyse CHANGE REQUESTS 6.4.10 Software Maintenance  None  6.2.4 CHANGE REQUEST approval 6.4.10 Software Maintenance  None  6.2.5 Communicate to users and regulators 6.4.10 Software Maintenance  None  6.3 Modification implementation  None None   6.3.1 Use established PROCESS to implement modification 6.4.10 Software Maintenance  None   6.3.2 Re-release modified SOFTWARE SYSTEM 7.2.2 Software Configuration Management  None  7 Software RISK MANAGEMENT PROCESS 6.3.4 Risk Management  Process This is based on ISO/IEC 16085.  While there is some commonality it does not address the specific requirements for medical device software development  with regard to risk management  8 Software configuration management PROCESS  8.1 Configuration identification 8.1.1 Establish means to identify CONFIGURATION ITEMS 7.2.2 Software Configuration Management  None  8.1.2 Identify SOUP None None  8.1.3 Identify SYSTEM configuration documentation 7.2.2 Software Configuration Management  None  8.2 Change control 8.2.1 Approve CHANGE REQUESTS 7.2.2 Software Configuration Management  None  8.2.2 Implement changes 6.4.10 Software Maintenance  None  8.2.3 Verify changes 7.2.2 Software Configuration Management  None  8.2.4 Provide means for TRACEABILITY of change Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 73 – +AMD1:2015 CSV  IEC 2015  ISO/IEC 62304 PROCESSES ISO/IEC 12207:2008 ACTIVITY TASK PROCESSES ACTIVITY/TASK 8.3 Configuration status accounting  7.2.2 Software Configuration Management  Non   e  9 Software problem resolution PROCESS  9.1 Prepare PROBLEM REPORTS  7.2.8 Software Problem Resolution  None  9.2 Investigate the problem  7.2.8 Software Problem Resolution  None  9.3 Advise relevant parties  7.2.8 Software Problem Resolution  None  9.4 Use change control process  7.2.2 Software Configuration Management  6.4.10 Software Maintenance  None  9.5 Maintain records  7.2.8 Software Problem Resolution  None  9.6 Analyse problems for trends  7.2.8 Software Problem Resolution  None  9.7 Verify software problem resolution  7.2.8 Software Problem Resolution  None  9.8 Test documentation contents  All testing TASKS in ISO 12207 require documentation None   C.7 Relationship to IEC 61508 The question has been raised whether this standard, being concerned with the design of SAFETY-critical software, should follow the principles of IEC 61508. The approach to safety in IEC 62304 is fundamentally different than the one in IEC 61508. IEC 62304 takes into account that the effectiveness of medical devices justifies residual risks related to their use. The following explains the stance of this standard.  IEC 61508 addresses 3 main issues: 1) RISK MANAGEMENT life cycle and life cycle PROCESSES; 2) definition of Safety Integrity Levels; 3) recommendation of techniques, tools and methods for software development and levels of independence of personnel responsible for performing different TASKS. Issue 1) is covered in this standard by a normative reference to ISO 14971 (the MEDICAL DEVICE sector standard for RISK MANAGEMENT). The effect of this reference is to adopt ISO 14971’s approach to RISK MANAGEMENT as an integral part of the software PROCESS for MEDICAL DEVICE SOFTWARE. For issue 2), this standard takes a simpler approach than IEC 61508. The latter classifies software into 4 “Safety Integrity Levels” defined in terms of reliability objectives. The reliability objectives are identified after RISK ANALYSIS, which quantifies both the severity and the probability of HARM caused by a failure of the software. This standard simplifies issue 2) by defining the classification into 3 software safety classes based on the RISK caused by a failure.  After classification, different PROCESSES are required for different software safety classes: the intention is to further reduce the probability (and/or the severity) of failure of the software. Issue 3) is not addressed by this standard. Readers of the standard are encouraged to use IEC 61508 as a source for good software methods, techniques and tools, while recognising Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 74 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  that other approaches, both present and future, can provide equally good results. This standard makes no recommendation concerning independence of people responsible for one software ACTIVITY (for example VERIFICATION) from those responsible for another (for example design). In particular, this standard makes no requirement for an independent safety assessor, since this is a matter for ISO 14971. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 75 – +AMD1:2015 CSV  IEC 2015  Annex D  (informative)  Implementation   D.1 Introduction This annex gives an overview of how this standard can be implemented into MANUFACTURERS’ PROCESSES. It also considers that other standards like ISO 13485 [8] require adequate and comparable PROCESSES. D.2 Quality management system For MANUFACTURERS of MEDICAL DEVICES, including MEDICAL DEVICE SOFTWARE in the context of this standard, the establishment of a quality management system (QMS) is required in 4.1. This standard does not require that the QMS necessarily has to be certified. D.3 EVALUATE quality management PROCESSES It is recommended to EVALUATE how well the established and documented PROCESSES of the QMS already cover the PROCESSES of the software life cycle, by means of audits, inspections, or analyses under the responsibility of the MANUFACTURER.  Any identified gaps can be accommodated by extending the QM PROCESSES, or can be separately described. If the MANUFACTURER already has PROCESS descriptions available which regulate the development, VERIFICATION and validation of software, then these should also be EVALUATED to determine how well they agree with this standard. D.4 Integrating requirements of this standard into the MANUFACTURER’S quality management PROCESSES This standard can be implemented by adapting or extending the PROCESSES already installed in the QMS system, or integrating new PROCESSES. This standard does not specify how this is to be done; the MANUFACTURER is free to do this in any suitable way. The MANUFACTURER is responsible for ensuring that the PROCESSES described in this standard are suitably put into action when the MEDICAL DEVICE SOFTWARE is developed by Original Equipment Manufacturers (OEM) or sub-contractors not having their own documented QMS. D.5 Checklist for small MANUFACTURERS without a certified QMS The MANUFACTURER should determine the highest software safety classification (A, B or C) of the software. Table D.1 lists all ACTIVITIES described in this standard. The reference to ISO 13485 should help to define the place in the QMS. Based on the required software safety class, the MANUFACTURER should assess each required ACTIVITY against the existing PROCESSES. If the requirement is already covered, a reference to the relevant PROCESS descriptions should be given. If there is discrepancy, an action is needed to improve the PROCESS. The list can also be used for an EVALUATION of the PROCESSES after the action has been performed. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 76 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  Table D.1 – Checklist for small companies without a certified QMS ACTIVITY Related clause of  ISO 13485:2003 Covered by existing procedure? If yes: Reference Actions to be taken 5.1 Software development planning 7.3.1 Design and development planning Yes/No   5.2 Software requirements analysis 7.3.2 Design and development inputs Yes/No   5.3  Software ARCHITECTURAL design   Yes/No   5.4 Software detailed design  Yes/No   5.5 SOFTWARE UNIT implementation and verification  Yes/No   5.6 Software integration and integration testing  Yes/No   5.7 SOFTWARE SYSTEM testing 7.3.3 Design and development outputs 7.3.4 Design and development review Yes/No   5.8 Software release 7.3.5 Design and development verification 7.3.6 Design and development validation Yes/No   6.1 Establish software maintenance plan  7.3.7 Control of design and development changes Yes/No   6.2 Problem and modification analysis  Yes/No   6.3 Modification implementation 7.3.5 Design and development verification 7.3.6 Design and development validation Yes/No   7.1 Analysis of software contributing to hazardous situations  Yes/No   7.2 RISK CONTROL measures  Yes/No   7.3 VERIFICATION of RISK CONTROL measures  Yes/No   7.4 RISK MANAGEMENT of software changes  Yes/No   8.1 Configuration identification 7.5.3 Identification and traceability Yes/No   8.2 Change control 7.5.3 Identification and traceability Yes/No   8.3 Configuration status accounting  Yes/No   9 Software problem resolution PROCESS  Yes/No   Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 77 – +AMD1:2015 CSV  IEC 2015  Bibliography [1] IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance  IEC 60601-1:2005/AMD1:2012 [2] IEC 60601-1-4:1996, Medical electrical equipment – Part 1: General requirements for safety – 4.Collateral standard: Programmable electrical medical systems (withdrawn)  IEC 60601-1-4:1996/AMD1:1999 [3] IEC 60601-1-6, Medical electrical equipment – Part 1-6: General requirements for basic safety and essential performance – Collateral standard: Usability  [4] IEC 61508-3, Functional safety of electrical/electronic/programmable electronic safety-related systems – Part 3: Software requirements [5] IEC 61010-1:2010, Safety requirements for electrical equipment for measurement, control, and laboratory use – Part 1: General requirements [6] ISO 9000:2005, Quality management systems – Fundamentals and vocabulary [7] ISO 9001:2008, Quality management systems – Requirements [8] ISO 13485:2003, Medical devices – Quality management systems – Requirements for regulatory purposes [9] ISO/IEC 12207:2008, Systems and software engineering – Software life cycle processes  [10] ISO/IEC 14764:1999, Software Engineering – Software Life Cycle Processes – Maintenance [11] ISO/IEC 15504-5:2012, Information technology – Process assessment – Part 5: An exemplar software life cycle process assessment model  [12] ISO/IEC 25010:2011, Systems and software engineering – System and software Quality Requirements and Evaluation (SQuaRE) – System and software quality models [13] ISO/IEC 33001:—2), Information technology – Process assessment – Concepts and terminology [14] ISO/IEC 33004:—2), Information technology – Process assessment – Requirements for process reference, process assessment and maturity models [15] ISO/IEC 90003:2014, Software engineering – Guidelines for the application of  ISO 9001:2008 to computer software [16] ISO/IEC Guide 51:2014, Safety aspects – Guidelines for their inclusion in standards [17] IEEE 610.12:1990, IEEE standard glossary of software engineering terminology [18] IEEE 1044:2009, IEEE standard classification for software anomalies ___________ 2 To be published. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 78 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015   [19] U.S. Department Of Health and Human Services, Food and Drug Administration, Guidance for the Content of Premarket Submissions for Software Contained in Medical Devices, May 11, 2005,  <://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm089543.htm> [20] U.S. Department Of Health and Human Services, Food and Drug Administration, General Principles of Software Validation; Final Guidance for Industry and FDA Staff, January 11, 2002,  <http://www.fda.gov/downloads/RegulatoryInformation/Guidances/ucm126955.pdf>  [21] IEC 62366-1:2015, Medical devices – Part 1: Application of usability engineering to medical devices [22] IEC 82304-1:—3),  Healthcare Software Systems – Part 1: General requirements ___________ 3  In preparation. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---IEC 62304:2006 – 79 – +AMD1:2015 CSV  IEC 2015  Index of defined terms ACTIVITY, 15, 17, 23, 25, 27, 31, 33, 43, 59, 65, 67, 69, 73, 79, 81, 83, 87, 89, 95, 113, 133, 145 Change control, 101 Change request, 61 Completion of, 49 Configuration identification, 101 Configuration management, 35 Configuration status accounting, 101 Definition, 19 Deliverable, 19 Design and maintenance, 11 Hazard identification, 11 Maintenance, 51 Mapping, 15 Modification implementation, 97 Planning, 83, 85 Problem and modification analysis, 95 Problem resolution, 31, 53, 103 Required, 15, 147 Requirements, 17 Requirements analysis, 39 Risk analysis, 55 Risk management, 33, 47, 59, 79, 81, 99 Software architectural design, 87 Software detailed design, 89 Software development, 11 Software integration, 93 Software integration and integration testing, 91 Software maintenance, 95 Software release, 95 Software requirements analysis, 85 Software system testing, 93 SOFTWARE UNIT implementation and verification, 89 Testing, 45, 47 Verification, 33 ANOMALY, 45, 47, 49, 55, 65, 93 Definition, 19 ARCHITECTURE, 39, 41, 73, 75, 79, 81, 83, 85, 87, 89, 99, 113, 133 Definition, 19 CHANGE REQUEST, 53, 61, 63, 65, 97, 101 Definition, 19 CONFIGURATION ITEM, 27, 35, 49, 59, 61, 97, 101 Definition, 19 SOUP, 31, 59 DELIVERABLE, 25, 31, 33 Definition, 19 EVALUATION, 41, 45, 49, 51, 53, 55, 57, 87, 89, 93, 95, 99, 147, 149 Re-, 39 HARM, 21, 23, 73, 81, 145 Definition, 21 HAZARD, 11, 23, 29, 57, 67, 69, 79, 83, 93, 97, 99, 129 Definition, 21 Unforeseen, 87 MANUFACTURER, 15, 21, 23, 25, 27, 29, 31, 33, 35, 37, 39, 41, 43, 45, 47, 49, 51, 53, 55, 57, 59, 61, 63, 65, 75, 77, 79, 81, 83, 85, 87, 89, 91, 93, 95, 97, 101, 103, 107, 147 Definition, 21 MEDICAL DEVICE, 11, 17, 21, 27, 35, 39, 41, 55, 69, 75, 77, 79, 85, 87, 91, 93, 95, 97, 99, 105, 129, 133, 145, 147 Definition, 21 MEDICAL DEVICE SOFTWARE, 11, 13, 17, 27, 35, 37, 39, 51, 67, 73, 75, 77, 79, 83, 85, 91, 93, 95, 97, 101, 105, 145, 147 Change, 59 Definition, 21 PROBLEM REPORT, 51, 53, 61, 63, 65, 95, 97 Classification, 61 Definition, 21 PROCESS, 13, 15, 17, 23, 25, 27, 31, 67, 69, 73, 75, 79, 81, 85, 87, 89, 97, 101, 103, 113, 133, 145, 147 Acceptance, 61 Change control, 61, 63 Classification, 133 Configuration management, 51, 89, 113 Decision-making, 77 Definition, 23 Development, 27, 81, 95, 113 Existing, 31 Improvement, 149 Life cycle, 11, 133, 143 Maintenance, 51, 53, 113 Mapping, 15 Modification, 97 Omission of, 81 Output, 75 Physiological, 21 Problem resolution, 35, 45, 47, 51, 53, 63, 97, 101, 103, 113 Quality management, 147 Required, 15, 147 Requirements, 17, 29 Risk analysis, 73 Risk management, 11, 23, 29, 33, 51, 63, 79, 81, 85, 89, 99, 109, 113, 129, 133 Software, 79, 145 Software development, 11, 27, 31, 53, 73 Software maintenance, 11, 95, 97 Software release, 133 System requirements, 87 Verification, 27 REGRESSION TESTING, 45, 65, 93 Definition, 23 RISK, 23, 67, 75, 79, 81, 83, 85, 91, 97, 99 Definition, 23 Non-serious injury, 29 Reasonably foreseeable, 79 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`--- – 80 – IEC 62304:2006    +AMD1:2015 CSV  IEC 2015  Risk control, 23 Serious injury, 29 SOUP, 33 Unacceptable, 11, 25, 49 RISK ANALYSIS, 39, 55, 67, 73, 79, 87, 99, 145 Definition, 23 RISK CONTROL Activity, 11 Definition, 23 Hardware measure, 29 Measure, 29, 31, 37, 43, 45, 55, 57, 59, 79, 81, 85, 87, 89, 93, 97, 99 Requirements, 39, 41, 57, 99 Segregation, 41 RISK MANAGEMENT, 11, 23, 29, 33, 47, 51, 53, 59, 63, 67, 75, 77, 79, 81, 85, 87, 89, 99, 109, 113, 129, 133, 145 Definition, 23 Medical device, 75 Report, 57 RISK MANAGEMENT FILE, 17, 29, 55, 57, 63, 87, 89, 97 Definition, 23 SAFETY, 11, 51, 63, 69, 77, 81, 89, 91, 93, 95, 97, 103, 133, 143 Definition, 25 SECURITY, 63 Definition, 25 Requirements, 37 SERIOUS INJURY, 29, 83 Definition, 25 Non-, 29, 83 SOFTWARE DEVELOPMENT LIFE CYCLE MODEL, 31, 73, 133 Definition, 25 SOFTWARE ITEM, 25, 27, 29, 31, 33, 39, 41, 43, 53, 55, 57, 61, 65, 67, 69, 75, 77, 79, 81, 83, 87, 89, 91, 93, 97, 101, 111 Changed, 53 Definition, 25 Integration, 43, 45 Partitioning, 81 Performance, 45 Segregation, 41 SOUP, 27, 33, 39 Software Of Unknown Provenance See SOUP, 27 SOFTWARE PRODUCT, 19, 21, 23, 25, 27, 31, 49, 51, 53, 59, 61, 65, 73, 77, 85, 89, 91, 97 Definition, 25 Released, 51, 53 SOFTWARE SYSTEM, 21, 25, 29, 31, 33, 37, 43, 53, 59, 61, 69, 73, 77, 79, 81, 83, 85, 89, 93, 95, 111 Definition, 25 Integration, 43 Requirements, 35 Testing, 45, 47 SOFTWARE UNIT, 25, 41, 43, 73, 77, 89, 91 Definition, 27 Integration, 43 Verification, 43 SOFTWARE UNIT Verification, 41 SOUP, 33, 35, 39, 41, 51, 55, 59, 75, 85 Change, 59 Configuration item, 31 Definition, 27 Designator, 59 Software item, 33 SYSTEM, 11, 19, 21, 23, 25, 31, 37, 39, 65, 73, 75, 79, 83, 85, 87, 101, 133 Configuration, 61 Definition, 27 Development plan, 31 Existing, 51 Released, 53 Requirements, 33, 35, 39, 41 TASK, 15, 17, 19, 23, 25, 29, 31, 73, 83, 93, 95, 97, 143 Completion of, 49 Configuration management, 35 Definition, 27 Deliverable, 19 Design and maintenance, 11 Maintenance, 51 Mapping, 15 Required, 15 Requirements, 17 Risk management, 33 Verification, 33 TRACEABILITY, 31, 57, 85, 87 Definition, 27 Verification, 25, 33, 35, 41, 43, 47, 49, 57, 61, 63, 69, 73, 75, 87, 91, 93, 97, 101, 113, 133, 145, 147 Definition, 27 VERSION, 49, 55, 59, 65, 95, 101 Definition, 27       __________  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---                 INTERNATIONAL ELECTROTECHNICAL COMMISSION  3, rue de Varembé PO Box 131 CH-1211 Geneva 20 Switzerland  Tel: + 41 22 919 02 11 Fax: + 41 22 919 03 00 info@iec.ch www.iec.ch Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Medtronic/5966437005, User=Pope, BenjaminNot for Resale, 01/30/2017 10:06:16 MSTNo reproduction or networking permitted without license from IHS--`,````,,`,``,`,````,,`,``,,```-`-`,,`,,`,`,,`---I N F O R M A T I O N     S E C U R I T Y      Computer Security Division Information Technology Laboratory National Institute of Standards and Technology Gaithersburg, MD 20899-8930    February 2010             U.S. Department of Commerce Gary Locke, Secretary  National Institute of Standards and Technology Patrick D. Gallagher, Director  Guide for Applying the Risk Management Framework to Federal Information Systems A Security Life Cycle Approach     JOINT TASK FORCE TRANSFORMATION INITIATIVE      NIST Special Publication 800-37     Revision 1    Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                    A Security Life Cycle Approach ________________________________________________________________________________________________ PAGE ii Reports on Computer Systems Technology The Information Technology Laboratory (ITL) at the National Institute of Standards and Technology (NIST) promotes the U.S. economy and public welfare by providing technical leadership for the nation’s measurement and standards infrastructure. ITL develops tests, test methods, reference data, proof of concept implementations, and technical analyses to advance the development and productive use of information technology. ITL’s responsibilities include the development of management, administrative, technical, and physical standards and guidelines for the cost-effective security and privacy of other than national security-related information in federal information systems. The Special Publication 800-series reports on ITL’s research, guidelines, and outreach efforts in information system security, and its collaborative activities with industry, government, and academic organizations.                            Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                    A Security Life Cycle Approach ________________________________________________________________________________________________ PAGE iii Authority This publication has been developed by NIST to further its statutory responsibilities under the Federal Information Security Management Act (FISMA), Public Law (P.L.) 107-347.  NIST is responsible for developing information security standards and guidelines, including minimum requirements for federal information systems, but such standards and guidelines shall not apply to national security systems without the express approval of appropriate federal officials exercising policy authority over such systems.  This guideline is consistent with the requirements of the Office of Management and Budget (OMB) Circular A-130, Section 8b(3), Securing Agency Information Systems, as analyzed in Circular A-130, Appendix IV: Analysis of Key Sections.  Supplemental information is provided in Circular A-130, Appendix III. Nothing in this publication should be taken to contradict the standards and guidelines made mandatory and binding on federal agencies by the Secretary of Commerce under statutory authority.  Nor should these guidelines be interpreted as altering or superseding the existing authorities of the Secretary of Commerce, Director of the OMB, or any other federal official.  This publication may be used by nongovernmental organizations on a voluntary basis and is not subject to copyright in the United States.  Attribution would, however, be appreciated by NIST.    NIST Special Publication 800-37, Revision 1, 93 pages  (February 2010)                        National Institute of Standards and Technology Attn: Computer Security Division, Information Technology Laboratory 100 Bureau Drive (Mail Stop 8930) Gaithersburg, MD 20899-8930 Electronic mail: sec-cert@nist.gov  Certain commercial entities, equipment, or materials may be identified in this document in order to describe an experimental procedure or concept adequately.  Such identification is not intended to imply recommendation or endorsement by NIST, nor is it intended to imply that the entities, materials, or equipment are necessarily the best available for the purpose.  There may be references in this publication to other publications currently under development by NIST in accordance with its assigned statutory responsibilities.  The information in this publication, including concepts and methodologies, may be used by federal agencies even before the completion of such companion publications.  Thus, until each publication is completed, current requirements, guidelines, and procedures, where they exist, remain operative.  For planning and transition purposes, federal agencies may wish to closely follow the development of these new publications by NIST.   Organizations are encouraged to review all draft publications during public comment periods and provide feedback to NIST.  All NIST publications, other than the ones noted above, are available at http://csrc.nist.gov/publications.  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                    A Security Life Cycle Approach ________________________________________________________________________________________________ PAGE iv Compliance with NIST Standards and Guidelines In accordance with the provisions of FISMA,1 the Secretary of Commerce shall, on the basis of standards and guidelines developed by NIST, prescribe standards and guidelines pertaining to federal information systems.  The Secretary shall make standards compulsory and binding to the extent determined necessary by the Secretary to improve the efficiency of operation or security of federal information systems.  Standards prescribed shall include information security standards that provide minimum information security requirements and are otherwise necessary to improve the security of federal information and information systems.  • Federal Information Processing Standards (FIPS) are approved by the Secretary of Commerce and issued by NIST in accordance with FISMA.  FIPS are compulsory and binding for federal agencies.2  FISMA requires that federal agencies comply with these standards, and therefore, agencies may not waive their use. • Special Publications (SPs) are developed and issued by NIST as recommendations and guidance documents.  For other than national security programs and systems, federal agencies must follow those NIST Special Publications mandated in a Federal Information Processing Standard.  FIPS 200 mandates the use of Special Publication 800-53, as amended.  In addition, OMB policies (including OMB Reporting Instructions for FISMA and Agency Privacy Management) state that for other than national security programs and systems, federal agencies must follow certain specific NIST Special Publications.3 • Other security-related publications, including interagency reports (NISTIRs) and ITL Bulletins, provide technical and other information about NIST's activities.  These publications are mandatory only when specified by OMB. • Compliance schedules for NIST security standards and guidelines are established by OMB in policies, directives, or memoranda (e.g., annual FISMA Reporting Guidance).                                                   1 The E-Government Act (P.L. 107-347) recognizes the importance of information security to the economic and national security interests of the United States.  Title III of the E-Government Act, entitled the Federal Information Security Management Act (FISMA), emphasizes the need for organizations to develop, document, and implement an organization-wide program to provide security for the information systems that support its operations and assets. 2 The term agency is used in this publication in lieu of the more general term organization only in those circumstances where its usage is directly related to other source documents such as federal legislation or policy. 3 While federal agencies are required to follow certain specific NIST Special Publications in accordance with OMB policy, there is flexibility in how agencies apply the guidance.  Federal agencies apply the security concepts and principles articulated in the NIST Special Publications in accordance with and in the context of the agency’s missions, business functions, and environment of operation.  Consequently, the application of NIST guidance by federal agencies can result in different security solutions that are equally acceptable, compliant with the guidance, and meet the OMB definition of adequate security for federal information systems.  Given the high priority of information sharing and transparency within the federal government, agencies also consider reciprocity in developing their information security solutions.  When assessing federal agency compliance with NIST Special Publications, Inspectors General, evaluators, auditors, and assessors consider the intent of the security concepts and principles articulated within the specific guidance document and how the agency applied the guidance in the context of its mission/business responsibilities, operational environment, and unique organizational conditions. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                    A Security Life Cycle Approach ________________________________________________________________________________________________ PAGE v Acknowledgements This publication was developed by the Joint Task Force Transformation Initiative Interagency Working Group with representatives from the Civil, Defense, and Intelligence Communities in an ongoing effort to produce a unified information security framework for the federal government.  The Project Leader, Ron Ross, from the National Institute of Standards and Technology, wishes to acknowledge and thank the senior leadership team from the U.S. Departments of Commerce and Defense, the Office of the Director of National Intelligence, the Committee on National Security Systems, and the members of the interagency working group whose dedicated efforts contributed significantly to the publication.  The senior leadership team, working group members, and their organizational affiliations include: U.S. Department of Defense    Office of the Director of National Intelligence Cheryl J. Roby      Honorable Priscilla Guthrie Acting Assistant Secretary of Defense for Networks  Intelligence Community and Information Integration/     Chief Information Officer DoD Chief Information Officer Gus Guissanie      Sherrill Nicely Acting Deputy Assistant Secretary of Defense  Deputy Intelligence Community for Cyber, Identity, and Information Assurance Chief Information Officer Dominic Cussatt      Mark J. Morrison Senior Policy Advisor Deputy Associate Director of National Intelligence for IC Information Assurance        Roger Caslow         Lead, C&A Transformation National Institute of Standards and Technology  Committee on National Security Systems Cita M. Furlani      Cheryl J. Roby Director, Information Technology Laboratory Acting Chair, Committee on National Security Systems William C. Barker      Eustace D. King Chief, Computer Security Division    CNSS Subcommittee Co-Chair (DoD) Ron Ross       William Hunteman FISMA Implementation Project Leader    CNSS Subcommittee Co-Chair (DoE) Joint Task Force Transformation Initiative Interagency Working Group Ron Ross   Gary Stoneburner   Dominic Cussatt  Kelley Dempsey NIST, JTF Leader  Johns Hopkins APL   Department of Defense NIST Marianne Swanson  Jennifer Fabius Greene  Dorian Pappas  Arnold Johnson NIST   MITRE Corporation  National Security Agency NIST Stuart Katzke  Peter Williams   Peter Gouldmann  Christian Enloe Booz Allen Hamilton Booz Allen Hamilton  Department of State NIST In addition to the above acknowledgments, a special note of thanks goes to Peggy Himes and Elizabeth Lennon for their superb technical editing and administrative support.  The authors also wish to recognize Beckie Bolton, Marshall Abrams, John Gilligan, Richard Graubart, Esten Porter, Karen Quigg, George Rogers, John Streufert, and Glenda Turner for their exceptional contributions in helping to improve the content of the publication.  And finally, the authors gratefully acknowledge and appreciate the significant contributions from individuals and organizations in the public and private sectors, nationally and internationally, whose thoughtful and constructive comments improved the overall quality and usefulness of this publication.  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                    A Security Life Cycle Approach ________________________________________________________________________________________________ PAGE vi       DEVELOPING COMMON INFORMATION SECURITY FOUNDATIONS COLLABORATION AMONG PUBLIC AND PRIVATE SECTOR ENTITIES In developing standards and guidelines required by FISMA, NIST consults with other federal agencies and offices as well as the private sector to improve information security, avoid unnecessary and costly duplication of effort, and ensure that NIST publications are complementary with the standards and guidelines employed for the protection of national security systems.  In addition to its comprehensive public review and vetting process, NIST is collaborating with the Office of the Director of National Intelligence (ODNI), the Department of Defense (DOD), and the Committee on National Security Systems (CNSS) to establish a common foundation for information security across the federal government.  A common foundation for information security will provide the Intelligence, Defense, and Civil sectors of the federal government and their contractors, more uniform and consistent ways to manage the risk to organizational operations and assets, individuals, other organizations, and the Nation that results from the operation and use of information systems.  A common foundation for information security will also provide a strong basis for reciprocal acceptance of security authorization decisions and facilitate information sharing.  NIST is also working with public and private sector entities to establish specific mappings and relationships between the security standards and guidelines developed by NIST and the International Organization for Standardization and International Electrotechnical Commission (ISO/IEC) 27001, Information Security Management System (ISMS).  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                    A Security Life Cycle Approach ________________________________________________________________________________________________ PAGE vii  Table of Contents CHAPTER ONE   INTRODUCTION .......................................................................................... 1 1.1   BACKGROUND ........................................................................................................................ 1 1.2   PURPOSE AND APPLICABILITY .................................................................................................. 2 1.3   TARGET AUDIENCE .................................................................................................................. 3 1.4   ORGANIZATION OF THIS SPECIAL PUBLICATION .......................................................................... 4 CHAPTER TWO   THE FUNDAMENTALS .................................................................................. 5 2.1   INTEGRATED ORGANIZATION-WIDE RISK MANAGEMENT .............................................................. 5 2.2   SYSTEM DEVELOPMENT LIFE CYCLE ......................................................................................... 9 2.3   INFORMATION SYSTEM BOUNDARIES ...................................................................................... 10 2.4   SECURITY CONTROL ALLOCATION .......................................................................................... 16 CHAPTER THREE   THE PROCESS ...................................................................................... 18 3.1   RMF STEP 1 – CATEGORIZE INFORMATION SYSTEM ................................................................. 21 3.2   RMF STEP 2 – SELECT SECURITY CONTROLS .......................................................................... 24 3.3   RMF STEP 3 – IMPLEMENT SECURITY CONTROLS ..................................................................... 28 3.4   RMF STEP 4 – ASSESS SECURITY CONTROLS .......................................................................... 30 3.5   RMF STEP 5 – AUTHORIZE INFORMATION SYSTEM ................................................................... 34 3.6   RMF STEP 6 – MONITOR SECURITY CONTROLS ........................................................................ 38 APPENDIX A   REFERENCES ............................................................................................ A-1 APPENDIX B   GLOSSARY ................................................................................................ B-1 APPENDIX C   ACRONYMS ............................................................................................... C-1 APPENDIX D   ROLES AND RESPONSIBILITIES .................................................................... D-1 APPENDIX E   SUMMARY OF RMF TASKS ........................................................................... E-1 APPENDIX F   SECURITY AUTHORIZATION ......................................................................... F-1 APPENDIX G   CONTINUOUS MONITORING ......................................................................... G-1 APPENDIX H   OPERATIONAL SCENARIOS .......................................................................... H-1 APPENDIX I   SECURITY CONTROLS IN EXTERNAL ENVIRONMENTS ....................................... I-1         Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                    A Security Life Cycle Approach ________________________________________________________________________________________________ PAGE viii Prologue “…Through the process of risk management, leaders must consider risk to U.S. interests from adversaries using cyberspace to their advantage and from our own efforts to employ the global nature of cyberspace to achieve objectives in military, intelligence, and business operations… “   “…For operational plans development, the combination of threats, vulnerabilities, and impacts must be evaluated in order to identify important trends and decide where effort should be applied to eliminate or reduce threat capabilities; eliminate or reduce vulnerabilities; and assess, coordinate, and deconflict all cyberspace operations…” “…Leaders at all levels are accountable for ensuring readiness and security to the same degree as in any other domain…" -- THE NATIONAL STRATEGY FOR CYBERSPACE OPERATIONS       OFFICE OF THE CHAIRMAN, JOINT CHIEFS OF STAFF, U.S. DEPARTMENT OF DEFENSE Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 1  PAGE 1 CHAPTER ONE INTRODUCTION THE NEED FOR INFORMATION SECURITY AND MANAGING RISK rganizations4 depend on information technology and the information systems5 that are developed from that technology to successfully carry out their missions and business functions.  Information systems can include as constituent components, a range of diverse computing platforms from high-end supercomputers to personal digital assistants and cellular telephones.  Information systems can also include very specialized systems and devices (e.g., telecommunications systems, industrial/process control systems, testing and calibration devices, weapons systems, command and control systems, and environmental control systems).  Federal information and information systems6 are subject to serious threats that can have adverse impacts on organizational operations (including mission, functions, image, and reputation), organizational assets, individuals, other organizations, and the Nation7 by compromising the confidentiality, integrity, or availability of information being processed, stored, or transmitted by those systems.  Threats to information and information systems include environmental disruptions, human or machine errors, and purposeful attacks.  Cyber attacks on information systems today are often aggressive, disciplined, well-organized, well-funded, and in a growing number of documented cases, very sophisticated.  Successful attacks on public and private sector information systems can result in serious or grave damage to the national and economic security interests of the United States.  Given the significant and growing danger of these threats, it is imperative that leaders at all levels of an organization understand their responsibilities for achieving adequate information security and for managing information system-related security risks.8 1.1   BACKGROUND NIST in partnership with the Department of Defense (DoD), the Office of the Director of National Intelligence (ODNI), and the Committee on National Security Systems (CNSS), has developed a common information security framework for the federal government and its contractors.  The intent of this common framework is to improve information security, strengthen risk management processes, and encourage reciprocity among federal agencies.  This publication, developed by the Joint Task Force Transformation Initiative Working Group, transforms the traditional Certification and Accreditation (C&A) process into the six-step Risk Management Framework (RMF).  The revised process emphasizes: (i) building information security capabilities into federal information systems through the application of state-of-the-practice management, operational, and technical security controls; (ii) maintaining awareness of the                                                  4 The term organization is used in this publication to describe an entity of any size, complexity, or positioning within an organizational structure (e.g., a federal agency or, as appropriate, any of its operational elements). 5 An information system is a discrete set of information resources organized for the collection, processing, maintenance, use, sharing, dissemination, or disposition of information. 6 A federal information system is an information system used or operated by an executive agency, by a contractor of an executive agency, or by another organization on behalf of an executive agency. 7 Adverse impacts to the Nation include, for example, compromises to information systems that support critical infrastructure applications or are paramount to government continuity of operations as defined by the Department of Homeland Security. 8 Risk is a measure of the extent to which an entity is threatened by a potential circumstance or event, and a function of: (i) the adverse impacts that would arise if the circumstance or event occurs; and (ii) the likelihood of occurrence. O Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 1  PAGE 2 security state of information systems on an ongoing basis though enhanced monitoring processes; and (iii) providing essential information to senior leaders to facilitate decisions regarding the acceptance of risk to organizational operations and assets, individuals, other organizations, and the Nation arising from the operation and use of information systems. The RMF has the following characteristics: • Promotes the concept of near real-time risk management and ongoing information system authorization through the implementation of robust continuous monitoring processes; • Encourages the use of automation to provide senior leaders the necessary information to make cost-effective, risk-based decisions with regard to the organizational information systems supporting their core missions and business functions; • Integrates information security into the enterprise architecture and system development life cycle; • Provides emphasis on the selection, implementation, assessment, and monitoring of security controls, and the authorization of information systems; • Links risk management processes at the information system level to risk management processes at the organization level through a risk executive (function); and • Establishes responsibility and accountability for security controls deployed within organizational information systems and inherited by those systems (i.e., common controls). The risk management process described in this publication changes the traditional focus of C&A as a static, procedural activity to a more dynamic approach that provides the capability to more effectively manage information system-related security risks in highly diverse environments of complex and sophisticated cyber threats, ever-increasing system vulnerabilities, and rapidly changing missions. 1.2   PURPOSE AND APPLICABILITY The purpose of this publication is to provide guidelines for applying the Risk Management Framework to federal information systems to include conducting the activities of security categorization,9 security control selection and implementation, security control assessment, information system authorization,10 and security control monitoring.  The guidelines have been developed: • To ensure that managing information system-related security risks is consistent with the organization’s mission/business objectives and overall risk strategy established by the senior leadership through the risk executive (function); • To ensure that information security requirements, including necessary security controls, are integrated into the organization’s enterprise architecture and system development life cycle processes;                                                  9 FIPS 199 provides security categorization guidance for nonnational security systems.  CNSS Instruction 1253 provides similar guidance for national security systems. 10 Security authorization is the official management decision given by a senior organizational official to authorize operation of an information system and to explicitly accept the risk to organizational operations and assets, individuals, other organizations, and the Nation based on the implementation of an agreed-upon set of security controls. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 1  PAGE 3 • To support consistent, well-informed, and ongoing security authorization decisions (through continuous monitoring), transparency of security and risk management-related information, and reciprocity;11 and • To achieve more secure information and information systems within the federal government through the implementation of appropriate risk mitigation strategies. This publication satisfies the requirements of the Federal Information Security Management Act (FISMA) and meets or exceeds the information security requirements established for executive agencies12 by the Office of Management and Budget (OMB) in Circular A-130, Appendix III, Security of Federal Automated Information Resources.  The guidelines in this publication are applicable to all federal information systems other than those systems designated as national security systems as defined in 44 U.S.C., Section 3542.  The guidelines have been broadly developed from a technical perspective to complement similar guidelines for national security systems and may be used for such systems with the approval of appropriate federal officials exercising policy authority over such systems.  State, local, and tribal governments, as well as private sector organizations are encouraged to consider using these guidelines, as appropriate.13 1.3   TARGET AUDIENCE This publication serves individuals associated with the design, development, implementation, operation, maintenance, and disposition of federal information systems including: • Individuals with mission/business ownership responsibilities or fiduciary responsibilities (e.g., heads of federal agencies, chief executive officers, chief financial officers); • Individuals with information system development and integration responsibilities (e.g., program managers, information technology product developers, information system developers, information systems integrators, enterprise architects, information security architects); • Individuals with information system and/or security management/oversight responsibilities (e.g., senior leaders, risk executives, authorizing officials, chief information officers, senior information security officers14);                                                  11 Reciprocity is the mutual agreement among participating organizations to accept each other’s security assessments in order to reuse information system resources and/or to accept each other’s assessed security posture in order to share information.  Reciprocity is best achieved by promoting the concept of transparency (i.e., making sufficient evidence regarding the security state of an information system available, so that an authorizing official from another organization can use that evidence to make credible, risk-based decisions regarding the operation and use of that system or the information it processes, stores, or transmits). 12 An executive agency is: (i) an executive department specified in 5 U.S.C., Section 101; (ii) a military department specified in 5 U.S.C., Section 102; (iii) an independent establishment as defined in 5 U.S.C., Section 104(1); and (iv) a wholly owned government corporation fully subject to the provisions of 31 U.S.C., Chapter 91.  In this publication, the term executive agency is synonymous with the term federal agency. 13 In accordance with the provisions of FISMA and OMB policy, whenever the interconnection of federal information systems to information systems operated by state/local/tribal governments, contractors, or grantees involves the processing, storage, or transmission of federal information, the information security standards and guidelines described in this publication apply.  Specific information security requirements and the terms and conditions of the system interconnections, are expressed in the Memorandums of Understanding and Interconnection Security Agreements established by participating organizations. 14 At the agency level, this position is known as the Senior Agency Information Security Officer.  Organizations also refer to this position as the Chief Information Security Officer. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 1  PAGE 4 • Individuals with information system and security control assessment and monitoring responsibilities (e.g., system evaluators, assessors/assessment teams, independent verification and validation assessors, auditors, or information system owners); and • Individuals with information security implementation and operational responsibilities (e.g., information system owners, common control providers, information owners/stewards, mission/business owners, information security architects, information system security engineers/officers). 1.4   ORGANIZATION OF THIS SPECIAL PUBLICATION The remainder of this special publication is organized as follows: • Chapter Two describes the fundamental concepts associated with managing information system-related security risks including: (i) an organization-wide view of risk management and the application of the Risk Management Framework; (ii) the integration of information security requirements into the system development life cycle; (iii) the establishment of information system boundaries; and (iv) the allocation of security controls to organizational information systems as system-specific, hybrid, or common controls. • Chapter Three describes the tasks required to apply the Risk Management Framework to information systems including: (i) the categorization of information and information systems; (ii) the selection of security controls; (iii) the implementation of security controls; (iv) the assessment of security control effectiveness; (v) the authorization of the information system; and (vi) the ongoing monitoring of security controls and the security state of the information system. • Supporting appendices provide additional information regarding the application of the Risk Management Framework to information systems including: (i) references; (ii) glossary; (iii) acronyms; (iv) roles and responsibilities; (v) summary of Risk Management Framework tasks; (vi) security authorization of information systems; (vii) monitoring the security state of information systems; (viii) operational scenarios; and (ix) security controls in external environments.   Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 5 CHAPTER TWO THE FUNDAMENTALS MANAGING INFORMATION SYSTEM-RELATED SECURITY RISKS his chapter describes the basic concepts associated with managing information system-related security risks.  These concepts include: (i) incorporating risk management principles and best practices into organization-wide strategic planning considerations, core missions and business processes, and supporting organizational information systems; (ii) integrating information security requirements into system development life cycle processes; (iii) establishing practical and meaningful boundaries for organizational information systems; and (iv) allocating security controls to organizational information systems as system-specific, hybrid, or common controls. 2.1   INTEGRATED ORGANIZATION-WIDE RISK MANAGEMENT Managing information system-related security risks is a complex, multifaceted undertaking that requires the involvement of the entire organization—from senior leaders providing the strategic vision and top-level goals and objectives for the organization, to mid-level leaders planning and managing projects, to individuals on the front lines developing, implementing, and operating the systems supporting the organization’s core missions and business processes.  Risk management can be viewed as a holistic activity that is fully integrated into every aspect of the organization.  Figure 2-1 illustrates a three-tiered approach to risk management that addresses risk-related concerns at: (i) the organization level; (ii) the mission and business process level; and (iii) the information system level.15            FIGURE 2-1:  TIERED RISK MANAGEMENT APPROACH                                                  15 NIST Special Publication 800-39, Integrated Enterprise-Wide Risk Management: Organization, Mission, and Information System View (projected for publication in 2010), will provide guidance on the holistic approach to risk management.  T  TIER 1 ORGANIZATION (Governance) TIER 2 MISSION / BUSINESS PROCESS (Information and Information Flows) TIER 3 INFORMATION SYSTEM (Environment of Operation) - Multitier Organization-Wide Risk Management  - Implemented by the Risk Executive (Function) - Tightly coupled to Enterprise Architecture and Information Security Architecture - System Development Life Cycle Focus - Disciplined and Structured Process - Flexible and Agile Implementation  TACTICAL RISK  STRATEGIC RISK  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 6 Tier 1 addresses risk from an organizational perspective with the development of a comprehensive governance structure and organization-wide risk management strategy that includes: (i) the techniques and methodologies the organization plans to employ to assess information system-related security risks and other types of risk of concern to the organization;16 (ii) the methods and procedures the organization plans to use to evaluate the significance of the risks identified during the risk assessment; (iii) the types and extent of risk mitigation measures the organization plans to employ to address identified risks; (iv) the level of risk the organization plans to accept (i.e., risk tolerance); (v) how the organization plans to monitor risk on an ongoing basis given the inevitable changes to organizational information systems and their environments of operation; and (vi) the degree and type of oversight the organization plans to use to ensure that the risk management strategy is being effectively carried out.  As part of the overall governance structure established by the organization, the risk management strategy is propagated to organizational officials and contractors with programmatic, planning, developmental, acquisition, operational, and oversight responsibilities, including for example: (i) authorizing officials; (ii) chief information officers; (iii) senior information security officers; (iv) enterprise/information security architects; (v) information system owners/program managers; (vi) information owners/stewards; (vii) information system security officers; (viii) information system security engineers; (ix) information system developers and integrators; (x) system administrators; (xi) contracting officers; and (xii) users.   Tier 2 addresses risk from a mission and business process perspective and is guided by the risk decisions at Tier 1.  Tier 2 activities are closely associated with enterprise architecture17 and include: (i) defining the core missions and business processes for the organization (including any derivative or related missions and business processes carried out by subordinate organizations); (ii) prioritizing missions and business processes with respect to the goals and objectives of the organization; (iii) defining the types of information that the organization needs to successfully execute the stated missions and business processes and the information flows both internal and external to the organization; (iv) developing an organization-wide information protection strategy and incorporating high-level information security requirements18 into the core missions and business processes; and (v) specifying the degree of autonomy for subordinate organizations (i.e., organizations within the parent organization) that the parent organization permits for assessing, evaluating, mitigating, accepting, and monitoring risk. Because subordinate organizations responsible for carrying out derivative or related missions and business processes may have already invested in their own methods of assessing, evaluating, mitigating, accepting and monitoring risk, parent organizations may allow a greater degree of autonomy within parts of the organization or across the entire organization in order to minimize costs.  When a diversity of risk assessment methods is allowed, organizations may choose to employ when feasible, some means of translation and/or synthesis of the risk-related information to ensure that the output of the different risk assessment activities can be correlated in a meaningful manner.                                                  16 Types of risk include, for example: (i) program/acquisition risk (cost, schedule, performance); (ii) compliance and regulatory risk; (iii) financial risk; (iv) legal risk; (v) operational (mission/business) risk; (vi) political risk; (vii) project risk; (viii) reputational risk; (ix) safety risk; (x) strategic planning risk; and (xi) supply chain risk. 17 Federal Enterprise Architecture Reference Models and Segment and Solution Architectures are defined in the OMB Federal Enterprise Architecture (FEA) Program, FEA Consolidated Reference Model Document, Version 2.3, October 2003 and OMB Federal Segment Architecture Methodology (FSAM), January 2009, respectively. 18 Information security requirements can be obtained from a variety of sources (e.g., legislation, policies, directives, regulations, standards, and organizational mission/business/operational requirements).  Organization-level security requirements are documented in the information security program plan or equivalent document. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 7 Tier 3 addresses risk from an information system perspective and is guided by the risk decisions at Tiers 1 and 2.  Risk decisions at Tiers 1 and 2 impact the ultimate selection and deployment of needed safeguards and countermeasures (i.e., security controls) at the information system level.  Information security requirements are satisfied by the selection of appropriate management, operational, and technical security controls from NIST Special Publication 800-53.19  The security controls are subsequently allocated to the various components of the information system as system-specific, hybrid, or common controls in accordance with the information security architecture developed by the organization.20  Security controls are typically traceable to the security requirements established by the organization to ensure that the requirements are fully addressed during design, development, and implementation of the information system.  Security controls can be provided by the organization or by an external provider.  Relationships with external providers are established in a variety of ways, for example, through joint ventures, business partnerships, outsourcing arrangements (i.e., through contracts, interagency agreements, lines of business arrangements), licensing agreements, and/or supply chain arrangements.21 Risk management tasks begin early in the system development life cycle and are important in shaping the security capabilities of the information system.  If these tasks are not adequately performed during the initiation, development, and acquisition phases of the system development life cycle, the tasks will, by necessity, be undertaken later in the life cycle and be more costly to implement.  In either situation, all tasks are completed prior to placing the information system into operation or continuing its operation to ensure that: (i) information system-related security risks are being adequately addressed on an ongoing basis; and (ii) the authorizing official explicitly understands and accepts the risk to organizational operations and assets, individuals, other organizations, and the Nation based on the implementation of a defined set of security controls and the current security state of the information system. The Risk Management Framework (RMF), illustrated in Figure 2-2, provides a disciplined and structured process that integrates information security and risk management activities into the system development life cycle.  The RMF operates primarily at Tier 3 in the risk management hierarchy but can also have interactions at Tiers 1 and 2 (e.g., providing feedback from ongoing authorization decisions to the risk executive [function], dissemination of updated threat and risk information to authorizing officials and information system owners).  The RMF steps include: • Categorize the information system and the information processed, stored, and transmitted by that system based on an impact analysis.22 • Select an initial set of baseline security controls for the information system based on the security categorization; tailoring and supplementing the security control baseline as needed based on an organizational assessment of risk and local conditions.23                                                   19 The RMF categorization step, including consideration of legislation, policies, directives, regulations, standards, and organizational mission/business/operational requirements, facilitates the identification of security requirements. 20 The allocation of security controls can take place at all three tiers in the risk management hierarchy.  For example, security controls that are identified as common controls may be allocated at the organization, mission/business process, or information system level.  See Section 2.4 for additional information on security control allocation. 21 Appendix I provides additional guidance regarding external service providers and the provision of security controls in external environments. 22 FIPS 199 provides security categorization guidance for nonnational security systems.  CNSS Instruction 1253 provides similar guidance for national security systems. 23 NIST Special Publication 800-53 provides security control selection guidance for nonnational security systems.  CNSS Instruction 1253 provides similar guidance for national security systems. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 8 • Implement the security controls and describe how the controls are employed within the information system and its environment of operation.   • Assess the security controls using appropriate assessment procedures to determine the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the system.  • Authorize information system operation based on a determination of the risk to organizational operations and assets, individuals, other organizations, and the Nation resulting from the operation of the information system and the decision that this risk is acceptable.  • Monitor the security controls in the information system on an ongoing basis including assessing control effectiveness, documenting changes to the system or its environment of operation, conducting security impact analyses of the associated changes, and reporting the security state of the system to designated organizational officials. Chapter Three provides a detailed description of each of the specific tasks necessary to carry out the six steps in the RMF.                                    FIGURE 2-2:  RISK MANAGEMENT FRAMEWORK In summary, there is a significant degree of flexibility in how organizations employ the risk management processes described above.  While it is convenient to portray the risk management approach in Figure 2-1 as hierarchical, the reality of project and organization dynamics can be much more complex.  The organizational management style may be at one or more points on the  Starting Point RISK MANAGEMENT FRAMEWORK  PROCESS OVERVIEW  Architecture Description Architecture Reference Models Segment and Solution Architectures Mission and Business Processes Information System Boundaries Organizational Inputs Laws, Directives, Policy Guidance Strategic Goals and Objectives Priorities and Resource Availability Supply Chain Considerations Repeat as necessary Step 6 MONITOR Security Controls  Step 2 SELECT Security Controls  Step 3 IMPLEMENT Security Controls  Step 4 ASSESS Security Controls  Step 5 AUTHORIZE Information System  Step 1 CATEGORIZE Information System  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 9 continuum from top-down command to consensus among peers.  For risk management to succeed at all levels of the organization, the organization must have a consistent and effective approach to risk management that is applied to all risk management processes and procedures.  Organizational officials identify the resources necessary to complete the risk management tasks described in this publication and ensure that those resources are made available to appropriate personnel.  Resource allocation includes both funding to carry out the risk management tasks and assigning qualified personnel needed to accomplish the tasks.24 2.2   SYSTEM DEVELOPMENT LIFE CYCLE All federal information systems, including operational systems, systems under development, and systems undergoing modification or upgrade, are in some phase of a system development life cycle.25  Requirements definition is a critical part of any system development process and begins very early in the life cycle, typically in the initiation phase.26  Security requirements are a subset of the overall functional and nonfunctional (e.g., quality, assurance) requirements levied on an information system and are incorporated into the system development life cycle simultaneously with the functional and nonfunctional requirements.  Without the early integration of security requirements, significant expense may be incurred by the organization later in the life cycle to address security considerations that could have been included in the initial design.  When security requirements are considered as an integral subset of other information system requirements, the resulting system has fewer weaknesses and deficiencies, and therefore, fewer vulnerabilities that can be exploited in the future. Early integration of information security requirements into the system development life cycle is the most cost-effective and efficient method for an organization to ensure that its protection strategy is implemented.  It also ensures that information security processes are not isolated from the other routine management processes employed by the organization to develop, implement, operate, and maintain information systems supporting ongoing missions and business functions.  In addition to incorporating information security requirements into the system development life cycle, security requirements are also integrated into the program, planning, and budgeting activities within the organization to ensure that resources are available when needed and program/project milestones are completed.  The enterprise architecture provides a central record of this integration within an organization. Ensuring that information security requirements are integrated into the organization’s system development life cycle processes regardless of the type of life cycle processes employed, helps facilitate development and implementation of more resilient information systems to reduce risk to organizational operations and assets, individuals, other organizations, and the Nation.  This can be accomplished using the well-established concept of integrated project teams.27 A responsible organizational official (e.g., agency head, mission or business owner, integrated project team leader, program manager, information system owner, authorizing official) ensures that security professionals are an integral part of any information system development activities from the                                                  24 Resource requirements include funding for training organizational personnel to ensure that they can effectively carry out their assigned responsibilities. 25 There are typically five phases in a generic system development life cycle including: (i) initiation; (ii) development/ acquisition; (iii) implementation; (iv) operation/maintenance; and (v) disposal. 26 Organizations may employ a variety of system development life cycle processes including, for example, waterfall, spiral, or agile development. 27 Integrated project teams are multidisciplinary entities consisting of a number of individuals with a range of skills and roles to help facilitate the development of information systems that meet the requirements of the organization. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 10 initial definition of information security requirements at Tier 1 and Tier 2 to the selection of security controls at Tier 3.  Such consideration is used to foster close cooperation among personnel responsible for the design, development, implementation, operation, maintenance, and disposition of information systems and the information security professionals advising the senior leadership on appropriate security controls needed to adequately mitigate risk and protect critical missions and business functions. Finally, organizations maximize the use of security-relevant information (e.g., assessment results, information system documentation, and other artifacts) generated during the system development life cycle to satisfy requirements for similar information needed for information security-related purposes.  Similar security-relevant information concerning common controls, including security controls provided by external providers, is factored into the organization’s risk management process.  The judicious reuse of security-relevant information by organizations is an effective method to help eliminate duplication of effort, reduce documentation, promote reciprocity, and avoid unnecessary costs that may result when security activities are conducted independently of system development life cycle processes.  In addition, reuse promotes greater consistency of information used in the design, development, implementation, operation, maintenance, and disposition of an information system including security-related considerations. 2.3   INFORMATION SYSTEM BOUNDARIES One of the most challenging problems for information system owners, authorizing officials, chief information officers, senior information security officers, and information security architects is identifying appropriate boundaries for organizational information systems.28  Well-defined boundaries establish the scope of protection for organizational information systems (i.e., what the organization agrees to protect under its direct management control or within the scope of its responsibilities) and include the people, processes, and information technologies that are part of the systems supporting the organization’s missions and business processes.  Information system boundaries are established in coordination with the security categorization process and before the development of security plans.  Information system boundaries that are too expansive (i.e., too many system components and/or unnecessary architectural complexity) make the risk management process extremely unwieldy and complex.  Boundaries that are too limited increase the number of information systems that must be separately managed and as a consequence, unnecessarily inflate the total information security costs for the organization.  The following sections provide general guidelines to assist organizations in establishing appropriate system boundaries to achieve cost-effective solutions for managing information security-related risks from the operation and use of information systems. 2.3.1   Establishing Information System Boundaries The set of information resources29 allocated to an information system defines the boundary for that system.  Organizations have significant flexibility in determining what constitutes an information system and its associated boundary.  If a set of information resources is identified as an information system, the resources are generally under the same direct management control.30                                                   28 With regard to the risk management process and information security, the term information system boundary is synonymous with authorization boundary. 29 Information resources consist of information and related resources including personnel, equipment, funds, and information technology. 30 For information systems, direct management control involves budgetary, programmatic, or operational authority and associated responsibility and accountability. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 11 Direct management control does not necessarily imply that there is no intervening management.  It is also possible for multiple information systems to be considered as independent subsystems31 of a more complex information system.  This situation may arise in many organizations when smaller information systems are coalesced for purposes of risk management into a larger, more comprehensive system.  On a larger scale, an organization may develop a system of systems involving multiple independent information systems (possibly distributed across a widespread geographic area) supporting a set of common missions and/or business functions.32 In addition to consideration of direct management control, it may also be helpful for organizations to determine if the information resources being identified as an information system: • Support the same mission/business objectives or functions and essentially the same operating characteristics and information security requirements; and • Reside in the same general operating environment (or in the case of a distributed information system, reside in various locations with similar operating environments).33 Since commonality can change over time, this determination is revisited periodically as part of a continuous monitoring process carried out by the organization (see Section 3.6).  While the above considerations may be useful to organizations in determining information system boundaries for purposes of risk management, they are not viewed as limiting the organization’s flexibility in establishing commonsense boundaries that promote effective information security within the available resources of the organization.  Information system owners consult with authorizing officials, chief information officers, senior information security officers, information security architects, and the risk executive (function)34 when establishing or changing system boundaries.  The process of establishing information system boundaries and the associated risk management implications is an organization-wide activity that includes careful negotiation among all key participants—taking into account mission and business requirements, technical considerations with respect to information security, and programmatic costs to the organization. Software applications (e.g., database applications, Web applications) hosted by an information system are included in the risk management process since application security is critical to the overall security of the system.35  Software applications depend on the resources provided by the hosting information system and as such, can take advantage of (i.e., leverage) the security controls provided by the system to help provide a foundational level of protection for the hosted applications, when this type of inheritance is applicable.  Additional application-level security controls are provided by the respective software applications, as needed.  Organizations ensure that all security controls, including application-level controls employed in separate software applications, are managed and tracked on an ongoing basis.  Application owners coordinate with information system owners to ensure that information security and risk management activities are carried out as seamlessly as possible among applications and hosting systems.  This coordination includes, for example, consideration for: (i) the selection, implementation, assessment, and monitoring of security controls for hosted applications; (ii) the effects of changes to hosted                                                  31 A subsystem is a major subdivision of an information system consisting of information, information technology, and personnel that perform one or more specific functions. 32 The National Airspace System (NAS) operated by the Federal Aviation Administration (FAA) is an example of a system of systems. 33 Similarity of operating environments includes, for example, consideration of threat, policy, and management. 34 The roles and responsibilities of the risk executive (function) are described in Appendix D. 35 Software applications and information systems hosting the applications may be owned by different organizations. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 12 applications on the overall security state of the information system and the missions and business processes supported by that system; and (iii) the effects of changes to the information system on hosted applications.  Employing strong configuration management and control processes within software applications and the hosting information system, and reusing security control assessment results helps to provide the necessary protection for applications. Security controls provided by the hosted software application are documented in the security plan for the hosting information system and assessed for effectiveness during the risk management process (i.e., during the initial authorization of the information system and subsequently, during the continuous monitoring process).  Application-level security controls are also assessed for effectiveness if the applications are added after the hosting information system is authorized to operate.  Information system owners take appropriate measures to ensure that hosted applications do not affect the security state of the hosting system and obtain the necessary information from application owners to conduct security impact analyses, when needed. 2.3.2   Boundaries for Complex Information Systems The application of security controls within a complex information system can present significant challenges to an organization.  From a centralized development, implementation, and operations perspective, the information system owner, in collaboration with the authorizing official, senior information security officer, information security architect, and information system security engineer, examines the purpose of the information system and considers the feasibility of decomposing the complex system into more manageable subsystems.  From a distributed development, implementation, and operations perspective, the organization recognizes that multiple entities, possibly operating under different policies, may be contributing to the development, implementation, and/or operations of the subsystems that compose the complex information system.  In such a scenario, the organization is responsible for ensuring that these separate subsystems can work together in both a secure and functional manner.  Treating an information system as multiple subsystems, each with its own subsystem boundary, facilitates a more targeted application of security controls to achieve adequate security and a more cost-effective risk management process.  Knowledge of the security properties of individual subsystems does not necessarily provide the complete knowledge of the security properties of the complex information system.  The organization applies best practices in systems and security engineering and documents the decomposition of the information system in the security plan.   Information security architecture plays a key part in the security control selection and allocation process for a complex information system.  This includes monitoring and controlling communications at key internal boundaries among subsystems and providing system-wide common controls (see Section 2.4) that meet or exceed the requirements of the constituent subsystems inheriting those system-wide common controls.  One approach to security control selection and allocation is to categorize each identified subsystem (including dynamic subsystems as described in Section 2.3.3).  Separately categorizing each subsystem does not change the overall categorization of the information system.  Rather, it allows the subsystems to receive a separate and more targeted allocation of security controls from NIST Special Publication 800-53 instead of deploying higher-impact controls across every subsystem.  Another approach is to bundle smaller subsystems into larger subsystems within the overall complex information system, categorize each of the aggregated subsystems, and allocate security controls to the subsystems, as needed.  While subsystems within complex information systems may exist as complete systems, the subsystems are, in most cases, not treated as independent entities because they are typically interdependent and interconnected. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 13 When the results of security categorizations for the identified subsystems are different, the organization carefully examines the interfaces, information flows, and security-relevant dependencies36 among subsystems and selects security controls for the interconnection of the subsystems to eliminate or reduce potential vulnerabilities in this area.  This helps to ensure that the information system is adequately protected.37  Security controls for the interconnection of subsystems are also employed when the subsystems implement different security policies or are administered by different authorities.  The extent to which the security controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the complex information system, can be determined by combining security control assessments at the subsystem level and adding system-level considerations addressing interface issues among subsystems.  This approach facilitates a more targeted and cost-effective risk management process by scaling the level of effort of the assessment in accordance with the subsystem security categorization and allowing for reuse of assessment results at the information system level.  Figure 2-3 illustrates the concept of decomposition for a complex information system.          FIGURE 2-3:   DECOMPOSITION OF COMPLEX INFORMATION SYSTEM  In the above example, an information system contains a system guard that monitors the flow of information between two local area networks.  The information system can be partitioned into multiple subsystems: (i) local area network one; (ii) local area network two; (iii) the system guard separating the two networks; and (iv) several dynamic subsystems that become part of the system at various points in time (see Section 2.3.3).  Each subsystem within the information system may                                                  36 Subsystem interfaces include ports and protocols.  Information flows address information transmitted between subsystems.  Security-relevant dependencies refer to security functions/services (e.g., encryption, auditing), performed by one subsystem that are required by one or more of the other subsystems. 37 The types of interfaces and couplings among subsystems may introduce inadvertent weaknesses and vulnerabilities in a complex information system.  For example, if a large organizational intranet is decomposed by enterprise services into smaller subsystems (e.g., severable subsystems such as local area network segments) and subsequently categorized individually, the specific protections at the subsystem level may allow a vector of attack against the intranet by erroneously selecting and implementing security controls that are not sufficiently strong with respect to the rest of the system.  To avoid this situation, organizations carefully examine the interfaces among subsystems and take appropriate actions to eliminate potential vulnerabilities in this area, thus helping to ensure that the information system is adequately protected. Information System Boundary SUBSYSTEM LAN TWO Subsystem Boundary SUBSYSTEM GUARD Subsystem Boundary SUBSYSTEM LAN ONE Subsystem Boundary DYNAMIC SUBSYSTEM Subsystem Boundary DYNAMIC SUBSYSTEM Subsystem Boundary Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 14 be categorized individually.  The security categorization of the information system as a whole is not changed by taking into consideration all of the individual subsystem categorizations.  When all subsystems within the complex information system have completed an initial security control assessment, the organization takes additional measures to ensure that: (i) security controls not included in the subsystem assessments are assessed for effectiveness; and (ii) the subsystems work together in a manner that meets the security requirements of the information system.38 2.3.3   Changing Technologies and the Effect on Information System Boundaries Changes to current information technologies and computing paradigms add complications to the traditional tasks of establishing information system boundaries and protecting the missions and business processes supported by organizational information systems.  In particular, net-centric architectures39 (e.g., service-oriented architectures [SOAs], cloud computing) introduce two important concepts: (i) dynamic subsystems; and (ii) external subsystems.  While the concepts of dynamic subsystems and external subsystems (described in the following sections) are not new, the pervasiveness and frequency of their invocation in net-centric architectures can present organizations with significant new challenges. Dynamic Subsystems For many information systems, the determination of subsystems is established at system initiation and maintained throughout the life cycle of the system.  However, there are some instances, most notably in net-centric architectures, where the subsystems that compose the system may not be present at all stages of the life cycle.  Some subsystems may not become part of an information system until sometime after system initiation, while other subsystems may leave the system sometime prior to system termination.  Generally, this will not impact the external boundary of the information system if the dynamic subsystems are in the system design and the appropriate security controls are reflected in the security plan.  But it does impact the subsystems that exist within the boundary at any given point in time. Dynamic subsystems that become part of an organizational information system at various points in time may or may not be under the direct control of the organization.  These subsystems may be provided by external providers (e.g., through contracts, interagency agreements, lines of business arrangements, licensing agreements, and/or supply chain arrangements).  Regardless of whether the subsystem is or is not controlled by the organization, the expectations of its capabilities have to be considered.  The dynamic inclusion or exclusion of the subsystems may or may not require reassessment of the information system as a whole.  This is determined based on constraints and assumptions (e.g., functions the subsystems perform, connections to other subsystems and other information systems) imposed upon the subsystems at system design and incorporated in the security plan.  So long as the subsystems conform to the identified constraints and assumptions, they can be dynamically added or removed from the information system without requiring reassessments of the entire system.                                                   38 The organization can: (i) issue a single authorization for the entire complex information system (to include bundling assessment results from individual subsystem assessments and any additional assessment results at the system level); or (ii) implement a strategy for managing the risk associated with connecting separately authorized information systems when viewed as a system of systems. 39 A net-centric architecture is a complex system of systems comprised of subsystems and services that are part of a continuously evolving, complex community of people, devices, information, and services interconnected by a network that enhances information sharing and collaboration.  A service-oriented architecture (SOA) is an example of a net-centric architecture. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 15 As noted above, the assumptions and constraints on the dynamic subsystems are reflected in the information system design and the security plan.  The determination as to whether the subsystems conform to the assumptions and constraints is addressed during the continuous monitoring phase of the risk management process.  Depending upon the nature of the subsystems (including the functions, connections, and relative trust relationships established with the subsystem providers), the determination of conformance may be performed in a manual or automated manner, and may occur prior to, or during the subsystem connecting/disconnecting to the information system. External Subsystems Another characteristic often apparent in net-centric architectures is that some of the subsystems (or components of subsystems)40 are outside of the direct control of the organization that owns the information system and authorizes its operation.  The nature of such external subsystems can vary from organizations employing external cloud computing services to process, store, and transmit information to organizations allowing platforms under their control to host applications/services developed by some external entity.   As noted in Appendix I (Security Controls in External Environments), FISMA and OMB policy require external providers handling federal information or operating information systems on behalf of the federal government to meet the same security requirements as federal agencies.  These security requirements also apply to external subsystems storing, processing, or transmitting federal information and any services provided by or associated with the subsystem.  Appendix I further notes that the assurance or confidence that the risk from using external services is at an acceptable level depends on the trust that the organization places in the external service provider.  In some cases, the level of trust is based on the amount of direct control the organization is able to exert on the external service provider with regard to employment of security controls necessary for the protection of the service and the evidence brought forth as to the effectiveness of those controls.  In other instances, trust may be based on other factors, such as the experience the organization has with the external service provider, and the confidence (trust) the organization has in the provider taking the correct actions.  There are a variety of factors that can complicate the level of trust issue in the case of net-centric architectures to include: • The delineation between what is owned by the external entity and the organization may be somewhat blurred (e.g., organization-owned platform executing external entity-developed service/application software or firmware); • The degree of control the organization has over the external entity providing/supporting the subsystems/services may be very limited; • The nature and content of the subsystems may be subject to rapid change; and • The subsystems/services may be of such critical nature that they need to be incorporated into organizational information systems very rapidly.  The consequence of the factors above is that some of the more traditional means of verifying the correct functioning of a subsystem and the effectiveness of security controls (e.g., clearly defined requirements, design analysis, testing and evaluation before deployment) may not be feasible for a net-centric subsystem/service. As a result, organizations may be left to depend upon the nature of the trust relationships with the suppliers of the net-centric subsystems/services as the basis for determining whether or not to allow/include the subsystems/services (e.g., use of GSA list of                                                  40 In this context, the term subsystem includes the services provided by or associated with that subsystem. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 16 approved providers).  Alternatively, organizations may allow such subsystems/services to be used only in those instances where they have constrained the nature of information or process flow such that the organization believes that any potential adverse impact is manageable.  Ultimately, when the level of trust in the external provider of subsystems/services is below expectations, the organization: (i) employs compensating controls; (ii) accepts a greater degree of risk; or (iii) does not obtain the service (i.e., performs its core missions and business operations with reduced levels of functionality or possibly no functionality at all). 2.4   SECURITY CONTROL ALLOCATION There are three types of security controls for information systems that can be employed by an organization: (i) system-specific controls (i.e., controls that provide a security capability for a particular information system only); (ii) common controls (i.e., controls that provide a security capability for multiple information systems); or (iii) hybrid controls (i.e., controls that have both system-specific and common characteristics).41  The organization allocates security controls to an information system consistent with the organization’s enterprise architecture and information security architecture.42  This activity is carried out as an organization-wide activity involving authorizing officials, information system owners, chief information security officer, senior information security officer, enterprise architect, information security architect, information system security officers, common control providers, and risk executive (function). As part of the information security architecture, organizations are encouraged to identify and implement security controls that can support multiple information systems efficiently and effectively as a common capability (i.e., common controls).  When these controls are used to support a specific information system, they are referenced by that specific system as inherited controls.  Common controls promote more cost-effective and consistent information security across the organization and can also simplify risk management activities.  By allocating security controls to an information system as system-specific controls, hybrid controls, or common controls, the organization assigns responsibility and accountability to specific organizational entities for the overall development, implementation, assessment, authorization, and monitoring of those controls. The organization has significant flexibility in deciding which families of security controls or specific controls from selected families in NIST Special Publication 800-53 are appropriate for the different types of allocations.  Since the security control allocation process involves the assignment and provision of security capabilities derived from security controls, the organization ensures that there is effective communication among all entities either receiving or providing such capabilities.  This communication includes, for example, ensuring that common control authorization results and continuous monitoring information are readily available to those organizational entities inheriting common controls, and that any changes to common controls are effectively communicated to those affected by such changes.43  Figure 2-4 illustrates security                                                  41 NIST Special Publication 800-53 provides additional guidance on security controls for information systems. 42 Allocation is a term used to describe the process an organization employs: (i) to determine whether security controls are defined as system-specific, hybrid, or common; and (ii) to assign security controls to specific information system components responsible for providing a particular security capability (e.g., router, server, remote sensor).  43 Communication regarding the security status of common (inherited) controls is essential irrespective of whether the common control provider is internal or external to the organization.  Appendix I provides guidance for organizations relying on security controls in external environments including the types of contractual agreements and arrangements that are necessary to ensure appropriate security-relevant information is conveyed to the organization from external providers. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 2  PAGE 17 control allocation within an organization and using the RMF to produce information for senior leaders (including authorizing officials) on the ongoing security state of organizational information systems and the missions and business processes supported by those systems.                    FIGURE 2-4:   SECURITY CONTROL ALLOCATIONINFORMATION SYSTEM System-specific Controls  Core Missions / Business Processes Security Requirements Policy Guidance RISK EXECUTIVE FUNCTION Organization-Wide Risk Governance and Oversight  Security Assessment Report Security Plan Plan of Action and Milestones Security Assessment Report Security Plan Plan of Action and Milestones INFORMATION SYSTEM System-specific Controls  Authorization Decision Authorization Decision Authorization Decision COMMON CONTROLS Security Controls Inherited by Organizational Information Systems Security Assessment Report Plan of Action and Milestones Security Plan Hybrid Controls  Hybrid Controls  RISK MANAGEMENT FRAMEWORK (RMF) Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 18 CHAPTER THREE THE PROCESS EXECUTING THE RISK MANAGEMENT FRAMEWORK TASKS his chapter describes the process of applying the Risk Management Framework (RMF) to federal information systems.44  The process includes a set of well-defined risk-related tasks that are to be carried out by selected individuals or groups within well-defined organizational roles (e.g., risk executive [function], authorizing official, authorizing official designated representative, chief information officer, senior information security officer, enterprise architect, information security architect, information owner/steward, information system owner, common control provider, information system security officer, and security control assessor).45  Many risk management roles defined in this publication have counterpart roles defined in the routine system development life cycle processes carried out by organizations.  Whenever possible and consistent with core missions/business processes, organizations align risk management roles with similar (or complementary) roles defined for the system development life cycle.  RMF tasks are executed concurrently with or as part of system development life cycle processes, taking into account appropriate dependencies.  This helps to ensure that organizations are effectively integrating the process of managing information system-related security risks with system development life cycle processes. Each RMF task description includes the individual or group with the primary responsibility for carrying out the task, the supporting roles that may be called upon to assist in completing the task, the system development life cycle phase most closely associated with the task, supplemental guidance to help explain how the task is executed, and appropriate references for publications or Web sites with information related to the task.46  To summarize the key risk management-related activities to be carried out by the organization, a milestone checkpoint is provided for each step in the RMF.  The milestone checkpoints contain a series of questions for the organization to help ensure that important activities described in a particular step in the RMF have been completed prior to proceeding to the next step. The process of implementing the RMF tasks (i.e., the order and manner in which the tasks occur and are executed, the names of primary/supporting roles, the names and format of artifacts) may vary from organization to organization.  The RMF tasks can be applied at appropriate phases in the system development life cycle.  While the tasks appear in sequential order, there can be many points in the risk management process that require divergence from the sequential order including the need for iterative cycles between tasks and revisiting tasks.  For example, the results from security control assessments can trigger remediation actions on the part of an information system                                                  44 The process for managing risk described in this publication can be tailored to meet the needs of many communities of interest within the federal government including, for example, the Civil, Defense, and Intelligence Communities.  Tailoring provides flexibility in applying the risk management concepts associated with the RMF in a manner that is most suitable for the organizations and the information systems involved. 45 Appendix D describes the roles and responsibilities of key participants involved in an organization’s risk management process.   46 A reference is included in the RMF task list if: (i) the reference is generally applicable to both national security systems and nonnational security systems; (ii) the reference for nonnational security systems has an equivalent or supporting reference for national security systems; or (iii) the reference relates to specific national security community guidance regarding the implementation of certain NIST standards or guidelines.  T Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 19 owner, which can in turn require the reassessment of selected controls.  Monitoring the security controls in an information system can also generate a potential cycle of tracking changes to the system and its environment of operation, conducting security impact analyses, taking remediation actions, reassessing security controls, and reporting the security status of the system.  There may also be other opportunities to diverge from the sequential nature of the tasks when it is more efficient or cost-effective to do so.  For example, while the security control assessment tasks are listed after the security control implementation tasks, some organizations may choose to begin the assessment of certain controls as soon as they are implemented but prior to the complete implementation of all controls described in the security plan.  This may result in the organization assessing the physical and environmental protection controls within a facility prior to assessing the security controls employed in the hardware and software components of the information system (which may be implemented at a later time).  Regardless of the task ordering, the last step before an information system is placed into operation is the explicit acceptance of risk by the authorizing official.   RMF steps and associated tasks can be applied to both new development and legacy information systems.  For legacy systems, organizations can use RMF Steps 1 through 3 to confirm that the security categorization has been completed and is appropriate and that the requisite security controls have been selected and allocated.  Applying the first three steps in the RMF to legacy systems can be viewed as a gap analysis to determine if the necessary and sufficient security controls (i.e., system-specific, hybrid, and common controls) have been appropriately selected and allocated.  Security control weaknesses and deficiencies, if discovered, can be subsequently addressed in RMF Steps 3 through 6 similar to new development systems.  If no weaknesses or deficiencies are discovered in the security controls during the gap analysis and there is a current security authorization in effect, the organization can move directly to the last step in the RMF, continuous monitoring.  If a current security authorization is not in place, the organization continues with RMF Steps 4 through 6. The security categorization process influences the level of effort expended when implementing the RMF tasks.  Information systems supporting the most critical and/or sensitive operations and assets within the organization as indicated by the security categorization, demand the greatest level of attention and effort to ensure that appropriate information security and risk mitigation are achieved.  Most RMF tasks can be carried out by external providers with appropriate contractual agreements or other arrangements in place (see Appendix I).  A summary table of the RMF tasks is provided in Appendix E.    Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 20   APPLICATION OF THE RISK MANAGEMENT FRAMEWORK The Risk Management Framework and associated RMF tasks apply to both information system owners and common control providers.  In addition to supporting the authorization of information systems, the RMF tasks support the selection, development, implementation, assessment, authorization, and ongoing monitoring of common controls inherited by organizational information systems.  Execution of the RMF tasks by common control providers, both internal and external to the organization, helps to ensure that the security capabilities provided by the common controls can be inherited by information system owners with a degree of assurance appropriate for their information protection needs.  This approach recognizes the importance of security control effectiveness within information systems and the infrastructure supporting those systems. Since the tasks in the RMF are described in a sequential manner, organizations may choose to deviate from that sequential structure in order to be consistent with their established management and system development life cycle processes or to achieve more cost-effective and efficient solutions with regard to the execution of the tasks.  Regardless of the task ordering, the last step before an information system is placed into operation is the explicit acceptance of risk by the authorizing official.  Organizations may also execute certain RMF tasks in an iterative manner or in different phases of the system development life cycle.  For example, security control assessments may be carried out during system development, system implementation, and system operation/maintenance (as part of continuous monitoring). Organizations may also choose to expend a greater level of effort on certain RMF tasks and commit fewer resources to other tasks based on the level of maturity of selected processes and activities within the organization.  Since the RMF is life cycle-based, there will be a need to revisit various tasks over time depending on how the organization manages changes to the information systems and the environments in which those systems operate.  Managing information security-related risks for an information system is viewed as part of a larger organization-wide risk management activity carried out by senior leaders.  The RMF must simultaneously provide a disciplined and structured approach to mitigating risks from the operation and use of organizational information systems and the flexibility and agility to support the core missions and business operations of the organization in highly dynamic environments of operation. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 21 3.1   RMF STEP 1 – CATEGORIZE INFORMATION SYSTEM SECURITY CATEGORIZATION TASK 1-1:  Categorize the information system and document the results of the security categorization in the security plan. Primary Responsibility:  Information System Owner; Information Owner/Steward. Supporting Roles:  Risk Executive (Function); Authorizing Official or Designated Representative; Chief Information Officer; Senior Information Security Officer; Information System Security Officer. System Development Life Cycle Phase:  Initiation (concept/requirements definition). Supplemental Guidance:  The security categorization process is carried out by the information system owner and information owner/steward in cooperation and collaboration with appropriate organizational officials (i.e., senior leaders with mission/business function and/or risk management responsibilities).  The security categorization process is conducted as an organization-wide activity taking into consideration the enterprise architecture and the information security architecture.  This helps to ensure that individual information systems are categorized based on the mission and business objectives of the organization.  The results of the security categorization process influence the selection of appropriate security controls for the information system and also, where applicable, the minimum assurance requirements for that system.  The organization may consider decomposing the information system into multiple subsystems to more efficiently and effectively allocate security controls to the system.  One approach is to categorize each identified subsystem (including dynamic subsystems).  Separately categorizing each subsystem does not change the overall categorization of the information system.  Rather, it allows the constituent subsystems to receive a separate allocation of security controls from NIST Special Publication 800-53 instead of deploying higher-impact controls across every subsystem.  Another approach is to bundle smaller subsystems into larger subsystems within the information system, categorize each of the aggregated subsystems, and allocate security controls to the subsystems, as appropriate.  Security categorization information is documented in the system identification section of the security plan or included as an attachment to the plan. The risk executive (function) provides guidance and relevant information to authorizing officials concerning the risk management strategy for the organization (e.g., risk assessment methodologies employed by the organization, evaluation of risks determined, risk mitigation approaches, organizational risk tolerance, approaches for monitoring risk over time, known existing aggregated risks from current information systems, and other sources of risk).  Security categorization determinations consider potential adverse impacts to organizational operations, organizational assets, individuals, other organizations, and the Nation. References:  FIPS Publication 199; NIST Special Publications 800-30, 800-39, 800-59, 800-60; CNSS Instruction 1253. INFORMATION SYSTEM DESCRIPTION TASK 1-2:  Describe the information system (including system boundary) and document the description in the security plan. Primary Responsibility:  Information System Owner. Supporting Roles:  Authorizing Official or Designated Representative; Senior Information Security Officer; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Initiation (concept/requirements definition). Supplemental Guidance:  Descriptive information about the information system is documented in the system identification section of the security plan, included in attachments to the plan, or referenced in other standard sources for information generated as part of the system development life cycle.  Duplication of information is avoided, whenever possible.  The level of detail provided in the security plan is determined by the organization and is typically commensurate with the security categorization of the information system.  Information may be added to the system description as it becomes available during the system development life cycle and execution of the RMF tasks.  A system description may include, for example: - Full descriptive name of the information system including associated acronym; - Unique information system identifier (typically a number or code); - Information system owner and authorizing official including contact information; - Parent or governing organization that manages, owns, and/or controls the information system; - Location of the information system and environment in which the system operates; - Version or release number of the information system; Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 22 - Purpose, functions, and capabilities of the information system and missions/business processes supported; - How the information system is integrated into the enterprise architecture and information security architecture; - Status of the information system with respect to acquisition and/or system development life cycle; - Results of the security categorization process for the information and information system; - Types of information processed, stored, and transmitted by the information system; - Boundary of the information system for risk management and security authorization purposes; - Applicable laws, directives, policies, regulations, or standards affecting the security of the information system; - Architectural description of the information system including network topology; - Hardware and firmware devices included within the information system; - System and applications software resident on the information system; - Hardware, software, and system interfaces (internal and external); - Subsystems (static and dynamic) associated with the information system; - Information flows and paths (including inputs and outputs) within the information system; - Cross domain devices/requirements; - Network connection rules for communicating with external information systems; - Interconnected information systems and identifiers for those systems; - Encryption techniques used for information processing, transmission, and storage; - Cryptographic key management information (public key infrastructures, certificate authorities, etc.); - Information system users (including organizational affiliations, access rights, privileges, citizenship, if applicable); - Ownership/operation of information system (e.g., government-owned, government-operated; government-owned, contractor-operated; contractor-owned, contractor-operated; nonfederal [state and local governments, grantees]); - Security authorization date and authorization termination date; - Incident response points of contact; and - Other information as required by the organization. References:  None. INFORMATION SYSTEM REGISTRATION TASK 1-3:  Register the information system with appropriate organizational program/management offices. Primary Responsibility:  Information System Owner. Supporting Roles:  Information System Security Officer. System Development Life Cycle Phase:  Initiation (concept/requirements definition). Supplemental Guidance:  The registration process begins by identifying the information system (and subsystems, if appropriate) in the system inventory and establishes a relationship between the information system and the parent or governing organization that owns, manages, and/or controls the system.  Information system registration, in accordance with organizational policy, uses information in the system identification section of the security plan to inform the parent or governing organization of: (i) the existence of the information system; (ii) the key characteristics of the system; and (iii) any security implications for the organization due to the ongoing operation of the system.  Information system registration provides organizations with an effective management/tracking tool that is necessary for security status reporting in accordance with applicable laws, Executive Orders, directives, policies, standards, guidance, or regulations.  Those subsystems that are more dynamic in nature (e.g., subsystems in net-centric architectures) may not be present throughout all phases of the system development life cycle.  Such subsystems are registered either as a subset of a well-defined information system or a method of registration for dynamic subsystems is implemented that includes as much information as feasible.  Some information about dynamic subsystems is known prior to the subsystem manifesting itself in the information system (e.g., assumptions and constraints specified in the security plan).  However, more detailed information may not be known until the subsystem manifests itself. References:  None. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 23          Milestone Checkpoint #1 - Has the organization completed a security categorization of the information system including the information to be processed, stored, and transmitted by the system? - Are the results of the security categorization process for the information system consistent with the organization’s enterprise architecture and commitment to protecting organizational mission/business processes? - Do the results of the security categorization process reflect the organization’s risk management strategy? - Has the organization adequately described the characteristics of the information system? - Has the organization registered the information system for purposes of management, accountability, coordination, and oversight?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 24 3.2   RMF STEP 2 – SELECT SECURITY CONTROLS COMMON CONTROL IDENTIFICATION TASK 2-1:  Identify the security controls that are provided by the organization as common controls for organizational information systems and document the controls in a security plan (or equivalent document). Primary Responsibility:  Chief Information Officer or Senior Information Security Officer; Information Security Architect; Common Control Provider. Supporting Roles:  Risk Executive (Function); Authorizing Official or Designated Representative; Information System Owner; Information System Security Engineer. System Development Life Cycle Phase:  Initiation (concept/requirements definition). Supplemental Guidance:  Common controls are security controls that are inherited by one or more organizational information systems.  Common controls are identified by the chief information officer and/or senior information security officer in collaboration with the information security architect and assigned to specific organizational entities (designated as common control providers) for development, implementation, assessment, and monitoring.  Common control providers may also be information system owners when the common controls are resident within an information system.  The organization consults information system owners when identifying common controls to ensure that the security capability provided by the inherited controls is sufficient to deliver adequate protection.  When the common controls provided by the organization are not sufficient for information systems inheriting the controls, the system owners supplement the common controls with system-specific or hybrid controls to achieve the required protection for the system and/or accept greater risk.  Information system owners inheriting common controls can either document the implementation of the controls in their respective security plans or reference the controls contained in the security plans of the common control providers.  Organizations may choose to defer common control identification and security control selection until a later phase in the system development life cycle.  When common controls are not resident within an information system (e.g., physical and environmental protection controls, personnel security controls), the organization selects one or more senior organizational officials or executives to serve as authorizing officials for those controls.  These authorizing officials are responsible for accepting the risk to organizational operations and assets, individuals, other organizations, and the Nation resulting from the deployment of the security controls provided by common control providers and inherited by organizational information systems.  Common control providers are responsible for: (i) documenting common controls in a security plan (or equivalent document prescribed by the organization); (ii) ensuring that common controls are developed, implemented, and assessed for effectiveness by qualified assessors with a level of independence required by the organization; (iii) documenting assessment findings in a security assessment report; (iv) producing a plan of action and milestones for all common controls deemed less than effective (i.e., having unacceptable weaknesses or deficiencies in the controls); (v) receiving authorization for the common controls from the designated authorizing official; and (vi) monitoring common control effectiveness on an ongoing basis. Security plans, security assessment reports, and plans of action and milestones for common controls (or a summary of such information) are made available to information system owners (whose systems are inheriting the controls) after the information is reviewed and approved by the senior official or executive responsible and accountable for the controls.  The organization ensures that common control providers keep this information current since the controls typically support multiple organizational information systems.  Security plans, security assessment reports, and plans of action and milestones for common controls are used by authorizing officials within the organization to make risk-based decisions in the security authorization process for their information systems.  The use of common controls is documented within the security plans for information systems inheriting those controls.  Organizations ensure that common control providers have the capability to rapidly broadcast changes in the status of common controls that adversely affect the protections being provided by and expected of the common controls.  Common control providers are able to quickly inform information system owners when problems arise in the inherited common controls (e.g., when an assessment or reassessment of a common control indicates the control is flawed in some manner, when a new threat or attack method arises that renders the common control less than effective in protecting against the new threat or attack method).  Organizations are encouraged, when feasible, to employ automated management systems to maintain records of the specific common controls used in each organizational information system to enhance the ability of common control providers to rapidly communicate with information system owners.  If common controls are provided to the organization (and its information systems) by entities external to the organization (e.g., shared and/or external service providers), arrangements are made with the external/shared service providers by the organization to obtain information on the effectiveness of the deployed controls.  Information obtained from external organizations regarding the effectiveness of common controls is factored into authorization decisions.   References:  FIPS Publications 199, 200; NIST Special Publications 800-30, 800-53; CNSS Instruction 1253. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 25 SECURITY CONTROL SELECTION TASK 2-2:  Select the security controls for the information system and document the controls in the security plan. Primary Responsibility:  Information Security Architect; Information System Owner. Supporting Roles:  Authorizing Official or Designated Representative; Information Owner/Steward; Information System Security Officer; Information System Security Engineer. System Development Life Cycle Phase:  Initiation (concept/requirements definition). Supplemental Guidance:  The security controls are selected based on the security categorization of the information system.  The security control selection process includes, as appropriate: (i) choosing a set of baseline security controls; (ii) tailoring the baseline security controls by applying scoping, parameterization, and compensating control guidance; (iii) supplementing the tailored baseline security controls, if necessary, with additional controls and/or control enhancements to address unique organizational needs based on a risk assessment (either formal or informal) and local conditions including environment of operation, organization-specific security requirements, specific threat information, cost-benefit analyses, or special circumstances; and (iv) specifying minimum assurance requirements, as appropriate.  Organizations document in the security plan, the decisions (e.g., tailoring, supplementation, etc.) taken during the security control selection process, providing a sound rationale for those decisions.  The security plan contains an overview of the security requirements for the information system in sufficient detail to determine that the security controls selected would meet those requirements.  The security plan, in addition to the list of security controls to be implemented, describes the intended application of each control in the context of the information system with sufficient detail to enable a compliant implementation of the control.  During the security control selection process organizations may begin planning for the continuous monitoring process by developing a monitoring strategy.  The strategy can include, for example, monitoring criteria such as the volatility of specific security controls and the appropriate frequency of monitoring specific controls.  Organizations may choose to address security control volatility and frequency of monitoring during control selection as inputs to the continuous monitoring process.  The monitoring strategy can be included in the security plan to support the concept of near real-time risk management and ongoing authorization (see Task 2-3).  Information system owners inheriting common controls can either document the implementation of the controls in their respective security plans or reference the controls contained in the security plans of the common control providers (see Task 2-1).  Information system owners can refer to the security authorization packages prepared by common control providers when making determinations regarding the adequacy of common controls inherited by their respective systems. For net-centric architectures where subsystems may be added or removed from an information system dynamically, the organization includes in the security plan for the system: (i) descriptions of the functions of the dynamic subsystems; (ii) the security controls employed in the subsystems; (iii) constraints/assumptions regarding the functions of the dynamic subsystems and the associated security controls in the subsystems; (iv) dependencies of other subsystems on the proper functioning of the security controls of the dynamic subsystems; (v) procedures for determining that the dynamic subsystems conform to the security plan, assumptions, and constraints; and (vi) the impact of the dynamic subsystems and associated security controls on existing security controls in the information system.  While inclusion of a dynamic subsystem may impact the information system or some of the currently identified subsystems, it does not necessarily mean the subsystem will impact the security of the system or other subsystems.  That is, not all subsystems are security relevant.  Changes in the net-centric architectures that exceed the anticipated limits of the security plan may not be allowed or may require reassessment prior to being approved.  When security controls are designated as common controls, the organization ensures that sufficient information is available to information system owners and authorizing officials to support the risk management process.  When security services are provided by external providers (e.g., through contracts, interagency agreements, lines of business arrangements, licensing agreements, and/or supply chain arrangements), the organization: (i) defines the external services provided to the organization; (ii) describes how the external services are protected in accordance with the security requirements of the organization; and (iii) obtains the necessary assurances that the risk to organizational operations and assets, individuals, other organizations, and the Nation arising from the use of the external services is acceptable.  The organization also considers that replicated subsystems within a complex information system may exhibit common vulnerabilities that can be exploited by a common threat source, thereby negating the redundancy that might be relied upon as a risk mitigation measure.  The impact due to a security incident against one constituent subsystem might cascade and impact many subsystems at the same time.   References:  FIPS Publications 199, 200; NIST Special Publications 800-30, 800-53; CNSS Instruction 1253.   Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 26 MONITORING STRATEGY TASK 2-3:  Develop a strategy for the continuous monitoring of security control effectiveness and any proposed or actual changes to the information system and its environment of operation. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Risk Executive (Function); Authorizing Official or Designated Representative; Chief Information Officer; Senior Information Security Officer; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Initiation (concept/requirements definition). Supplemental Guidance:  A critical aspect of risk management is the ongoing monitoring of security controls employed within or inherited by the information system.  An effective monitoring strategy is developed early in the system development life cycle (i.e., during system design or COTS procurement decision) and can be included in the security plan.  The implementation of a robust continuous monitoring program allows an organization to understand the security state of the information system over time and maintain the initial security authorization in a highly dynamic environment of operation with changing threats, vulnerabilities, technologies, and missions/business functions.  The ongoing monitoring of security controls using automated tools and supporting databases facilitates near real-time risk management for the information system.  An effective monitoring program includes: (i) configuration management and control processes; (ii) security impact analyses on proposed or actual changes to the information system and its environment of operation; (iii) assessment of selected security controls employed within and inherited by the information system (including controls in dynamic subsystems); and (iv) security status reporting to appropriate organizational officials.  The continuous monitoring strategy for the information system identifies the security controls to be monitored, the frequency of monitoring, and the control assessment approach.  The strategy defines how changes to the information system will be monitored, how security impact analyses will be conducted, and the security status reporting requirements including recipients of the status reports. The criteria for selecting security controls to be monitored post deployment and for determining the frequency of such monitoring is established by the information system owner or common control provider in collaboration with selected organizational officials including, for example, the authorizing official or designated representative, chief information officer, senior information security officer, and risk executive (function).  The selection criteria reflect the priorities and importance of the information system to organizational operations and assets, individuals, other organizations, and the Nation.  Security controls that are volatile (i.e., most likely to change over time), critical to certain aspects of the organization’s protection strategy, or identified in current plans of action and milestones are assessed as frequently as necessary consistent with the criticality of the function and capability of the monitoring tools.  The use of automation facilitates a greater frequency and volume of security control assessments. Determining the frequency for assessing security controls inherited by the information system (i.e., common controls) includes the organization’s determination of the trustworthiness of the common control provider.  An organizational assessment of risk (either formal or informal) can also be used to guide the selection of specific security controls to be monitored and the frequency of such monitoring.  The approach to security control assessments during continuous monitoring may include detection of the status of information system components and analysis of historical, operational data, as well as the reuse of assessment procedures and results that supported the initial authorization decision. The authorizing official or designated representative approve the monitoring strategy including the set of security controls that are to be monitored on an ongoing basis as well as the frequency of the monitoring activities.  The approval of the monitoring strategy can be obtained in conjunction with the security plan approval.  The monitoring of security controls continues throughout the system development life cycle.  For security controls employed in information systems with dynamic subsystems, the monitoring strategy accounts for subsystems that did not exist at the beginning of the system development life cycle.  An effective monitoring strategy for dynamic subsystems achieves an appropriate balance with regard to risk by: (i) not placing unnecessary or unrealistic burdens on the organization by requiring reauthorization of the information system each time a new subsystem is added or removed; and (ii) not compromising the accepted security posture of the overall system. References:  NIST Special Publications 800-30, 800-39, 800-53; 800-53A; CNSS Instruction 1253. SECURITY PLAN APPROVAL TASK 2-4:  Review and approve the security plan. Primary Responsibility:  Authorizing Official or Designated Representative.   Supporting Roles:  Risk Executive (Function); Chief Information Officer; Senior Information Security Officer. System Development Life Cycle Phase:  Development/Acquisition. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 27 Supplemental Guidance:  The independent review of the security plan by the authorizing official or designated representative with support from the senior information security officer, chief information officer, and risk executive (function), helps determine if the plan is complete, consistent, and satisfies the stated security requirements for the information system.  The security plan review also helps to determine, to the greatest extent possible with available planning or operational documents, if the security plan correctly and effectively identifies the potential risk to organizational operations and assets, individuals, other organizations, and the Nation, that would be incurred if the controls identified in the plan were implemented as intended.  Based on the results of this independent review and analysis, the authorizing official or designated representative, chief information officer, senior information security officer, or risk executive (function) may recommend changes to the security plan.  If the security plan is deemed unacceptable, the authorizing official or designated representative sends the plan back to the information system owner (or common control provider) for appropriate action.  If the security plan is deemed acceptable, the authorizing official or designated representative approves the plan.  The acceptance of the security plan represents an important milestone in both the risk management process and the system development life cycle. The authorizing official or designated representative, by approving the security plan, agrees to the set of security controls (system-specific, hybrid, and/or common controls) proposed to meet the security requirements for the information system.  This approval allows the risk management process to advance to the next step in the RMF (i.e., the implementation of the security controls).  The approval of the security plan also establishes the level of effort required to successfully complete the remainder of the steps in the RMF and provides the basis of the security specification for the acquisition of the information system, subsystems, or components.  References:  NIST Special Publications 800-30, 800-53; CNSS Instruction 1253.                  Milestone Checkpoint #2 - Has the organization allocated all security controls to the information system as system-specific, hybrid, or common controls? - Has the organization used its risk assessment (either formal or informal) to inform and guide the security control selection process? - Has the organization identified authorizing officials for the information system and all common controls inherited by the system? - Has the organization tailored and supplemented the baseline security controls to ensure that the controls, if implemented, adequately mitigate risks to organizational operations and assets, individuals, other organizations, and the Nation? - Has the organization addressed minimum assurance requirements for the security controls employed within and inherited by the information system? - Has the organization consulted information system owners when identifying common controls to ensure that the security capability provided by the inherited controls is sufficient to deliver adequate protection?  - Has the organization supplemented the common controls with system-specific or hybrid controls when the security control baselines of the common controls are less than those of the information system inheriting the controls? - Has the organization documented the common controls inherited from external providers? - Has the organization developed a continuous monitoring strategy for the information system (including monitoring of security control effectiveness for system-specific, hybrid, and common controls) that reflects the organizational risk management strategy and organizational commitment to protecting critical missions and business functions? - Have appropriate organizational officials approved security plans containing system-specific, hybrid, and common controls?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 28 3.3   RMF STEP 3 – IMPLEMENT SECURITY CONTROLS SECURITY CONTROL IMPLEMENTATION TASK 3-1:  Implement the security controls specified in the security plan. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information Owner/Steward; Information System Security Officer; Information System Security Engineer. System Development Life Cycle Phase:  Development/Acquisition; Implementation. Supplemental Guidance:  Security control implementation is consistent with the organization’s enterprise architecture and information security architecture.  The information security architecture serves as a resource to allocate security controls (including, for example, security mechanisms and services) to an information system and any organization-defined subsystems.  Security controls targeted for deployment within the information system (including subsystems) are allocated to specific system components responsible for providing a particular security capability.  Not all security controls need to be allocated to every subsystem.  Categorization of subsystems, information security architecture, and allocation of security controls work together to help achieve a suitable balance.  Allocating some security controls as common controls or hybrid controls is part of this architectural process.  Organizations use best practices when implementing the security controls within the information system including system and software engineering methodologies, security engineering principles, and secure coding techniques.  In addition, organizations ensure that mandatory configuration settings are established and implemented on information technology products in accordance with federal and organizational policies (e.g., Federal Desktop Core Configuration).  Information system security engineers with support from information system security officers employ a sound security engineering process that captures and refines information security requirements and ensures the integration of those requirements into information technology products and systems through purposeful security design or configuration.  When available, organizations consider the use of information technology products that have been tested, evaluated, or validated by approved, independent, third-party assessment facilities.  In addition, organizations satisfy, where applicable, minimum assurance requirements when implementing security controls.  Assurance requirements are directed at the activities and actions that security control developers and implementers define and apply to increase the level of confidence that the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the information system.  Assurance requirements address the quality of the design, development, and implementation of the security functions in the information system.  For higher-impact systems (i.e., potential high-value targets) in situations where specific and credible threat information indicates the likelihood of advanced cyber attacks, additional assurance measures are considered.  Organizations consider any implementation-related issues associated with the integration and/or interfaces among common controls and system-specific controls. For the identified common controls inherited by the information system, information system security engineers with support from information system security officers coordinate with the common control provider to determine the most appropriate way to apply the common controls to the organizational information systems.  For certain management and operational controls, formal integration into information technology products, services, and systems may not be required.  For certain types of operational and/or technical controls, implementation may require additional components, products, or services to enable the information system to utilize the previously selected common controls to the fullest extent.  If selection of common controls previously had been deferred, identification of common controls inherited by the information system is revisited to determine if better determinations can be made at this point in the system development life cycle.  Information system owners can refer to the authorization packages prepared by common control providers when making determinations regarding the adequacy of the implementations of common controls for their respective systems.  For common controls that do not meet the protection needs of the information systems inheriting the controls or that have unacceptable weaknesses or deficiencies, the system owners identify compensating or supplementary controls to be implemented.  To the maximum extent and consistent with the flexibility allowed in applying the tasks in the RMF, organizations and their contractors conduct initial security control assessments (also referred to as developmental testing and evaluation) during information system development and implementation.  Conducting security control assessments in parallel with the development and implementation phases of the system development life cycle facilitates the early identification of weaknesses and deficiencies and provides the most cost-effective method for initiating corrective actions.  Issues found during these assessments can be referred to authorizing officials for early resolution, as appropriate.  The results of the initial security control assessments can also be used during the security authorization process to avoid delays or costly repetition of assessments.  Assessment results that are subsequently reused in other phases of the system development life cycle meet the reuse requirements (including independence) established by the organization. References:  FIPS Publication 200; NIST Special Publications 800-30, 800-53, 800-53A; CNSS Instruction 1253; Web: SCAP.NIST.GOV. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 29 SECURITY CONTROL DOCUMENTATION TASK 3-2:  Document the security control implementation, as appropriate, in the security plan, providing a functional description of the control implementation (including planned inputs, expected behavior, and expected outputs). Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information Owner/Steward; Information System Security Officer; Information System Security Engineer. System Development Life Cycle Phase:  Development/Acquisition; Implementation. Supplemental Guidance:  Security control documentation describes how system-specific, hybrid, and common controls are implemented.  The documentation formalizes plans and expectations regarding the overall functionality of the information system.  The functional description of the security control implementation includes planned inputs, expected behavior, and expected outputs where appropriate, typically for those technical controls that are employed in the hardware, software, or firmware components of the information system.  Documentation of security control implementation allows for traceability of decisions prior to and after deployment of the information system.  The level of effort expended on documentation of the information system is commensurate with the purpose, scope, and impact of the system with respect to organizational missions, business functions, and operations.  To the extent possible, organizations reference existing documentation (either by vendors or other organizations that have employed the same or similar information systems), use automated support tools, and maximize communications to increase the overall efficiency and cost effectiveness of security control implementation.  The documentation also addresses platform dependencies and includes any additional information necessary to describe how the security capability required by the security control is achieved at the level of detail sufficient to support control assessment.  Documentation for security control implementation follows best practices for hardware and software development as well as for system/security engineering disciplines and is consistent with established organizational policies and procedures for documenting system development life cycle activities.  Whenever possible and practicable for technical security controls that are mechanism-based, organizations take maximum advantage of functional specifications provided by or obtainable from hardware and software vendors and/or systems integrators including security-relevant documentation that may assist the organization during the assessment and monitoring of the controls.  Similarly, for management and operational controls, organizations obtain security control implementation information from appropriate organizational entities (e.g., facilities offices, human resource offices, physical security offices).  Since the enterprise architecture and information security architecture established by the organization significantly influence the approach used to implement security controls, providing documentation of this process helps to ensure traceability with regard to meeting the organization’s information security requirements. References:  NIST Special Publication 800-53; CNSS Instruction 1253.                  Milestone Checkpoint #3 - Has the organization allocated security controls as system-specific, hybrid, or common controls consistent with the enterprise architecture and information security architecture? - Has the organization demonstrated the use of sound information system and security engineering methodologies in integrating information technology products into the information system and in implementing the security controls contained in the security plan? - Has the organization documented how common controls inherited by organizational information systems have been implemented? - Has the organization documented how system-specific and hybrid security controls have been implemented within the information system taking into account specific technologies and platform dependencies? - Has the organization taken into account the minimum assurance requirements when implementing security controls?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 30 3.4   RMF STEP 4 – ASSESS SECURITY CONTROLS ASSESSMENT PREPARATION TASK 4-1:  Develop, review, and approve a plan to assess the security controls. Primary Responsibility:  Security Control Assessor. Supporting Roles:  Authorizing Official or Designated Representative; Chief Information Officer; Senior Information Security Officer; Information System Owner or Common Control Provider; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Development/Acquisition; Implementation. Supplemental Guidance:  The security assessment plan provides the objectives for the security control assessment, a detailed roadmap of how to conduct such an assessment, and assessment procedures.  The assessment plan reflects the type of assessment the organization is conducting (e.g., developmental testing and evaluation, independent verification and validation, assessments supporting security authorizations or reauthorizations, audits, continuous monitoring, assessments subsequent to remediation actions).  Conducting security control assessments in parallel with the development/acquisition and implementation phases of the life cycle permits the identification of weaknesses and deficiencies early and provides the most cost-effective method for initiating corrective actions.  Issues found during these assessments can be referred to authorizing officials for early resolution, as appropriate.  The results of security control assessments carried out during system development and implementation can also be used (consistent with reuse criteria) during the security authorization process to avoid system fielding delays or costly repetition of assessments.  The security assessment plan is reviewed and approved by appropriate organizational officials to ensure that the plan is consistent with the security objectives of the organization, employs state-of-the practice tools, techniques, procedures, and automation to support the concept of continuous monitoring and near real-time risk management, and is cost-effective with regard to the resources allocated for the assessment.  The purpose of the security assessment plan approval is two-fold: (i) to establish the appropriate expectations for the security control assessment; and (ii) to bound the level of effort for the security control assessment.  An approved security assessment plan helps to ensure that an appropriate level of resources is applied toward determining security control effectiveness.  When security controls are provided to an organization by an external provider (e.g., through contracts, interagency agreements, lines of business arrangements, licensing agreements, and/or supply chain arrangements), the organization obtains a security assessment plan from the provider. Organizations consider both the technical expertise and level of independence required in selecting security control assessors.  Organizations also ensure that security control assessors possess the required skills and technical expertise to successfully carry out assessments of system-specific, hybrid, and common controls.  This includes knowledge of and experience with the specific hardware, software, and firmware components employed by the organization.  An independent assessor is any individual or group capable of conducting an impartial assessment of security controls employed within or inherited by an information system.  Impartiality implies that assessors are free from any perceived or actual conflicts of interest with respect to the development, operation, and/or management of the information system or the determination of security control effectiveness.  Independent security control assessment services can be obtained from other elements within the organization or can be contracted to a public or private sector entity outside of the organization.  Contracted assessment services are considered independent if the information system owner is not directly involved in the contracting process or cannot unduly influence the independence of the assessor(s) conducting the assessment of the security controls.  The authorizing official or designated representative determines the required level of independence for security control assessors based on the results of the security categorization process for the information system and the ultimate risk to organizational operations and assets, individuals, other organizations, and the Nation.  The authorizing official determines if the level of assessor independence is sufficient to provide confidence that the assessment results produced are sound and can be used to make a risk-based decision on whether to place the information system into operation or continue its operation.  In special situations, for example when the organization that owns the information system is small or the organizational structure requires that the security control assessment be accomplished by individuals that are in the developmental, operational, and/or management chain of the system owner, independence in the assessment process can be achieved by ensuring that the assessment results are carefully reviewed and analyzed by an independent team of experts to validate the completeness, consistency, and veracity of the results.  The authorizing official consults with the Office of the Inspector General, the senior information security officer, and the chief information officer to discuss the implications of any decisions on assessor independence in the types of special circumstances described above.  This discussion may occur prior to each security assessment or only once if an organization is establishing an organizational policy and approach for specific special circumstances that will be applied to all information systems meeting the specific special circumstance criteria.  Security control assessments in support of initial and subsequent security authorizations are conducted by independent assessors. References:  NIST Special Publication 800-53A. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 31 SECURITY CONTROL ASSESSMENT TASK 4-2:  Assess the security controls in accordance with the assessment procedures defined in the security assessment plan. Primary Responsibility:  Security Control Assessor. Supporting Roles:  Information System Owner or Common Control Provider; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Development/Acquisition; Implementation. Supplemental Guidance:  Security control assessments determine the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the information system.  Security control assessments occur as early as practicable in the system development life cycle, preferably during the development phase of the information system.  These types of assessments are referred to as developmental testing and evaluation and are intended to validate that the required security controls are implemented correctly and consistent with the established information security architecture.  Developmental testing and evaluation activities include, for example, design and code reviews, application scanning, and regression testing.  Security weaknesses and deficiencies identified early in the system development life cycle can be resolved more quickly and in a much more cost-effective manner before proceeding to subsequent phases in the life cycle.  The objective is to identify the information security architecture and security controls up front and to ensure that the system design and testing validate the implementation of these controls. The information system owner relies on the technical expertise and judgment of assessors to: (i) assess the security controls employed within or inherited by the information system using assessment procedures specified in the security assessment plan; and (ii) provide specific recommendations on how to correct weaknesses or deficiencies in the controls and reduce or eliminate identified vulnerabilities.  The assessor findings are an unbiased, factual reporting of the weaknesses and deficiencies discovered during the security control assessment.  Organizations are encouraged to maximize the use of automation to conduct security control assessments to help: (i) increase the speed and overall effectiveness and efficiency of the assessments; and (ii) support the concept of ongoing monitoring of the security state of organizational information systems.  When iterative development processes such as agile development are employed, this typically results in an iterative assessment as each cycle is conducted.  A similar process is used for assessing security controls in COTS information technology products employed within the information system.  Even when iterative development is not employed, organizations may choose to begin assessing security controls prior to the complete implementation of all security controls listed in the security plan.  This type of incremental assessment is appropriate if it is more efficient or cost-effective to do so.  For example, policy, procedures, and plans may be assessed prior to the assessment of the technical security controls in the hardware and software. In many cases, common controls (i.e., security controls inherited by the information system) may be assessed prior to the security controls employed within the system. The organization ensures that assessors have access to: (i) the information system and environment of operation where the security controls are employed; and (ii) the appropriate documentation, records, artifacts, test results, and other materials needed to assess the security controls.  In addition, assessors have the required degree of independence as determined by the authorizing official (see Appendix D.13 and Appendix F.4).  Security control assessments in support of initial and subsequent security authorizations are conducted by independent assessors.  Assessor independence during continuous monitoring, although not mandated, facilitates reuse of assessment results when reauthorization is required.  When security controls are provided to an organization by an external provider (e.g., through contracts, interagency agreements, lines of business arrangements, licensing agreements, and/or supply chain arrangements), the organization ensures that assessors have access to the information system/environment of operation where the controls are employed as well as appropriate information needed to carry out the assessment.  The organization also obtains any information related to existing assessments that may have been conducted by the external provider and reuses such assessment information whenever possible in accordance with the reuse criteria established by the organization.  Descriptive information about the information system is typically documented in the system identification section of the security plan or included by reference or as attachments to the plan.  Supporting materials such as procedures, reports, logs, and records showing evidence of security control implementation are identified as well.  In order to make the risk management process as timely and cost-effective as possible, the reuse of previous assessment results, when reasonable and appropriate, is strongly recommended.  For example, a recent audit of an information system may have produced information about the effectiveness of selected security controls.  Another opportunity to reuse previous assessment results comes from programs that test and evaluate the security features of commercial information technology products.  Additionally, if prior assessment results from the system developer are available, the security control assessor, under appropriate circumstances, may incorporate those results into the assessment.  And finally, assessment results are reused to support reciprocity where possible. References:  NIST Special Publication 800-53A. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 32 SECURITY ASSESSMENT REPORT TASK 4-3:   Prepare the security assessment report documenting the issues, findings, and recommendations from the security control assessment. Primary Responsibility:  Security Control Assessor. Supporting Roles:  Information System Owner or Common Control Provider; Information System Security Officer. System Development Life Cycle Phase:  Development/Acquisition; Implementation. Supplemental Guidance:  The results of the security control assessment, including recommendations for correcting any weaknesses or deficiencies in the controls, are documented in the security assessment report.  The security assessment report is one of three key documents in the security authorization package developed for authorizing officials.  The assessment report includes information from the assessor necessary to determine the effectiveness of the security controls employed within or inherited by the information system based upon the assessor’s findings.  The security assessment report is an important factor in an authorizing official’s determination of risk to organizational operations and assets, individuals, other organizations, and the Nation.  Security control assessment results are documented at a level of detail appropriate for the assessment in accordance with the reporting format prescribed by organizational and/or federal policies.  The reporting format is also appropriate for the type of security control assessment conducted (e.g., developmental testing and evaluation, self-assessments, independent verification and validation, independent assessments supporting the security authorization process or subsequent reauthorizations, assessments during continuous monitoring, assessments subsequent to remediation actions, independent audits/evaluations). Security control assessment results obtained during system development are brought forward in an interim report and included in the final security assessment report.  This supports the concept that the security assessment report is an evolving document that includes assessment results from all relevant phases of the system development life cycle including the results generated during continuous monitoring.  Organizations may choose to develop an executive summary from the detailed findings that are generated during a security control assessment.  An executive summary provides an authorizing official with an abbreviated version of the assessment report focusing on the highlights of the assessment, synopsis of key findings, and/or recommendations for addressing weaknesses and deficiencies in the security controls. References:  NIST Special Publication 800-53A. REMEDIATION ACTIONS TASK 4-4:  Conduct initial remediation actions on security controls based on the findings and recommendations of the security assessment report and reassess remediated control(s), as appropriate. Primary Responsibility:  Information System Owner or Common Control Provider; Security Control Assessor. Supporting Roles:  Authorizing Official or Designated Representative; Chief Information Officer; Senior Information Security Officer; Information Owner/Steward; Information System Security Officer; Information System Security Engineer; Security Control Assessor. System Development Life Cycle Phase:  Development/Acquisition; Implementation. Supplemental Guidance:  The security assessment report provides visibility into specific weaknesses and deficiencies in the security controls employed within or inherited by the information system that could not reasonably be resolved during system development.  The findings generated during the security control assessment facilitate a disciplined and structured approach to mitigating risks in accordance with organizational priorities.  Information system owners and common control providers, in collaboration with selected organizational officials (e.g., information system security engineer, authorizing official designated representative, chief information officer, senior information security officer, information owner/steward), may decide that certain findings are inconsequential and present no significant risk to the organization.  Alternatively, the organizational officials may decide that certain findings are in fact, significant, requiring immediate remediation actions.  In all cases, organizations review assessor findings and determine the severity or seriousness of the findings (i.e., the potential adverse impact on organizational operations and assets, individuals, other organizations, or the Nation) and whether the findings are sufficiently significant to be worthy of further investigation or remediation.  An updated assessment of risk (either formal or informal) based on the results of the findings produced during the security control assessment and any inputs from the risk executive (function), helps to determine the initial remediation actions and the prioritization of such actions.  Senior leadership involvement in the mitigation process may be necessary in order to ensure that the organization’s resources are effectively allocated in accordance with organizational priorities, providing resources first to the information systems that are supporting the most critical and sensitive missions and business functions for the organization or correcting the deficiencies that pose Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 33 the greatest degree of risk.  If weaknesses or deficiencies in security controls are corrected, the remediated controls are reassessed for effectiveness.  Security control reassessments determine the extent to which the remediated controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the information system.  Exercising caution not to change the original assessment results, assessors update the security assessment report with the findings from the reassessment.  The security plan is updated based on the findings of the security control assessment and any remediation actions taken.  The updated security plan reflects the actual state of the security controls after the initial assessment and any modifications by the information system owner or common control provider in addressing recommendations for corrective actions.  At the completion of the assessment, the security plan contains an accurate list and description of the security controls implemented (including compensating controls) and a list of residual vulnerabilities. Organizations can prepare an optional addendum to the security assessment report that is transmitted to the authorizing official.  The optional addendum provides information system owners and common control providers an opportunity to respond to the initial findings of assessors.  The addendum may include, for example, information regarding initial remediation actions taken by information system owners or common control providers in response to assessor findings, or provide an owner’s perspective on the findings (e.g., including additional explanatory material, rebutting certain findings, and correcting the record).  The addendum to the security assessment report does not change or influence in any manner, the initial assessor findings provided in the original report.  Information provided in the addendum is considered by authorizing officials in their risk-based authorization decisions.  Organizations may choose to employ an issue resolution process to help determine the appropriate actions to take with regard to the security control weaknesses and deficiencies identified during the assessment.  Issue resolution can help address vulnerabilities and associated risk, false positives, and other factors that may provide useful information to authorizing officials regarding the security state of the information system including the ongoing effectiveness of system-specific, hybrid, and common controls.  The issue resolution process can also help to ensure that only substantive items are identified and transferred to the plan of actions and milestones. References:  NIST Special Publications 800-30, 800-53A.        Milestone Checkpoint #4 - Has the organization developed a comprehensive plan to assess the security controls employed within or inherited by the information system? - Was the assessment plan reviewed and approved by appropriate organizational officials?  - Has the organization considered the appropriate level of assessor independence for the security control assessment? - Has the organization provided all of the essential supporting assessment-related materials needed by the assessor(s) to conduct an effective security control assessment? - Has the organization examined opportunities for reusing assessment results from previous assessments or from other sources? - Did the assessor(s) complete the security control assessment in accordance with the stated assessment plan? - Did the organization receive the completed security assessment report with appropriate findings and recommendations from the assessor(s)? - Did the organization take the necessary remediation actions to address the most important weaknesses and deficiencies in the information system and its environment of operation based on the findings and recommendations in the security assessment report? - Did the organization update appropriate security plans based on the findings and recommendations in the security assessment report and any subsequent changes to the information system and its environment of operation?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 34 3.5   RMF STEP 5 – AUTHORIZE INFORMATION SYSTEM PLAN OF ACTION AND MILESTONES TASK 5-1:   Prepare the plan of action and milestones based on the findings and recommendations of the security assessment report excluding any remediation actions taken. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Implementation. Supplemental Guidance:  The plan of action and milestones, prepared for the authorizing official by the information system owner or the common control provider, is one of three key documents in the security authorization package and describes the specific tasks that are planned: (i) to correct any weaknesses or deficiencies in the security controls noted during the assessment; and (ii) to address the residual vulnerabilities in the information system.  The plan of action and milestones identifies: (i) the tasks to be accomplished with a recommendation for completion either before or after information system implementation; (ii) the resources required to accomplish the tasks; (iii) any milestones in meeting the tasks; and (iv) the scheduled completion dates for the milestones.  The plan of action and milestones is used by the authorizing official to monitor progress in correcting weaknesses or deficiencies noted during the security control assessment.  All security weaknesses and deficiencies identified during the security control assessment are documented in the security assessment report to maintain an effective audit trail.  Organizations develop specific plans of action and milestones based on the results of the security control assessment and in accordance with applicable laws, Executive Orders, directives, policies, standards, guidance, or regulations.  Plan of action and milestones entries are not required when weaknesses or deficiencies are remediated during the assessment or prior to the submission of the authorization package to the authorizing official. Organizations define a strategy for developing plans of action and milestones that facilitates a prioritized approach to risk mitigation that is consistent across the organization.  The strategy helps to ensure that organizational plans of action and milestones are based on: (i) the security categorization of the information system; (ii) the specific weaknesses or deficiencies in the security controls; (iii) the importance of the identified security control weaknesses or deficiencies (i.e., the direct or indirect effect the weaknesses or deficiencies may have on the overall security state of the information system, and hence on the risk exposure of the organization, or ability of the organization to perform its mission or business functions); and (iv) the organization’s proposed risk mitigation approach to address the identified weaknesses or deficiencies in the security controls (e.g., prioritization of risk mitigation actions, allocation of risk mitigation resources).  A risk assessment guides the prioritization process for items included in the plan of action and milestones. References:  OMB Memorandum 02-01; NIST Special Publications 800-30, 800-53A. SECURITY AUTHORIZATION PACKAGE TASK 5-2:  Assemble the security authorization package and submit the package to the authorizing official for adjudication. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information System Security Officer; Security Control Assessor. System Development Life Cycle Phase:  Implementation. Supplemental Guidance:  The security authorization package contains: (i) the security plan; (ii) the security assessment report; and (iii) the plan of action and milestones.  The information in these key documents is used by authorizing officials to make risk-based authorization decisions.  For information systems inheriting common controls for specific security capabilities, the security authorization package for the common controls or a reference to such documentation is also included in the authorization package.  When security controls are provided to an organization by an external provider (e.g., through contracts, interagency agreements, lines of business arrangements, licensing agreements, and/or supply chain arrangements), the organization ensures that the information needed for authorizing officials to make risk-based decisions, is made available by the provider. Additional information can be included in the security authorization package at the request of the authorizing official carrying out the authorization action.  The contents of the security authorization package are protected appropriately in accordance with federal and organizational policies.  Organizations are strongly encouraged to use automated support tools in preparing and managing the content of the security authorization package to help provide an effective vehicle Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 35 for maintaining and updating information for authorizing officials regarding the ongoing security status of information systems within the organization.  Providing orderly, disciplined, and timely updates to the security plan, security assessment report, and plan of action and milestones on an ongoing basis, supports the concept of near real-time risk management and ongoing authorization.  It also facilitates more cost-effective and meaningful reauthorization actions, if required.  Organizations maintain strict version control as key documents in the authorization package are updated.  With the use of automated tools and supporting databases, authorizing officials and other senior leaders within the organization are able to maintain awareness with regard to the security state of the information system including the ongoing effectiveness of system-specific, hybrid, and common controls. References:  None. RISK DETERMINATION TASK 5-3:  Determine the risk to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, or the Nation. Primary Responsibility:  Authorizing Official or Designated Representative. Supporting Roles:  Risk Executive (Function); Senior Information Security Officer. System Development Life Cycle Phase:  Implementation. Supplemental Guidance:  The authorizing official or designated representative, in collaboration with the senior information security officer, assesses the information provided by the information system owner or common control provider regarding the current security state of the system or the common controls inherited by the system and the recommendations for addressing any residual risks.  Risk assessments (either formal or informal) are employed at the discretion of the organization to provide needed information on threats, vulnerabilities, and potential impacts as well as the analyses for the risk mitigation recommendations.  The risk executive (function) also provides information to the authorizing official that is considered in the final determination of risk to organizational operations and assets, individuals, other organizations, and the Nation resulting from the operation and use of the information system.  Risk-related information includes the criticality of organizational missions and/or business functions supported by the information system and the risk management strategy for the organization.  The risk management strategy typically describes: (i) how risk is assessed within the organization (i.e., tools, techniques, procedures, and methodologies); (ii) how assessed risks are evaluated with regard to severity or criticality; (iii) known existing aggregated risks from organizational information systems and other sources; (iv) risk mitigation approaches; (v) organizational risk tolerance; and (vi) how risk is monitored over time.  When making the final risk determination, the authorizing official or designated representative considers information obtained from the risk executive (function) and the information provided by the information system owner or common control provider in the security authorization package (i.e., security plan, security assessment report, and plan of action and milestones).  Conversely, information system-related security risk information derived from the execution of the RMF is available to the risk executive (function) for use in formulating and updating the organization-wide risk management strategy. References:  NIST Special Publications 800-30, 800-39. RISK ACCEPTANCE TASK 5-4:  Determine if the risk to organizational operations, organizational assets, individuals, other organizations, or the Nation is acceptable. Primary Responsibility:  Authorizing Official. Supporting Roles:  Risk Executive (Function); Authorizing Official Designated Representative; Senior Information Security Officer. System Development Life Cycle Phase:  Implementation. Supplemental Guidance:  The explicit acceptance of risk is the responsibility of the authorizing official and cannot be delegated to other officials within the organization.  The authorizing official considers many factors when deciding if the risk to organizational operations (including mission, function, image, or reputation), organizational assets, individuals, other organizations, and the Nation, is acceptable.  Balancing security considerations with mission and operational needs is paramount to achieving an acceptable authorization decision.  The authorizing official issues an authorization decision for the information system and the common controls inherited by the system after reviewing all of the relevant information and, where appropriate, consulting with other organizational officials, including the organization’s risk executive (function).  Security authorization decisions are based on the content of the security authorization package and, where appropriate, any inputs received from key organizational officials, including the risk Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 36 executive (function).  The authorization package provides relevant information on the security state of the information system including the ongoing effectiveness of the security controls employed within or inherited by the system.  Inputs from the risk executive (function), including previously established overarching risk guidance to authorizing officials, provide additional organization-wide information to the authorizing official that may be relevant and affect the authorization decision (e.g., organizational risk tolerance, specific mission and business requirements, dependencies among information systems, and other types of risks not directly associated with the information system).  Risk executive (function) inputs are documented and become part of the security authorization decision.  Security authorization decisions, including inputs from the risk executive (function), are conveyed to information system owners and common control providers and made available to interested parties within the organization (e.g., information system owners and authorizing officials for interconnected systems, chief information officers, information owners/stewards, senior managers). The authorization decision document conveys the final security authorization decision from the authorizing official to the information system owner or common control provider, and other organizational officials, as appropriate.  The authorization decision document contains the following information: (i) authorization decision; (ii) terms and conditions for the authorization; and (iii) authorization termination date.  The security authorization decision indicates to the information system owner whether the system is: (i) authorized to operate; or (ii) not authorized to operate.  The terms and conditions for the authorization provide a description of any specific limitations or restrictions placed on the operation of the information system or inherited controls that must be followed by the system owner or common control provider.  The authorization termination date, established by the authorizing official, indicates when the security authorization expires.  Organizations may choose to eliminate the authorization termination date if the continuous monitoring program is sufficiently robust to provide the authorizing official with the needed information to conduct ongoing risk determination and risk acceptance activities with regard to the security state of the information system and the ongoing effectiveness of security controls employed within and inherited by the system.   Authorization termination dates are influenced by federal and/or organizational policies which may establish maximum authorization periods.  For example, if the maximum authorization period for an information system is three years, then an organization establishes a continuous monitoring strategy for assessing a subset of the security controls employed within and inherited by the system during the authorization period.  This strategy allows all security controls designated in the respective security plans to be assessed at least one time by the end of the three-year period.  This also includes any common controls deployed external to organizational information systems.  If the security control assessments are conducted by qualified assessors with the required degree of independence based on federal/organizational policies, appropriate security standards and guidelines, and the needs of the authorizing official, the assessment results can be cumulatively applied to the reauthorization, thus supporting the concept of ongoing authorization.  Organizational policies regarding ongoing authorization and formal reauthorization, if/when required, are consistent with federal directives, regulations, and/or policies. The authorization decision document is attached to the original security authorization package containing the supporting documentation and transmitted to the information system owner or common control provider.  Upon receipt of the authorization decision document and original authorization package, the information system owner or common control provider acknowledges and implements the terms and conditions of the authorization and notifies the authorizing official.  The organization ensures that authorization documents for both information systems and for common controls are made available to appropriate organizational officials (e.g., information system owners inheriting common controls, risk executive (function), chief information officers, senior information security officers, information system security officers).  Authorization documents, especially information dealing with information system vulnerabilities, are: (i) marked and appropriately protected in accordance with federal and organizational policies; and (ii) retained in accordance with the organization’s record retention policy.  The authorizing official verifies, on an ongoing basis, that the terms and conditions established as part of the authorization are being followed by the information system owner or common control provider. References:  NIST Special Publication 800-39. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 37   Milestone Checkpoint #5 - Did the organization develop a plan of action and milestones reflecting organizational priorities for addressing the remaining weaknesses and deficiencies in the information system and its environment of operation? - Did the organization develop an appropriate authorization package with all key documents including the security plan, security assessment report, and plan of action and milestones (if applicable)? - Did the final risk determination and risk acceptance by the authorizing official reflect the risk management strategy developed by the organization and conveyed by the risk executive (function)? - Was the authorization decision conveyed to appropriate organizational personnel including information system owners and common control providers?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 38 3.6   RMF STEP 6 – MONITOR SECURITY CONTROLS INFORMATION SYSTEM AND ENVIRONMENT CHANGES TASK 6-1:  Determine the security impact of proposed or actual changes to the information system and its environment of operation. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Risk Executive (Function); Authorizing Official or Designated Representative; Senior Information Security Officer; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  Information systems are in a constant state of change with upgrades to hardware, software, or firmware and modifications to the surrounding environments where the systems reside and operate.  A disciplined and structured approach to managing, controlling, and documenting changes to an information system or its environment of operation is an essential element of an effective security control monitoring program.  Strict configuration management and control processes are established by the organization to support such monitoring activities.  It is important to record any relevant information about specific changes to hardware, software, or firmware such as version or release numbers, descriptions of new or modified features/capabilities, and security implementation guidance.  It is also important to record any changes to the environment of operation for the information system (e.g., modifications to hosting networks and facilities, mission/business use of the system, threats), or changes to the organizational risk management strategy.  The information system owner and common control provider use this information in assessing the potential security impact of the changes.  Documenting proposed or actual changes to an information system or its environment of operation and subsequently assessing the potential impact those changes may have on the security state of the system or the organization is an important aspect of security control monitoring and maintaining the security authorization over time.  Information system changes are generally not undertaken prior to assessing the security impact of such changes.  Organizations are encouraged to maximize the use of automation when managing changes to the information system or its environment of operation. Security impact analysis conducted by the organization, determines the extent to which proposed or actual changes to the information system or its environment of operation can affect or have affected the security state of the system.  Changes to the information system or its environment of operation may affect the security controls currently in place (including system-specific, hybrid, and common controls), produce new vulnerabilities in the system, or generate requirements for new security controls that were not needed previously.  If the results of the security impact analysis indicate that the proposed or actual changes can affect or have affected the security state of the system, corrective actions are initiated and appropriate documents revised and updated (e.g., the security plan, security assessment report, and plan of action and milestones).  The information system owner or common control provider consults with appropriate organizational officials/entities (e.g., configuration control board, senior information security officer, information system security officer) prior to implementing any security-related changes to the information system or its environment of operation.  The authorizing official or designated representative uses the revised and updated security assessment report in collaboration with the senior information security officer and risk executive (function) to determine if a formal reauthorization action is necessary.  Most routine changes to an information system or its environment of operation can be handled by the organization’s continuous monitoring program, thus supporting the concept of ongoing authorization and near real-time risk management.  Conducting security impact analyses is part of an ongoing assessment of risk.  The authorizing official or designated representative, in collaboration with the risk executive (function), confirms as needed, determinations of residual risk. The risk executive (function) notifies the authorizing official of any significant changes in the organizational risk posture. References:  NIST Special Publications 800-30, 800-53A. ONGOING SECURITY CONTROL ASSESSMENTS TASK 6-2:  Assess a selected subset of the technical, management, and operational security controls employed within and inherited by the information system in accordance with the organization-defined monitoring strategy. Primary Responsibility:  Security Control Assessor. Supporting Roles:  Authorizing Official or Designated Representative; Information System Owner or Common Control Provider; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 39 Supplemental Guidance:  Organizations assess all security controls employed within and inherited by the information system during the initial security authorization.  Subsequent to the initial authorization, the organization assesses a subset of the security controls (including management, operational, and technical controls) on an ongoing basis during continuous monitoring.  The selection of appropriate security controls to monitor and the frequency of monitoring are based on the monitoring strategy developed by the information system owner or common control provider and approved by the authorizing official and senior information security officer.  For ongoing security control assessments, assessors have the required degree of independence as determined by the authorizing official (see Appendix D.13 and Appendix F.4).  Security control assessments in support of initial and subsequent security authorizations are conducted by independent assessors.  Assessor independence during continuous monitoring, although not mandated, introduces efficiencies into the process and allows for reuse of assessment results when reauthorization is required.  Organizations can use the current year’s assessment results to meet the annual FISMA security control assessment requirement.  To satisfy this requirement, organizations can draw upon the assessment results from any of the following sources, including but not limited to: (i) security control assessments conducted as part of an information system authorization, ongoing authorization, or formal reauthorization, if required; (ii) continuous monitoring activities; or (iii) testing and evaluation of the information system as part of the system development life cycle process or audit (provided that the testing, evaluation, or audit results are current, relevant to the determination of security control effectiveness, and obtained by assessors with the required degree of independence).  Existing security assessment results are reused to the extent that they are still valid and are supplemented with additional assessments as needed.  Reuse of assessment information is critical in achieving a cost-effective, fully integrated security program capable of producing the needed evidence to determine the security status of the information system.  The use of automation to support security control assessments facilitates a greater frequency and volume of assessments that is consistent with the monitoring strategy established by the organization.   References:  NIST Special Publication 800-53A. ONGOING REMEDIATION ACTIONS TASK 6-3:   Conduct remediation actions based on the results of ongoing monitoring activities, assessment of risk, and outstanding items in the plan of action and milestones. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Authorizing Official or Designated Representative; Information Owner/Steward; Information System Security Officer; Information System Security Engineer; Security Control Assessor. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  The assessment information produced by an assessor during continuous monitoring is provided to the information system owner and common control provider in an updated security assessment report.  The information system owner and common control provider initiate remediation actions on outstanding items listed in the plan of actions and milestones and findings produced during the ongoing monitoring of security controls.  The security control assessor may provide recommendations as to appropriate remediation actions.  An assessment of risk (either formal or informal) informs organizational decisions with regard to conducting ongoing remediation actions.  Security controls that are modified, enhanced, or added during the continuous monitoring process are reassessed by the assessor to ensure that appropriate corrective actions are taken to eliminate weaknesses or deficiencies or to mitigate the identified risk. References:  NIST Special Publications 800-30, 800-53, 800-53A; CNSS Instruction 1253. KEY UPDATES TASK 6-4:  Update the security plan, security assessment report, and plan of action and milestones based on the results of the continuous monitoring process. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  To facilitate the near real-time management of risk associated with the operation and use of the information system, the organization updates the security plan, security assessment report, and plan of action and milestones on an ongoing basis.  The updated security plan reflects any modifications to security controls based on risk mitigation activities carried out by the information system owner or common control provider.  The updated security assessment report reflects additional assessment activities carried out to determine security control effectiveness based Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 40 on modifications to the security plan and deployed controls.  The updated plan of action and milestones: (i) reports progress made on the current outstanding items listed in the plan; (ii) addresses vulnerabilities discovered during the security impact analysis or security control monitoring; and (iii) describes how the information system owner or common control provider intends to address those vulnerabilities.  The information provided by these key updates helps to raise awareness of the current security state of the information system (and the common controls inherited by the system) thereby supporting the process of ongoing authorization and near real-time risk management. The frequency of updates to risk management-related information is at the discretion of the information system owner, common control provider, and authorizing officials in accordance with federal and organizational policies.  Updates to information regarding the security state of the information system (and common controls inherited by the system) are accurate and timely since the information provided influences ongoing security-related actions and decisions by authorizing officials and other senior leaders within the organization.  With the use of automated support tools and effective organization-wide security program management practices, authorizing officials are able to readily access the current security state of the information system including the ongoing effectiveness of system-specific, hybrid, and common controls.  This facilitates near real-time management of risk to organizational operations and assets, individuals, other organizations, and the Nation, and provides essential information for continuous monitoring and ongoing authorization. When updating key information in security plans, security assessment reports, and plans of action and milestones, organizations ensure that the original information needed for oversight, management, and auditing purposes is not modified or destroyed.  Providing an effective method of tracking changes to information over time through strict configuration management and control procedures (including version control) is necessary to: (i) achieve transparency in the information security activities of the organization; (ii) obtain individual accountability for security-related actions; and (iii) better understand emerging trends in the organization’s information security program.  References:  NIST Special Publication 800-53A. SECURITY STATUS REPORTING TASK 6-5:   Report the security status of the information system (including the effectiveness of security controls employed within and inherited by the system) to the authorizing official and other appropriate organizational officials on an ongoing basis in accordance with the monitoring strategy. Primary Responsibility:  Information System Owner or Common Control Provider. Supporting Roles:  Information System Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  The results of monitoring activities are recorded and reported to the authorizing official on an ongoing basis in accordance with the monitoring strategy.  Security status reporting can be: (i) event-driven (e.g., when the information system or its environment of operation changes or the system is compromised or breached); (ii) time-driven (e.g., weekly, monthly, quarterly); or (iii) both (event- and time-driven).  Security status reports provide the authorizing official and other senior leaders within the organization, essential information with regard to the security state of the information system including the effectiveness of deployed security controls.  Security status reports describe the ongoing monitoring activities employed by the information system owner or common control provider.  Security status reports also address vulnerabilities in the information system and its environment of operation discovered during the security control assessment, security impact analysis, and security control monitoring and how the information system owner or common control provider intends to address those vulnerabilities.  Organizations have significant latitude and flexibility in the breadth, depth, and formality of security status reports.  Security status reports can take whatever form the organization deems most appropriate.  The goal is cost-effective and efficient ongoing communication with senior leaders conveying the current security state of the information system and its environment of operation with regard to organizational missions and business functions.  At a minimum, security status reports summarize key changes to security plans, security assessment reports, and plans of action and milestones.  Use of automated management tools facilitates the effectiveness and timeliness of security status reporting.  The frequency of security status reports is at the discretion of the organization and in accordance with federal and organizational policies.  Status reports occur at appropriate intervals to transmit significant security-related information about the information system (including information regarding the ongoing effectiveness of security controls employed within and inherited by the system), but not so frequently as to generate unnecessary work.  The authorizing official uses the security status reports in collaboration with the senior information security officer and risk executive (function) to determine if a formal reauthorization action is necessary.  Security status reports are appropriately marked, protected, and handled in accordance with federal and organizational policies.  At the discretion of the organization, security status reports can be used to help satisfy FISMA reporting requirements for documenting remedial actions for any security-related weaknesses or deficiencies.  Note that this status reporting is intended to be ongoing, not to be interpreted as requiring Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 41 the time, expense, and formality associated with the information provided for the initial approval to operate.  Rather, the reporting is conducted in the most cost-effective manner consistent with achieving the reporting objectives. References:  NIST Special Publication 800-53A. ONGOING RISK DETERMINATION AND ACCEPTANCE TASK 6-6:  Review the reported security status of the information system (including the effectiveness of security controls employed within and inherited by the system) on an ongoing basis in accordance with the monitoring strategy to determine whether the risk to organizational operations, organizational assets, individuals, other organizations, or the Nation remains acceptable. Primary Responsibility:  Authorizing Official. Supporting Roles:  Risk Executive (Function); Authorizing Official Designated Representative; Senior Information Security Officer. System Development Life Cycle Phase:  Operation/Maintenance. Supplemental Guidance:  The authorizing official or designated representative reviews the reported security status of the information system (including the effectiveness of deployed security controls) on an ongoing basis, to determine the current risk to organizational operations and assets, individuals, other organizations, or the Nation.  The authorizing official determines, with inputs as appropriate from the authorizing official designated representative, senior information security officer, and the risk executive (function), whether the current risk is acceptable and forwards appropriate direction to the information system owner or common control provider.  The use of automated support tools to capture, organize, quantify, visually display, and maintain security status information promotes the concept of near real-time risk management regarding the overall risk posture of the organization.  The use of metrics and dashboards increases an organization’s ability to make risk-based decisions by consolidating data from automated tools and providing it to decision makers at different levels within the organization in an easy-to-understand format.  The risks being incurred may change over time based on the information provided in the security status reports.  Determining how the changing conditions affect the mission or business risks associated with the information system is essential for maintaining adequate security.  By carrying out ongoing risk determination and risk acceptance, authorizing officials can maintain the security authorization over time.  Formal reauthorization actions, if required, occur only in accordance with federal or organizational policies.  The authorizing official conveys updated risk determination and acceptance results to the risk executive (function). References:  NIST Special Publications 800-30, 800-39. INFORMATION SYSTEM REMOVAL AND DECOMMISSIONING TASK 6-7:  Implement an information system decommissioning strategy, when needed, which executes required actions when a system is removed from service. Primary Responsibility:  Information System Owner. Supporting Roles:  Risk Executive (Function); Authorizing Official Designated Representative; Senior Information Security Officer; Information Owner/Steward; Information System Security Officer. System Development Life Cycle Phase:  Disposal. Supplemental Guidance:  When a federal information system is removed from operation, a number of risk management-related actions are required.  Organizations ensure that all security controls addressing information system removal and decommissioning (e.g., media sanitization, configuration management and control) are implemented.  Organizational tracking and management systems (including inventory systems) are updated to indicate the specific information system components that are being removed from service.  Security status reports reflect the new status of the information system.  Users and application owners hosted on the decommissioned information system are notified as appropriate, and any security control inheritance relationships are reviewed and assessed for impact.  This task also applies to subsystems that are removed from information systems or decommissioned.  The effects of the subsystem removal or decommissioning are assessed with respect to the overall operation of the information system where the subsystem resided, or in the case of dynamic subsystems, the information systems where the subsystems were actively employed. References:  NIST Special Publications 800-30, 800-53A.   Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                 A Security Life Cycle Approach ________________________________________________________________________________________________ CHAPTER 3  PAGE 42   Milestone Checkpoint #6 - Is the organization effectively monitoring changes to the information system and its environment of operation including the effectiveness of deployed security controls in accordance with the continuous monitoring strategy? - Is the organization effectively analyzing the security impacts of identified changes to the information system and its environment of operation? - Is the organization conducting ongoing assessments of security controls in accordance with the monitoring strategy? - Is the organization taking the necessary remediation actions on an ongoing basis to address identified weaknesses and deficiencies in the information system and its environment of operation? - Does the organization have an effective process in place to report the security status of the information system and its environment of operation to the authorizing officials and other designated senior leaders within the organization on an ongoing basis? - Is the organization updating critical risk management documents based on ongoing monitoring activities? - Are authorizing officials conducting ongoing security authorizations by employing effective continuous monitoring activities and communicating updated risk determination and acceptance decisions to information system owners and common control providers?  Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX A   PAGE A-1 APPENDIX A REFERENCES LAWS, POLICIES, DIRECTIVES, INSTRUCTIONS, STANDARDS, AND GUIDELINES LEGISLATION 1. E-Government Act [includes FISMA] (P.L. 107-347), December 2002. 2. Federal Information Security Management Act (P.L. 107-347, Title III), December 2002.  3. Paperwork Reduction Act (P.L. 104-13), May 1995. POLICIES, DIRECTIVES, INSTRUCTIONS 1. Committee on National Security Systems (CNSS) Instruction 4009, National Information Assurance Glossary, June 2006. 2. Committee on National Security Systems (CNSS) Instruction 1253, Security Categorization and Control Selection for National Security Systems, October 2009. 3. Office of Management and Budget, Circular A-130, Appendix III, Transmittal Memorandum #4, Management of Federal Information Resources, November 2000. 4. Office of Management and Budget Memorandum M-02-01, Guidance for Preparing and Submitting Security Plans of Action and Milestones, October 2001. STANDARDS 1. National Institute of Standards and Technology Federal Information Processing Standards Publication 199, Standards for Security Categorization of Federal Information and Information Systems, February 2004. 2. National Institute of Standards and Technology Federal Information Processing Standards Publication 200, Minimum Security Requirements for Federal Information and Information Systems, March 2006. GUIDELINES 1. National Institute of Standards and Technology Special Publication 800-18, Revision 1, Guide for Developing Security Plans for Federal Information Systems, February 2006. 2. National Institute of Standards and Technology Special Publication 800-27, Revision A, Engineering Principles for Information Technology Security (A Baseline for Achieving Security), June 2004. 3. National Institute of Standards and Technology Special Publication 800-30, Risk Management Guide for Information Technology Systems, July 2002. 4. National Institute of Standards and Technology Special Publication 800-39 (Second Public Draft), Managing Risk from Information Systems: An Organizational Perspective, April 2008. 5. National Institute of Standards and Technology Special Publication 800-53, Revision 3, Recommended Security Controls for Federal Information Systems and Organizations, August 2009. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX A   PAGE A-2 6. National Institute of Standards and Technology Special Publication 800-53A, Guide for Assessing the Security Controls in Federal Information Systems: Building Effective Security Assessment Plans, July 2008. 7. National Institute of Standards and Technology Special Publication 800-59, Guideline for Identifying an Information System as a National Security System, August 2003. 8. National Institute of Standards and Technology Special Publication 800-60, Revision 1, Guide for Mapping Types of Information and Information Systems to Security Categories, August 2008. 9. National Institute of Standards and Technology Special Publication 800-70, Revision 1, National Checklist Program for IT Products--Guidelines for Checklist Users and Developers, September 2009. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-1 APPENDIX B GLOSSARY COMMON TERMS AND DEFINITIONS Appendix B provides definitions for security terminology used within Special Publication 800-37.  Unless specifically defined in this glossary, all terms used in this publication are consistent with the definitions contained in CNSS Instruction 4009, National Information Assurance Glossary. Adequate Security  [OMB Circular A-130, Appendix III] Security commensurate with the risk and the magnitude of harm resulting from the loss, misuse, or unauthorized access to or modification of information.  This includes assuring that systems and applications used by the agency operate effectively and provide appropriate confidentiality, integrity, and availability, through the use of cost-effective management, personnel, operational, and technical controls. Agency See Executive Agency. Allocation The process an organization employs to determine whether security controls are defined as system-specific, hybrid, or common. The process an organization employs to assign security controls to specific information system components responsible for providing a particular security capability (e.g., router, server, remote sensor). Application A software program hosted by an information system. Assessment See Security Control Assessment. Assessor See Security Control Assessor. Assurance The grounds for confidence that the set of intended security controls in an information system are effective in their application. Authorization (to operate) The official management decision given by a senior organizational official to authorize operation of an information system and to explicitly accept the risk to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, and the Nation based on the implementation of an agreed-upon set of security controls. Authorization Boundary All components of an information system to be authorized for operation by an authorizing official and excludes separately authorized systems, to which the information system is connected. Authorize Processing See Authorization. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-2 Authorizing Official A senior (federal) official or executive with the authority to formally assume responsibility for operating an information system at an acceptable level of risk to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, and the Nation. Authorizing Official Designated Representative An organizational official acting on behalf of an authorizing official in carrying out and coordinating the required activities associated with security authorization. Availability [44 U.S.C., Sec. 3542] Ensuring timely and reliable access to and use of information.  Chief Information Officer [PL 104-106, Sec. 5125(b)] Agency official responsible for: (i) Providing advice and other assistance to the head of the executive agency and other senior management personnel of the agency to ensure that information technology is acquired and information resources are managed in a manner that is consistent with laws, Executive Orders, directives, policies, regulations, and priorities established by the head of the agency; (ii) Developing, maintaining, and facilitating the implementation of a sound and integrated information technology architecture for the agency; and  (iii) Promoting the effective and efficient design and operation of all major information resources management processes for the agency, including improvements to work processes of the agency. Note: Organizations subordinate to federal agencies may use the term Chief Information Officer to denote individuals filling positions with similar security responsibilities to agency-level Chief Information Officers. Chief Information Security Officer See Senior Agency Information Security Officer. Common Control A security control that is inherited by one or more organizational information systems.  See Security Control Inheritance. Common Control Provider An organizational official responsible for the development, implementation, assessment, and monitoring of common controls (i.e., security controls inherited by information systems). Compensating Security Controls The management, operational, and technical controls (i.e., safeguards or countermeasures) employed by an organization in lieu of the recommended controls in the low, moderate, or high baselines described in NIST Special Publication 800-53, that provide equivalent or comparable protection for an information system. Confidentiality [44 U.S.C., Sec. 3542] Preserving authorized restrictions on information access and disclosure, including means for protecting personal privacy and proprietary information. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-3 Configuration Control [CNSSI 4009] Process for controlling modifications to hardware, firmware, software, and documentation to protect the information system against improper modifications before, during, and after system implementation. Controlled Interface A boundary with a set of mechanisms that enforces the security policies and controls the flow of information between interconnected information systems. Countermeasures [CNSSI 4009] Actions, devices, procedures, techniques, or other measures that reduce the vulnerability of an information system. Synonymous with security controls and safeguards. Cross Domain Solution A form of controlled interface that provides the ability to manually and/or automatically access and/or transfer information between different security domains. Domain [CNSSI 4009] An environment or context that includes a set of system resources and a set of system entities that have the right to access the resources as defined by a common security policy, security model, or security architecture.  See Security Domain. Dynamic Subsystem A subsystem that is not continually present during the execution phase of an information system.  Service-oriented architectures and cloud computing architectures are examples of architectures that employ dynamic subsystems. Environment of Operation The physical surroundings in which an information system processes, stores, and transmits information. Executive Agency [41 U.S.C., Sec. 403] An executive department specified in 5 U.S.C., Sec. 101; a military department specified in 5 U.S.C., Sec. 102; an independent establishment as defined in 5 U.S.C., Sec. 104(1); and a wholly owned Government corporation fully subject to the provisions of 31 U.S.C., Chapter 91. External Information System (or Component) An information system or component of an information system that is outside of the authorization boundary established by the organization and for which the organization typically has no direct control over the application of required security controls or the assessment of security control effectiveness. External Information System Service An information system service that is implemented outside of the authorization boundary of the organizational information system (i.e., a service that is used by, but not a part of, the organizational information system) and for which the organization typically has no direct control over the application of required security controls or the assessment of security control effectiveness. External Information System Service Provider  A provider of external information system services to an organization through a variety of consumer-producer relationships including but not limited to: joint ventures; business partnerships; outsourcing arrangements (i.e., through contracts, interagency agreements, lines of business arrangements); licensing agreements; and/or supply chain arrangements. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-4 Federal Agency See Executive Agency. Federal Information System [40 U.S.C., Sec. 11331] An information system used or operated by an executive agency, by a contractor of an executive agency, or by another organization on behalf of an executive agency. High-Impact System [FIPS 200] An information system in which at least one security objective (i.e., confidentiality, integrity, or availability) is assigned a FIPS 199 potential impact value of high. Hybrid Security Control A security control that is implemented in an information system in part as a common control and in part as a system-specific control. See Common Control and System-Specific Security Control. Information [FIPS 199] An instance of an information type. Information Owner [CNSSI 4009] Official with statutory or operational authority for specified information and responsibility for establishing the controls for its generation, collection, processing, dissemination, and disposal. Information Resources [44 U.S.C., Sec. 3502] Information and related resources, such as personnel, equipment, funds, and information technology. Information Security [44 U.S.C., Sec. 3542] The protection of information and information systems from unauthorized access, use, disclosure, disruption, modification, or destruction in order to provide confidentiality, integrity, and availability. Information Security Architect Individual, group, or organization responsible for ensuring that the information security requirements necessary to protect the organization’s core missions and business processes are adequately addressed in all aspects of enterprise architecture including reference models, segment and solution architectures, and the resulting information systems supporting those missions and business processes.   Information Security Policy [CNSSI 4009] Aggregate of directives, regulations, rules, and practices that prescribes how an organization manages, protects, and distributes information. Information Security Program Plan Formal document that provides an overview of the security requirements for an organization-wide information security program and describes the program management controls and common controls in place or planned for meeting those requirements. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-5 Information Steward Individual or group that helps to ensure the careful and responsible management of federal information belonging to the Nation as a whole, regardless of the entity or source that may have originated, created, or compiled the information.  Information stewards provide maximum access to federal information to elements of the federal government and its customers, balanced by the obligation to protect the information in accordance with the provisions of FISMA and any associated security-related federal policies, directives, regulations, standards, and guidance. Information System [44 U.S.C., Sec. 3502] A discrete set of information resources organized for the collection, processing, maintenance, use, sharing, dissemination, or disposition of information. Information System Boundary See Authorization Boundary. Information System Owner (or Program Manager) Official responsible for the overall procurement, development, integration, modification, or operation and maintenance of an information system. Information System Security Engineer Individual assigned responsibility for conducting information system security engineering activities. Information System Security Engineering Process that captures and refines information security requirements and ensures their integration into information technology component products and information systems through purposeful security design or configuration. Information System-related Security Risks Information system-related security risks are those risks that arise through the loss of confidentiality, integrity, or availability of information or information systems and consider impacts to the organization (including assets, mission, functions, image, or reputation), individuals, other organizations, and the Nation. See Risk. Information System Security Officer [CNSSI 4009] Individual with assigned responsibility for maintaining the appropriate operational security posture for an information system or program. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-6 Information Technology [40 U.S.C., Sec. 1401] Any equipment or interconnected system or subsystem of equipment that is used in the automatic acquisition, storage, manipulation, management, movement, control, display, switching, interchange, transmission, or reception of data or information by the executive agency. For purposes of the preceding sentence, equipment is used by an executive agency if the equipment is used by the executive agency directly or is used by a contractor under a contract with the executive agency which: (i) requires the use of such equipment; or (ii) requires the use, to a significant extent, of such equipment in the performance of a service or the furnishing of a product. The term information technology includes computers, ancillary equipment, software, firmware, and similar procedures, services (including support services), and related resources. Information Type [FIPS 199] A specific category of information (e.g., privacy, medical, proprietary, financial, investigative, contractor sensitive, security management) defined by an organization or in some instances, by a specific law, Executive Order, directive, policy, or regulation. Integrity [44 U.S.C., Sec. 3542] Guarding against improper information modification or destruction, and includes ensuring information non-repudiation and authenticity. Joint Authorization Security authorization involving multiple authorizing officials. Low-Impact System [FIPS 200] An information system in which all three security objectives (i.e., confidentiality, integrity, and availability) are assigned a FIPS 199 potential impact value of low. Management Controls [FIPS 200] The security controls (i.e., safeguards or countermeasures) for an information system that focus on the management of risk and the management of information system security. Moderate-Impact System [FIPS 200] An information system in which at least one security objective (i.e., confidentiality, integrity, or availability) is assigned a FIPS 199 potential impact value of moderate, and no security objective is assigned a FIPS 199 potential impact value of high. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-7 National Security System [44 U.S.C., Sec. 3542] Any information system (including any telecommunications system) used or operated by an agency or by a contractor of an agency, or other organization on behalf of an agency—(i) the function, operation, or use of which involves intelligence activities; involves cryptologic activities related to national security; involves command and control of military forces; involves equipment that is an integral part of a weapon or weapons system; or is critical to the direct fulfillment of military or intelligence missions (excluding a system that is to be used for routine administrative and business applications, for example, payroll, finance, logistics, and personnel management applications); or (ii) is protected at all times by procedures established for information that have been specifically authorized under criteria established by an Executive Order or an Act of Congress to be kept classified in the interest of national defense or foreign policy. Net-centric Architecture A complex system of systems composed of subsystems and services that are part of a continuously evolving, complex community of people, devices, information and services interconnected by a network that enhances information sharing and collaboration.  Subsystems and services may or may not be developed or owned by the same entity, and, in general, will not be continually present during the full life cycle of the system of systems.  Examples of this architecture include service-oriented architectures and cloud computing architectures. Operational Controls [FIPS 200] The security controls (i.e., safeguards or countermeasures) for an information system that are primarily implemented and executed by people (as opposed to systems). Organization [FIPS 200, Adapted] An entity of any size, complexity, or positioning within an organizational structure (e.g., a federal agency or, as appropriate, any of its operational elements). Plan of Action and Milestones [OMB Memorandum 02-01] A document that identifies tasks needing to be accomplished. It details resources required to accomplish the elements of the plan, any milestones in meeting the tasks, and scheduled completion dates for the milestones. Potential Impact [FIPS 199] The loss of confidentiality, integrity, or availability could be expected to have: (i) a limited adverse effect (FIPS 199 low); (ii) a serious adverse effect (FIPS 199 moderate); or (iii) a severe or catastrophic adverse effect (FIPS 199 high) on organizational operations, organizational assets, or individuals. Reciprocity Mutual agreement among participating organizations to accept each other’s security assessments in order to reuse information system resources and/or to accept each other’s assessed security posture in order to share information. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-8 Risk [FIPS 200, Adapted] A measure of the extent to which an entity is threatened by a potential circumstance or event, and typically a function of: (i) the adverse impacts that would arise if the circumstance or event occurs; and (ii) the likelihood of occurrence. [Note:  Information system-related security risks are those risks that arise from the loss of confidentiality, integrity, or availability of information or information systems and reflect the potential adverse impacts to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, and the Nation.  Adverse impacts to the Nation include, for example, compromises to information systems that support critical infrastructure applications or are paramount to government continuity of operations as defined by the Department of Homeland Security.] Risk Assessment  The process of identifying risks to organizational operations (including mission, functions, image, reputation), organizational assets, individuals, other organizations, and the Nation, resulting from the operation of an information system. Part of risk management, incorporates threat and vulnerability analyses, and considers mitigations provided by security controls planned or in place.  Synonymous with risk analysis. Risk Executive (Function) An individual or group within an organization that helps to ensure that: (i) security risk-related considerations for individual information systems, to include the authorization decisions, are viewed from an organization-wide perspective with regard to the overall strategic goals and objectives of the organization in carrying out its missions and business functions; and (ii) managing information system-related security risks is consistent across the organization, reflects organizational risk tolerance, and is considered along with other organizational risks affecting mission/business success. Risk Management [FIPS 200, Adapted] The process of managing risks to organizational operations (including mission, functions, image, reputation), organizational assets, individuals, other organizations, and the Nation, resulting from the operation of an information system, and includes: (i) the conduct of a risk assessment; (ii) the implementation of a risk mitigation strategy; and (iii) employment of techniques and procedures for the continuous monitoring of the security state of the information system. Safeguards [CNSSI 4009] Protective measures prescribed to meet the security requirements (i.e., confidentiality, integrity, and availability) specified for an information system. Safeguards may include security features, management constraints, personnel security, and security of physical structures, areas, and devices. Synonymous with security controls and countermeasures. Security Authorization See Authorization.  Security Categorization The process of determining the security category for information or an information system.  Security categorization methodologies are described in CNSS Instruction 1253 for national security systems and in FIPS 199 for other than national security systems. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-9 Security Controls  [FIPS 199] The management, operational, and technical controls (i.e., safeguards or countermeasures) prescribed for an information system to protect the confidentiality, integrity, and availability of the system and its information. Security Control Assessment The testing and/or evaluation of the management, operational, and technical security controls in an information system to determine the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the system. Security Control Assessor The individual, group, or organization responsible for conducting a security control assessment. Security Control Inheritance A situation in which an information system or application receives protection from security controls (or portions of security controls) that are developed, implemented, assessed, authorized, and monitored by entities other than those responsible for the system or application; entities either internal or external to the organization where the system or application resides.  See Common Control. Security Domain [CNSSI 4009] A domain that implements a security policy and is administered by a single authority. Security Impact Analysis  The analysis conducted by an organizational official to determine the extent to which changes to the information system have affected the security state of the system. Security Objective [FIPS 199] Confidentiality, integrity, or availability. Security Plan Formal document that provides an overview of the security requirements for an information system or an information security program and describes the security controls in place or planned for meeting those requirements. See System Security Plan or Information Security Program Plan. Security Policy [CNSSI 4009] A set of criteria for the provision of security services. Security Requirements [FIPS 200] Requirements levied on an information system that are derived from applicable laws, Executive Orders, directives, policies, standards, instructions, regulations, procedures, or organizational mission/business case needs to ensure the confidentiality, integrity, and availability of the information being processed, stored, or transmitted. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-10 Senior (Agency)  Information Security  Officer [44 U.S.C., Sec. 3544] Official responsible for carrying out the Chief Information Officer responsibilities under FISMA and serving as the Chief Information Officer’s primary liaison to the agency’s authorizing officials, information system owners, and information system security officers. Note: Organizations subordinate to federal agencies may use the term Senior Information Security Officer or Chief Information Security Officer to denote individuals filling positions with similar responsibilities to Senior Agency Information Security Officers. Senior Information Security Officer See Senior Agency Information Security Officer. Subsystem A major subdivision of an information system consisting of information, information technology, and personnel that performs one or more specific functions. System See Information System. System Security Plan [NIST SP 800-18] Formal document that provides an overview of the security requirements for an information system and describes the security controls in place or planned for meeting those requirements. System-Specific Security Control A security control for an information system that has not been designated as a common security control or the portion of a hybrid control that is to be implemented within an information system. Tailored Security Control Baseline A set of security controls resulting from the application of tailoring guidance to the security control baseline.  See Tailoring. Tailoring The process by which a security control baseline is modified based on: (i) the application of scoping guidance; (ii) the specification of compensating security controls, if needed; and (iii) the specification of organization-defined parameters in the security controls via explicit assignment and selection statements. Technical Controls [FIPS 200] The security controls (i.e., safeguards or countermeasures) for an information system that are primarily implemented and executed by the information system through mechanisms contained in the hardware, software, or firmware components of the system. Threat [CNSSI 4009, Adapted] Any circumstance or event with the potential to adversely impact organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, or the Nation through an information system via unauthorized access, destruction, disclosure, modification of information, and/or denial of service. Threat Source [FIPS 200] The intent and method targeted at the intentional exploitation of a vulnerability or a situation and method that may accidentally trigger a vulnerability.  Synonymous with threat agent. Vulnerability [CNSSI 4009] Weakness in an information system, system security procedures, internal controls, or implementation that could be exploited or triggered by a threat source. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX B   PAGE B-11 Vulnerability Assessment [CNSSI 4009] Formal description and evaluation of the vulnerabilities in an information system. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX C   PAGE C-1 APPENDIX C ACRONYMS COMMON ABBREVIATIONS CIO Chief Information Officer CNSS Committee on National Security Systems DoD Department of Defense FIPS Federal Information Processing Standards FISMA Federal Information Security Management Act NIST National Institute of Standards and Technology NSA National Security Agency ODNI Office of the Director of National Intelligence OMB Office of Management and Budget RMF Risk Management Framework Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-1 APPENDIX D ROLES AND RESPONSIBILITIES KEY PARTICIPANTS IN THE RISK MANAGEMENT PROCESS  he following sections describe the roles and responsibilities of key participants involved in an organization’s risk management process.47  Recognizing that organizations have widely varying missions and organizational structures, there may be differences in naming conventions for risk management-related roles and how specific responsibilities are allocated among organizational personnel (e.g., multiple individuals filling a single role or one individual filling multiple roles).48  However, the basic functions remain the same.  The application of the Risk Management Framework described in this publication is flexible, allowing organizations to effectively accomplish the intent of the specific tasks within their respective organizational structures to best manage information system-related security risks.  Many risk management roles defined in this publication have counterpart roles defined in the routine system development life cycle processes carried out by organizations.  Whenever possible, organizations align the risk management roles with similar (or complementary) roles defined for the system development life cycle.49 D.1   HEAD OF AGENCY (CHIEF EXECUTIVE OFFICER) The head of agency (or chief executive officer) is the highest-level senior official or executive within an organization with the overall responsibility to provide information security protections commensurate with the risk and magnitude of harm (i.e., impact) to organizational operations and assets, individuals, other organizations, and the Nation resulting from unauthorized access, use, disclosure, disruption, modification, or destruction of: (i) information collected or maintained by or on behalf of the agency; and (ii) information systems used or operated by an agency or by a contractor of an agency or other organization on behalf of an agency.  Agency heads are also responsible for ensuring that: (i) information security management processes are integrated with strategic and operational planning processes; (ii) senior officials within the organization provide information security for the information and information systems that support the operations and assets under their control; and (iii) the organization has trained personnel sufficient to assist in complying with the information security requirements in related legislation, policies, directives, instructions, standards, and guidelines.  Through the development and implementation of strong policies, the head of agency establishes the organizational commitment to information security and the actions required to effectively manage risk and protect the core missions and business functions being carried out by the organization.  The head of agency establishes appropriate accountability for information security and provides active support and oversight of monitoring and improvement for the information security program.  Senior leadership commitment to information security establishes a level of due diligence within the organization that promotes a climate for mission and business success.                                                    47 Organizations may define other roles (e.g., facilities manager, human resources manager, systems administrator) to support the risk management process. 48 Caution is exercised when one individual fills multiples roles in the risk management process to ensure that the individual retains an appropriate level of independence and remains free from conflicts of interest. 49 For example, the system development life cycle role of system developer or program manager can be aligned with information system owner; mission owner/manager can be aligned with authorizing official; and system/software engineers are complementary roles to information system security engineers. T Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-2 D.2   RISK EXECUTIVE (FUNCTION) The risk executive (function) is an individual or group within an organization that helps to ensure that: (i) risk-related considerations for individual information systems, to include authorization decisions, are viewed from an organization-wide perspective with regard to the overall strategic goals and objectives of the organization in carrying out its core missions and business functions; and (ii) managing information system-related security risks is consistent across the organization, reflects organizational risk tolerance, and is considered along with other types of risks in order to ensure mission/business success.  The risk executive (function) coordinates with the senior leadership of an organization to: • Provide a comprehensive, organization-wide, holistic approach for addressing risk—an approach that provides a greater understanding of the integrated operations of the organization; • Develop a risk management strategy for the organization providing a strategic view of information security-related risks with regard to the organization as a whole;50 • Facilitate the sharing of risk-related information among authorizing officials and other senior leaders within the organization; • Provide oversight for all risk management-related activities across the organization (e.g., security categorizations) to help ensure consistent and effective risk acceptance decisions; • Ensure that authorization decisions consider all factors necessary for mission and business success; • Provide an organization-wide forum to consider all sources of risk (including aggregated risk) to organizational operations and assets, individuals, other organizations, and the Nation; • Promote cooperation and collaboration among authorizing officials to include authorization actions requiring shared responsibility; • Ensure that the shared responsibility for supporting organizational mission/business functions using external providers of information and services receives the needed visibility and is elevated to the appropriate decision-making authorities; and • Identify the organizational risk posture based on the aggregated risk to information from the operation and use of the information systems for which the organization is responsible. The risk executive (function) presumes neither a specific organizational structure nor formal responsibility assigned to any one individual or group within the organization.  The head of the agency/organization may choose to retain the risk executive (function) or to delegate the function to another official or group (e.g., an executive leadership council).  The risk executive (function) has inherent U.S. Government authority and is assigned to government personnel only. D.3   CHIEF INFORMATION OFFICER The chief information officer51 is an organizational official responsible for: (i) designating a senior information security officer;  (ii) developing and maintaining information security policies,                                                  50 Authorizing officials may have narrow or localized perspectives in rendering authorization decisions, in some cases without fully understanding or explicitly accepting the risks being incurred from such decisions.  51 When an organization has not designated a formal chief information officer position, FISMA requires the associated responsibilities to be handled by a comparable organizational official. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-3 procedures, and control techniques to address all applicable requirements;  (iii) overseeing personnel with significant responsibilities for information security and ensuring that the personnel are adequately trained; (iv) assisting senior organizational officials concerning their security responsibilities; and (v) in coordination with other senior officials, reporting annually to the head of the federal agency on the overall effectiveness of the organization’s information security program, including progress of remedial actions.  The chief information officer, with the support of the risk executive (function) and the senior information security officer, works closely with authorizing officials and their designated representatives to help ensure that: • An organization-wide information security program is effectively implemented resulting in adequate security for all organizational information systems and environments of operation for those systems; • Information security considerations are integrated into programming/planning/budgeting cycles, enterprise architectures, and acquisition/system development life cycles; • Information systems are covered by approved security plans and are authorized to operate; • Information security-related activities required across the organization are accomplished in an efficient, cost-effective, and timely manner; and • There is centralized reporting of appropriate information security-related activities. The chief information officer and authorizing officials also determine, based on organizational priorities, the appropriate allocation of resources dedicated to the protection of the information systems supporting the organization's missions and business functions.  For selected information systems, the chief information officer may be designated as an authorizing official or a co-authorizing official with other senior organizational officials.  The role of chief information officer has inherent U.S. Government authority and is assigned to government personnel only. D.4   INFORMATION OWNER/STEWARD The information owner/steward is an organizational official with statutory, management, or operational authority for specified information and the responsibility for establishing the policies and procedures governing its generation, collection, processing, dissemination, and disposal.52  In information-sharing environments, the information owner/steward is responsible for establishing the rules for appropriate use and protection of the subject information (e.g., rules of behavior) and retains that responsibility even when the information is shared with or provided to other organizations.  The owner/steward of the information processed, stored, or transmitted by an information system may or may not be the same as the system owner.  A single information system may contain information from multiple information owners/stewards.  Information owners/stewards provide input to information system owners regarding the security requirements and security controls for the systems where the information is processed, stored, or transmitted.                                                   52 Federal information is an asset of the Nation, not of a particular federal agency or its subordinate organizations.  In that spirit, many federal agencies are developing policies, procedures, processes, and training needed to end the practice of information ownership and implement the practice of information stewardship.  Information stewardship is the careful and responsible management of federal information belonging to the Nation as a whole, regardless of the entity or source that may have originated, created, or compiled the information.  Information stewards provide maximum access to federal information to elements of the federal government and its customers, balanced by the obligation to protect the information in accordance with the provisions of FISMA and any associated security-related federal policies, directives, regulations, standards, and guidance. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-4 D.5   SENIOR INFORMATION SECURITY OFFICER The senior information security officer is an organizational official responsible for: (i) carrying out the chief information officer security responsibilities under FISMA; and (ii) serving as the primary liaison for the chief information officer to the organization’s authorizing officials, information system owners, common control providers, and information system security officers.  The senior information security officer: (i) possesses professional qualifications, including training and experience, required to administer the information security program functions; (ii) maintains information security duties as a primary responsibility; and (iii) heads an office with the mission and resources to assist the organization in achieving more secure information and information systems in accordance with the requirements in FISMA.  The senior information security officer (or supporting staff members) may also serve as authorizing official designated representatives or security control assessors.  The role of senior information security officer has inherent U.S. Government authority and is assigned to government personnel only. D.6   AUTHORIZING OFFICIAL The authorizing official is a senior official or executive with the authority to formally assume responsibility for operating an information system at an acceptable level of risk to organizational operations and assets, individuals, other organizations, and the Nation.53  Authorizing officials typically have budgetary oversight for an information system or are responsible for the mission and/or business operations supported by the system.  Through the security authorization process, authorizing officials are accountable for the security risks associated with information system operations.  Accordingly, authorizing officials are in management positions with a level of authority commensurate with understanding and accepting such information system-related security risks.  Authorizing officials also approve security plans, memorandums of agreement or understanding, and plans of action and milestones and determine whether significant changes in the information systems or environments of operation require reauthorization.  Authorizing officials can deny authorization to operate an information system or if the system is operational, halt operations, if unacceptable risks exist.  Authorizing officials coordinate their activities with the risk executive (function), chief information officer, senior information security officer, common control providers, information system owners, information system security officers, security control assessors, and other interested parties during the security authorization process.  With the increasing complexity of missions/business processes, partnership arrangements, and the use of external/shared services, it is possible that a particular information system may involve multiple authorizing officials.  If so, agreements are established among the authorizing officials and documented in the security plan.  Authorizing officials are responsible for ensuring that all activities and functions associated with security authorization that are delegated to authorizing official designated representatives are carried out.  The role of authorizing official has inherent U.S. Government authority and is assigned to government personnel only. D.7   AUTHORIZING OFFICIAL DESIGNATED REPRESENTATIVE The authorizing official designated representative is an organizational official that acts on behalf of an authorizing official to coordinate and conduct the required day-to-day activities associated with the security authorization process.  Authorizing official designated representatives can be empowered by authorizing officials to make certain decisions with regard to the planning and resourcing of the security authorization process, approval of the security plan, approval and monitoring the implementation of plans of action and milestones, and the assessment and/or                                                  53 The responsibility of authorizing officials described in FIPS 200, was extended in NIST Special Publication 800-53 to include risks to other organizations and the Nation. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-5 determination of risk.  The designated representative may also be called upon to prepare the final authorization package, obtain the authorizing official’s signature on the authorization decision document, and transmit the authorization package to appropriate organizational officials.  The only activity that cannot be delegated to the designated representative by the authorizing official is the authorization decision and signing of the associated authorization decision document (i.e., the acceptance of risk to organizational operations and assets, individuals, other organizations, and the Nation). D.8   COMMON CONTROL PROVIDER The common control provider is an individual, group, or organization responsible for the development, implementation, assessment, and monitoring of common controls (i.e., security controls inherited by information systems).54  Common control providers are responsible for: (i) documenting the organization-identified common controls in a security plan (or equivalent document prescribed by the organization); (ii) ensuring that required assessments of common controls are carried out by qualified assessors with an appropriate level of independence defined by the organization; (iii) documenting assessment findings in a security assessment report; and (iv) producing a plan of action and milestones for all controls having weaknesses or deficiencies.  Security plans, security assessment reports, and plans of action and milestones for common controls (or a summary of such information) is made available to information system owners inheriting those controls after the information is reviewed and approved by the senior official or executive with oversight responsibility for those controls. D.9   INFORMATION SYSTEM OWNER The information system owner is an organizational official responsible for the procurement, development, integration, modification, operation, maintenance, and disposal of an information system.55  The information system owner is responsible for addressing the operational interests of the user community (i.e., users who require access to the information system to satisfy mission, business, or operational requirements) and for ensuring compliance with information security requirements.  In coordination with the information system security officer, the information system owner is responsible for the development and maintenance of the security plan and ensures that the system is deployed and operated in accordance with the agreed-upon security controls.  In coordination with the information owner/steward, the information system owner is also responsible for deciding who has access to the system (and with what types of privileges or access rights)56 and ensures that system users and support personnel receive the requisite security training (e.g., instruction in rules of behavior).  Based on guidance from the authorizing official, the information system owner informs appropriate organizational officials of the need to conduct the security authorization, ensures that the necessary resources are available for the effort, and provides the required information system access, information, and documentation to the security                                                  54 Organizations can have multiple common control providers depending on how information security responsibilities are allocated organization-wide.  Common control providers may also be information system owners when the common controls are resident within an information system.  Common controls are described in Section 2.4. 55 The information system owner serves as the focal point for the information system.  In that capacity, the information system owner serves both as an owner and as the central point of contact between the authorization process and the owners of components of the system including, for example: (i) applications, networking, servers, or workstations; (ii) owners/stewards of information processed, stored, or transmitted by the system; and (iii) owners of the missions and business functions supported by the system.  Some organizations may refer to information system owners as program managers or business/asset owners. 56 The responsibility for deciding who has access to specific information within an information system (and with what types of privileges or access rights) may reside with the information owner/steward. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-6 control assessor.  The information system owner receives the security assessment results from the security control assessor.  After taking appropriate steps to reduce or eliminate vulnerabilities, the information system owner assembles the authorization package and submits the package to the authorizing official or the authorizing official designated representative for adjudication.57  D.10   INFORMATION SYSTEM SECURITY OFFICER The information system security officer58 is an individual responsible for ensuring that the appropriate operational security posture is maintained for an information system and as such, works in close collaboration with the information system owner.  The information system security officer also serves as a principal advisor on all matters, technical and otherwise, involving the security of an information system.  The information system security officer has the detailed knowledge and expertise required to manage the security aspects of an information system and, in many organizations, is assigned responsibility for the day-to-day security operations of a system.  This responsibility may also include, but is not limited to, physical and environmental protection, personnel security, incident handling, and security training and awareness.  The information system security officer may be called upon to assist in the development of the security policies and procedures and to ensure compliance with those policies and procedures.  In close coordination with the information system owner, the information system security officer often plays an active role in the monitoring of a system and its environment of operation to include developing and updating the security plan, managing and controlling changes to the system, and assessing the security impact of those changes. D.11   INFORMATION SECURITY ARCHITECT The information security architect is an individual, group, or organization responsible for ensuring that the information security requirements necessary to protect the organization’s core missions and business processes are adequately addressed in all aspects of enterprise architecture including reference models, segment and solution architectures, and the resulting information systems supporting those missions and business processes.  The information security architect serves as the liaison between the enterprise architect and the information system security engineer and also coordinates with information system owners, common control providers, and information system security officers on the allocation of security controls as system-specific, hybrid, or common controls.  In addition, information security architects, in close coordination with information system security officers, advise authorizing officials, chief information officers, senior information security officers, and the risk executive (function), on a range of security-related issues including, for example, establishing information system boundaries, assessing the severity of weaknesses and deficiencies in the information system, plans of action and milestones, risk mitigation approaches, security alerts, and potential adverse effects of identified vulnerabilities.                                                   57 Depending on how the organization has organized its security authorization activities, the authorizing official may choose to designate an individual other than the information system owner to compile and assemble the information for the security authorization package.  In this situation, the designated individual must coordinate the compilation and assembly activities with the information system owner. 58 Organizations may also define an information system security manager or information security manager role with similar responsibilities as an information system security officer or with oversight responsibilities for an information security program.  In these situations, information system security officers may, at the discretion of the organization, report directly to information system security managers or information security managers. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX D   PAGE D-7 D.12   INFORMATION SYSTEM SECURITY ENGINEER The information system security engineer is an individual, group, or organization responsible for conducting information system security engineering activities.  Information system security engineering is a process that captures and refines information security requirements and ensures that the requirements are effectively integrated into information technology component products and information systems through purposeful security architecting, design, development, and configuration.  Information system security engineers are an integral part of the development team (e.g., integrated project team) designing and developing organizational information systems or upgrading legacy systems.  Information system security engineers employ best practices when implementing security controls within an information system including software engineering methodologies, system/security engineering principles, secure design, secure architecture, and secure coding techniques.  System security engineers coordinate their security-related activities with information security architects, senior information security officers, information system owners, common control providers, and information system security officers. D.13   SECURITY CONTROL ASSESSOR The security control assessor59 is an individual, group, or organization responsible for conducting a comprehensive assessment of the management, operational, and technical security controls employed within or inherited by an information system to determine the overall effectiveness of the controls (i.e., the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the security requirements for the system).  Security control assessors also provide an assessment of the severity of weaknesses or deficiencies discovered in the information system and its environment of operation and recommend corrective actions to address identified vulnerabilities.  In addition to the above responsibilities, security control assessors prepare the final security assessment report containing the results and findings from the assessment.  Prior to initiating the security control assessment, an assessor conducts an assessment of the security plan to help ensure that the plan provides a set of security controls for the information system that meet the stated security requirements. The required level of assessor independence is determined by the specific conditions of the security control assessment.  For example, when the assessment is conducted in support of an authorization decision or ongoing authorization, the authorizing official makes an explicit determination of the degree of independence required in accordance with federal policies, directives, standards, and guidelines.  Assessor independence is an important factor in: (i) preserving the impartial and unbiased nature of the assessment process; (ii) determining the credibility of the security assessment results; and (iii) ensuring that the authorizing official receives the most objective information possible in order to make an informed, risk-based, authorization decision.  The information system owner and common control provider rely on the security expertise and the technical judgment of the assessor to: (i) assess the security controls employed within and inherited by the information system using assessment procedures specified in the security assessment plan; and (ii) provide specific recommendations on how to correct weaknesses or deficiencies in the controls and address identified vulnerabilities.                                                  59 Security control assessors may be called certification agents in some organizations.  At the discretion of the organization, security control assessors may be given additional duties/responsibilities for the post processing and analysis of security control assessment findings and results.  This may include, for example, making specific determinations for or recommendations to authorizing officials (known in some communities of interest as certification recommendations or certification determinations). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-1 APPENDIX E SUMMARY OF RMF TASKS LISTING OF PRIMARY RESPONSIBILITIES AND SUPPORTING ROLES RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES RMF Step 1:  Categorize Information System TASK 1-1 Security Categorization Categorize the information system and document the results of the security categorization in the security plan. Information System Owner Information Owner/Steward  Risk Executive (Function) Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information System Security Officer TASK 1-2 Information System Description Describe the information system (including system boundary) and document the description in the security plan. Information System Owner Authorizing Official or Designated Representative Senior Information Security Officer Information Owner/Steward Information System Security Officer  TASK 1-3 Information System Registration  Register the information system with appropriate organizational program/management offices. Information System Owner Information System Security Officer RMF Step 2:  Select Security Controls TASK 2-1 Common Control Identification Identify the security controls that are provided by the organization as common controls for organizational information systems and document the controls in a security plan (or equivalent document). Chief Information Officer or Senior Information Security Officer Information Security Architect Common Control Provider Risk Executive (Function) Authorizing Official or Designated Representative Information System Owner Information System Security Engineer TASK 2-2 Security Control Selection Select the security controls for the information system and document the controls in the security plan. Information Security Architect Information System Owner Authorizing Official or Designated Representative Information Owner/Steward Information System Security Officer Information System Security Engineer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-2 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES TASK 2-3 Monitoring Strategy Develop a strategy for the continuous monitoring of security control effectiveness and any proposed/actual changes to the information system and its environment of operation. Information System Owner or Common Control Provider Risk Executive (Function) Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information Owner/Steward Information System Security Officer TASK 2-4 Security Plan Approval  Review and approve the security plan. Authorizing Official or Designated Representative Risk Executive (Function) Chief Information Officer Senior Information Security Officer RMF Step 3:  Implement Security Controls TASK 3-1 Security Control Implementation Implement the security controls specified in the security plan. Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer Information System Security Engineer  TASK 3-2 Security Control Documentation Document the security control implementation, as appropriate, in the security plan, providing a functional description of the control implementation (including planned inputs, expected behavior, and expected outputs). Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer Information System Security Engineer RMF Step 4:  Assess Security Controls TASK 4-1 Assessment Preparation Develop, review, and approve a plan to assess the security controls. Security Control Assessor Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer TASK 4-2 Security Control Assessment Assess the security controls in accordance with the assessment procedures defined in the security assessment plan. Security Control Assessor Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-3 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES TASK 4-3 Security Assessment Report Prepare the security assessment report documenting the issues, findings, and recommendations from the security control assessment. Security Control Assessor Information System Owner or Common Control Provider Information System Security Officer TASK 4-4 Remediation Actions Conduct initial remediation actions on security controls based on the findings and recommendations of the security assessment report and reassess remediated control(s), as appropriate. Information System Owner or Common Control Provider Security Control Assessor Authorizing Official or Designated Representative Chief Information Officer Senior Information Security Officer Information Owner/Steward Information System Security Officer Information System Security Engineer RMF Step 5:  Authorize Information System TASK 5-1 Plan of Action and Milestones Prepare the plan of action and milestones based on the findings and recommendations of the security assessment report excluding any remediation actions taken. Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer TASK 5-2 Security Authorization Package Assemble the security authorization package and submit the package to the authorizing official for adjudication. Information System Owner or Common Control Provider Information System Security Officer Security Control Assessor TASK 5-3 Risk Determination Determine the risk to organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, other organizations, or the Nation. Authorizing Official or Designated Representative Risk Executive (Function) Senior Information Security Officer TASK 5-4 Risk Acceptance Determine if the risk to organizational operations, organizational assets, individuals, other organizations, or the Nation is acceptable. Authorizing Official Risk Executive (Function) Authorizing Official Designated Representative Senior Information Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-4 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES RMF Step 6:  Monitor Security Controls TASK 6-1 Information System and Environment Changes Determine the security impact of proposed or actual changes to the information system and its environment of operation. Information System Owner or Common Control Provider Risk Executive (Function) Authorizing Official or Designated Representative Senior Information Security Officer Information Owner/Steward Information System Security Officer TASK 6-2 Ongoing Security Control Assessments Assess a selected subset of the technical, management, and operational security controls employed within and inherited by the information system in accordance with the organization-defined monitoring strategy. Security Control Assessor Authorizing Official or Designated Representative Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer  TASK 6-3 Ongoing Remediation Actions Conduct remediation actions based on the results of ongoing monitoring activities, assessment of risk, and outstanding items in the plan of action and milestones. Information System Owner or Common Control Provider Authorizing Official or Designated Representative Information Owner/Steward Information System Security Officer Information System Security Engineer Security Control Assessor TASK 6-4 Key Updates Update the security plan, security assessment report, and plan of action and milestones based on the results of the continuous monitoring process. Information System Owner or Common Control Provider Information Owner/Steward Information System Security Officer TASK 6-5 Security Status Reporting Report the security status of the information system (including the effectiveness of security controls employed within and inherited by the system) to the authorizing official and other appropriate organizational officials on an ongoing basis in accordance with the monitoring strategy. Information System Owner or Common Control Provider Information System Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX E   PAGE E-5 RMF TASKS PRIMARY RESPONSIBILITY SUPPORTING ROLES TASK 6-6 Ongoing Risk Determination and Acceptance Review the reported security status of the information system (including the effectiveness of security controls employed within and inherited by the system) on an ongoing basis in accordance with the monitoring strategy to determine whether the risk to organizational operations, organizational assets, individuals, other organizations, or the Nation remains acceptable. Authorizing Official Risk Executive (Function) Authorizing Official Designated Representative Senior Information Security Officer TASK 6-7 Information System Removal and Decommissioning Implement an information system decommissioning strategy, when needed, which executes required actions when a system is removed from service. Information System Owner Risk Executive (Function) Authorizing Official Designated Representative Senior Information Security Officer Information Owner/Steward Information System Security Officer Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-1 APPENDIX F SECURITY AUTHORIZATION AUTHORIZATION DECISIONS AND SUPPORTING EVIDENCE his appendix provides information on the security authorization process to include: (i) the content of the authorization package; (ii) types of authorization decisions; (iii) the content of the authorization decision document; and (iv) maintenance of authorizations through continuous monitoring processes and conditions for reauthorization. F.1   AUTHORIZATION PACKAGE The security authorization package documents the results of the security control assessment and provides the authorizing official with essential information needed to make a risk-based decision on whether to authorize operation of an information system or a designated set of common controls.  Unless specifically designated otherwise by the chief information officer or authorizing official, the information system owner or common control provider is responsible for the assembly, compilation, and submission of the authorization package.  The information system owner or common control provider receives inputs from the information system security officer, security control assessor, senior information security officer, and risk executive (function) during the preparation of the authorization package.  The authorization package60 contains the following documents: • Security plan; • Security assessment report; and • Plan of action and milestones. The security plan, prepared by the information system owner or common control provider, provides an overview of the security requirements and describes the security controls in place or planned for meeting those requirements.  The plan provides sufficient information to understand the intended or actual implementation of each security control employed within or inherited by the information system.61  The security plan also contains as supporting appendices or as references to appropriate sources, other risk and security-related documents such as a risk assessment, privacy impact assessment, system interconnection agreements, contingency plan, security configurations, configuration management plan, incident response plan, and continuous monitoring strategy.  In accordance with the near real-time risk management objectives of the security authorization process, the security plan is updated whenever events dictate changes to the security controls employed within or inherited by the information system.  Updates to the security plan may be triggered by a variety of events, including for example: (i) a vulnerability scan of the information system or vulnerability assessment of the environment of operation; (ii) new threat information; (iii) weaknesses or deficiencies discovered in currently deployed security controls                                                  60 The authorizing official determines what additional supporting documentation or references may be required to be included in the security authorization package.  Appropriate measures are employed to protect information contained in security authorization packages in accordance with federal and organizational policy. 61 The security plan is a conceptual body of information which may be accounted for within one or more repositories and include documents (electronic or hard copy) that come from a variety of sources produced throughout the system development life cycle.  For example, information system owners inheriting common controls can either document the implementation of the controls in their respective security plans or reference the controls contained in the security plans of common control providers. T Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-2 after an information system breach; (iv) a redefinition of mission priorities or business objectives invalidating the results of the previous security categorization process; and (v) a change in the information system (e.g., adding new hardware, software, or firmware; establishing new connections) or its environment of operation (e.g., moving to a new facility). The security assessment report, prepared by the security control assessor, provides the results of assessing the implementation of the security controls identified in the security plan to determine the extent to which the controls are implemented correctly, operating as intended, and producing the desired outcome with respect to meeting the specified security requirements.  The security assessment report also contains a list of recommended corrective actions for any weaknesses or deficiencies identified in the security controls.62  Supporting the near real-time risk management objectives of the security authorization process, the security assessment report is updated on an ongoing basis whenever changes are made to the security controls employed within or inherited by the information system.63  Updates to the security assessment report help to ensure that the information system owner, common control provider, and authorizing officials maintain the appropriate awareness with regard to security control effectiveness.  The overall effectiveness of the security controls directly affects the ultimate security state of the information system and decisions regarding explicit acceptance of risk. The plan of action and milestones, prepared by the information system owner or common control provider, describes the specific measures planned: (i) to correct weaknesses or deficiencies noted in the security controls during the assessment; and (ii) to address known vulnerabilities in the information system.64  The content and structure of plans of action and milestones are informed by the organizational risk management strategy developed as part of the risk executive (function) and is consistent with the plans of action and milestones process established by the organization and any specific requirements defined in federal policies, directives, memoranda, or regulations.  The most effective plans of action and milestones contain a robust set of actual weaknesses or deficiencies identified in the security controls employed within or inherited by the information system.  Assuming that most information systems and the environments in which those systems are deployed, have more vulnerabilities than available resources can realistically address, organizations define a strategy for developing and implementing plans of action and milestones that facilitates a prioritized approach to risk mitigation and that is consistent across the organization.  This strategy helps to ensure that plans of action and milestones are based on: • The security categorization of the information system;  • The specific weaknesses or deficiencies in the security controls; • The importance of the identified security control weaknesses or deficiencies (i.e., the direct or indirect effect the weaknesses or deficiencies may have on the overall security state of the information system and hence on the risk exposure65 of the organization);                                                  62 Organizations may choose to develop an executive summary from the detailed findings that are generated during a security control assessment.  An executive summary provides an authorizing official with an abbreviated version of the security assessment report focusing on the highlights of the assessment, synopsis of key findings, and recommendations for addressing weaknesses and deficiencies in the security controls. 63 Organizations maintain strict version control as critical documents in the authorization package are updated. 64 Organizations may choose to document the specific measures implemented to correct weaknesses or deficiencies in security controls in the plan of action and milestones, thereby providing an historical record of actions completed. 65 In general, risk exposure is the degree to which an organization is threatened by the potential adverse effects on organizational operations and assets, individuals, other organizations, or the Nation. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-3 • The organization’s proposed risk mitigation approach to address the identified weaknesses or deficiencies in the security controls (e.g., prioritization of risk mitigation actions, allocation of risk mitigation resources); and • The organization’s rationale for accepting certain weaknesses or deficiencies in the security controls.66 Organizational strategies for plans of action and milestones are guided by the security categories of the respective information systems affected by the risk mitigation activities.  Organizations may decide, for example, to allocate the vast majority of risk mitigation resources initially to the highest-impact information systems because a failure to correct the weaknesses or deficiencies in those systems could potentially have the most significant adverse effects on the organization’s missions or business operations.  Organizations also prioritize weaknesses or deficiencies using information from organizational assessments of risk and the risk management strategy developed as part of the risk executive (function).  Therefore, a high-impact system would have a prioritized list of weaknesses or deficiencies for that system, as would moderate-impact and low-impact systems.  In general, the plan of action and milestones strategy always addresses the highest-priority weaknesses or deficiencies within those prioritized systems. After completion of the security plan, security assessment report, and plan of action and milestones, the information system owner or common control provider submits the final security authorization package to the authorizing official or designated representative.  Figure F-1 illustrates the key sections of the authorization package.              FIGURE F-1:   SECURITY AUTHORIZATION PACKAGE F.2   AUTHORIZATION DECISIONS Authorization decisions are based on the content of the authorization package including inputs from the organization’s risk executive (function) and any additional supporting documentation required by the authorizing official.  The security authorization package provides comprehensive information on the security state of the information system.  Risk executive (function) inputs, including the previously established overarching risk guidance derived from the risk management strategy, provide additional information to the authorizing official that may be relevant and affect the final authorization decision (e.g., organizational risk tolerance, organization’s overall risk mitigation strategy, core mission and business requirements, dependencies among information                                                  66 Organizations document their rationale for accepting security control weakness or deficiencies.    AUTHORIZING OFFICIAL OR DESIGNATED REPRESENTATIVE • Overview of security requirements, description of agreed-upon security controls, and other supporting security-related documents. • Security control assessment results and recommended corrective actions for control weaknesses or deficiencies. • Measures planned to correct weaknesses or deficiencies and to reduce or eliminate known vulnerabilities. Security Plan Security Assessment Report Plan of Action and Milestones Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-4 systems, ongoing risk monitoring requirements, and other types of risks not directly associated with the information system or its environment of operation).  Risk executive (function) inputs are documented and become part of the authorization decision.  Organizations determine how the risk management strategy and risk-related guidance from the risk executive (function) influences/impacts the authorization decisions of authorizing officials.  Security authorization decisions are conveyed to information system owners and common control providers and are made available to selected officials within the organization (e.g., information system owners inheriting common controls, authorizing officials for interconnected systems, chief information officers, senior information security officers, information owners/stewards).  There are two types of authorization decisions that can be rendered by authorizing officials: • Authorization to operate;67 and • Denial of authorization to operate. Authorization to Operate If the authorizing official, after reviewing the authorization package and any additional inputs provided by the risk executive (function), deems that the risk to organizational operations and assets, individuals, other organizations, and the Nation is acceptable, an authorization to operate is issued for the information system or for the common controls inherited by organizational information systems.  The information system is authorized to operate for a specified time period in accordance with the terms and conditions established by the authorizing official.68   For common control providers external to an information system, the authorization decision means that the common controls under their control are approved for inheritance by organizational information systems.  An authorization termination date is also established by the authorizing official as a condition of authorization.  The authorization termination date can be adjusted by the authorizing official to reflect an increased level of concern regarding the security state of the information system including the security control employed within or inherited by the system.  Authorization termination dates do not exceed the maximum allowable time periods for authorization established by federal or organizational policy. The authorizing official takes specific actions to reduce or eliminate vulnerabilities identified during the execution of the Risk Management Framework unless the vulnerabilities have been explicitly accepted as part of the authorization decision.  In addition, the information system owner or common control provider establishes a disciplined, structured, and repeatable process to monitor the ongoing effectiveness of the deployed security controls and the progress of any actions taken to correct or eliminate weaknesses or deficiencies.  The plan of action and milestones submitted by the information system owner is used by the authorizing official to monitor the progress in correcting deficiencies and weaknesses noted during the security control assessment.                                                  67 An interim authorization to test is a special type of authorization decision allowing an information system to operate in an operational environment for the express purpose of testing the system with actual operational (i.e., live) data for a specified time period.  An interim authorization to test is granted by an authorizing official only when the operational environment or live data is required to complete specific test objectives. 68 Some organizations may choose to use the term interim authorization to operate to focus attention on the increased risk being accepted by the authorizing official in situations where there are significant weaknesses or deficiencies in the information system, but an overarching mission necessity requires placing the system into operation or continuing its operation. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-5 Denial of Authorization to Operate If the authorizing official, after reviewing the authorization package and any additional inputs provided by the risk executive (function), deems that the risk to organizational operations and assets, individuals, other organizations, and the Nation is unacceptable and immediate steps cannot be taken to reduce the risk to an acceptable level, a denial of authorization to operate is issued for the information system or for the common controls inherited by organizational information systems.  The information system is not authorized to operate and is not placed into operation.  If the system is currently in operation, all activity is halted.  For common control providers external to an information system, the authorization decision means that the common controls under their control are not approved for inheritance by organizational information systems.  Failure to receive an authorization to operate indicates that there are major weaknesses or deficiencies in the security controls employed within or inherited by the information system.  The authorizing official or designated representative works with the information system owner or common control provider to revise the plan of action and milestones to ensure that appropriate measures are taken to correct the identified weaknesses or deficiencies. A special case of a denial of authorization to operate is an authorization rescission.  Authorizing officials can rescind a previous authorization decision at any time in situations where there is a specific violation of: (i) federal/organizational security policies, directives, regulations, standards, guidance, or practices; or (ii) the terms and conditions of the original authorization.  For example, failure to maintain an effective continuous monitoring program may be grounds for rescinding an authorization decision.  Authorizing officials consult with the risk executive (function) and the senior information security officer before rescinding security authorizations. F.3   AUTHORIZATION DECISION DOCUMENT The authorization decision document transmits the final security authorization decision from the authorizing official to the information system owner or common control provider and other key organizational officials, as appropriate.  The authorization decision document contains the following information: • Authorization decision; • Terms and conditions for the authorization; • Authorization termination date; and • Risk executive (function) input (if provided). The security authorization decision indicates whether the information system is: (i) authorized to operate; or (ii) not authorized to operate.  For common controls, the authorization decision means that the controls are approved for inheritance by organizational information systems.  The terms and conditions for the authorization provide a description of any limitations or restrictions placed on the operation of the information system or the implementation of common controls that must be followed by the system owner or common control provider.  The authorization termination date, established by the authorizing official, indicates when the security authorization expires and reauthorization is required.  An authorizing official designated representative prepares the authorization decision document for the authorizing official with authorization recommendations, as appropriate.  The authorization decision document is attached to the original authorization package and transmitted to the information system owner or common control provider.69                                                  69 Authorization decision documents may be digitally signed to ensure authenticity. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-6 Upon receipt of the authorization decision document and authorization package, the information system owner or common control provider acknowledges and implements the terms and conditions of the authorization and notifies the authorizing official.  The information system owner or common control provider retains the original authorization decision document and authorization package.70  The organization ensures that authorization documents for information systems and for common controls are available to appropriate organizational officials (e.g., information system owners inheriting common controls, the risk executive [function], chief information officers, senior information security officers, information system security officers).  The contents of the security authorization documentation, especially information regarding information system vulnerabilities, are: (i) marked and appropriately protected in accordance with federal/organizational policy; and (ii) retained in accordance with the organization’s record retention policy.  The authorizing official verifies on an ongoing basis, that the terms and conditions established as part of the authorization are being followed by the information system owner or common control provider. F.4   ONGOING AUTHORIZATION A robust and comprehensive continuous monitoring71 strategy integrated into the organization’s system development life cycle process, promotes risk management on an ongoing basis and can significantly reduce the resources required for reauthorization, if required.  Using automation and state-of-the-practice tools, techniques, and procedures, risk management can become near real-time with ongoing monitoring of security controls and changes to the information system and its environment of operation.  When monitoring is conducted in accordance with the needs of the authorizing official, that monitoring results in the production of key information needed to determine: (i) the current security state of the information system (including the effectiveness of the security controls employed within and inherited by the system); (ii) the resulting risks to organizational operations, organizational assets, individuals, other organizations, and the Nation; and (iii) whether to authorize continued operation of the system or continued use of common controls inherited by organizational information systems. Continuous monitoring also helps to amortize the resource expenditures for reauthorization activities over the authorization period.  The ultimate objective is to achieve a state of ongoing authorization where the authorizing official maintains sufficient knowledge of the current security state of the information system (including the effectiveness of the security controls employed within and inherited by the system) to determine whether continued operation is acceptable based on ongoing risk determinations, and if not, which step or steps in the Risk Management Framework needs to be re-executed in order to adequately mitigate the additional risk.  Formal reauthorization actions are avoided in situations where the continuous monitoring process provides authorizing officials the necessary information to manage the potential risk arising from changes to the information system or its environment of operation.  Organizations maximize the use of status reports and security state information produced during the continuous monitoring process to minimize the level of effort required if a formal reauthorization action is required.  Formal reauthorization actions occur at the discretion of the authorizing official in accordance with federal or organizational policy.  If a formal reauthorization action is required, organizations maximize the use of security and risk-related information produced during the continuous monitoring and ongoing authorization processes currently in effect.                                                    70 Organizations may choose to employ automated tools to support the development, distribution, and archiving of risk management documentation to include artifacts associated with the security authorization process. 71 Continuous monitoring is described in Appendix G. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-7 Reauthorization actions, if initiated, can be either time-driven or event-driven.  Time-driven reauthorizations occur when the authorization termination date is reached.  Authorization termination dates are influenced by federal and/or organizational policies and by the requirements of authorizing officials which may establish maximum authorization periods.  For example, if the maximum authorization period for an information system is three years, then an organization establishes a continuous monitoring strategy for assessing a subset of the security controls employed within and inherited by the system during the authorization period.  This strategy allows all security controls designated in the respective security plans to be assessed at least one time by the end of the three-year period.  This also includes any common controls deployed external to organizational information systems.  If the security control assessments are conducted by qualified assessors with the required degree of independence based on federal/organizational policies, appropriate security standards and guidelines, and the needs of the authorizing official, the assessment results can be cumulatively applied to the reauthorization, thus supporting the concept of ongoing authorization.72  The reauthorization action can be as simple as updating the security status information in the authorization package (i.e., the security plan, security assessment report, and plan of action and milestones).  The authorizing official subsequently signs an updated authorization decision document based on the current determination and acceptance of risk to organizational operations and assets, individuals, other organizations, and the Nation.73 Unless otherwise handled by continuous monitoring and ongoing authorization, event-driven reauthorizations can occur when there is a significant change to an information system or its environment of operation.  A significant change is defined as a change that is likely to affect the security state of an information system.  Significant changes to an information system may include for example: (i) installation of a new or upgraded operating system, middleware component, or application; (ii) modifications to system ports, protocols, or services; (iii) installation of a new or upgraded hardware platform; (iv) modifications to cryptographic modules or services; or (v) modifications to security controls.  Examples of significant changes to the environment of operation may include for example: (i) moving to a new facility; (ii) adding new core missions or business functions; (iii) acquiring specific and credible threat information that the organization is being targeted by a threat source; or (iv) establishing new/modified laws, directives, policies, or regulations.74  If a formal reauthorization action is initiated, the organization targets only the specific security controls affected by the changes and reuses previous assessment results wherever possible.  Most routine changes to an information system or its environment of operation can be handled by the organization’s continuous monitoring program, thus supporting the concept of ongoing authorization.  An effective monitoring program can significantly reduce the overall cost and level of effort of reauthorization actions. In the event that there is a change in authorizing officials, the new authorizing official reviews the current authorization decision document, authorization package, and any updated documents created as a result of the ongoing monitoring activities.  If the new authorizing official is willing to accept the currently documented risk, then the official signs a new authorization decision document, thus formally transferring responsibility and accountability for the information system                                                  72 NIST Special Publication 800-53A describes the specific conditions when security-related information can be reused in security authorizations, ongoing authorizations, and reauthorizations. 73 Decisions to initiate a formal reauthorization action include inputs from the risk executive (function) and the senior information security officer. 74 The examples of changes listed above are only significant when they meet the threshold established in the definition of significant change (i.e., a change that is likely to affect the security state of the information system). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-8 or the common controls inherited by organizational information systems and explicitly accepting the risk to organizational operations and assets, individuals, other organizations, and the Nation.  If the new authorizing official is not willing to accept the previous authorization results (including identified level of risk), a reauthorization action may need to be initiated or the new authorizing official may instead establish new terms and conditions for continuing the original authorization, but not extend the original authorization termination date.  In all situations where there is a decision to reauthorize an information system or the common controls inherited by organizational information systems, the maximum reuse of authorization information is strongly encouraged to minimize the time and expense associated with the reauthorization effort.75 F.5   TYPE AUTHORIZATION A type authorization is an official authorization decision to employ identical copies of an information system or subsystem (including hardware, software, firmware, and/or applications) in specified environments of operation.76  This form of authorization allows a single authorization package (i.e., security plan, security assessment report, and plan of action and milestones) to be developed for an archetype (common) version of an information system that is deployed to multiple locations, along with a set of installation and configuration requirements or operational security needs, that will be assumed by the hosting organization at a specific location.  The type authorization is used in conjunction with the authorization of site-specific controls (e.g., physical and environmental protection controls, personnel security controls) inherited by the information system.77  The RMF tasks listed in Chapter 3 address the authorization activities associated with the employment of system-specific, hybrid, and common controls. F.6   AUTHORIZATION APPROACHES Organizations can choose from three different approaches when planning for and conducting security authorizations to include: (i) an authorization with a single authorizing official; (ii) an authorization with multiple authorizing officials; or (iii) leveraging an existing authorization.78  The first approach is the traditional authorization process defined in this appendix where a single organizational official in a senior leadership position is both responsible and accountable for an information system.  The organizational official also accepts the information system-related security risks that may impact organizational operations and assets, individuals, other organizations, or the Nation. The second approach, or joint authorization, is employed when multiple organizational officials either from the same organization or different organizations, have a shared interest in authorizing an information system.  The organizational officials collectively are responsible and accountable for the information system and jointly accept the information system-related security risks that                                                  75 The decision to initiate a formal reauthorization action can be based on a variety of factors, including for example, the acceptability of the previous authorization information provided in the authorization package, the length of time since the previous authorization decision, the risk tolerance of the new authorizing official, and current organizational requirements and/or priorities. 76 Examples of type authorizations include: (i) an authorization of the hardware and software applications for a standard financial system deployed in several locations around the world; or (ii) an authorization of a common workstation or operating environment (i.e., hardware, operating system, middleware, and applications) deployed to all operating units within an organization. 77 Site-specific controls are typically implemented by an organization as common controls. 78 Authorization approaches can be applied to both information systems and to common controls inherited by one or more organizational information systems. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-9 may adversely impact organizational operations and assets, individuals, other organizations, and the Nation.  A similar authorization process is followed as in the first approach with the essential difference being the addition of multiple authorizing officials.  Organizations choosing a joint authorization approach are expected to work together on the planning and the execution of RMF tasks (see Appendix H) and to document their agreement and progress in implementing the tasks.  Collaborating on the security categorization, selection of security controls, plan for assessing the controls to determine effectiveness, plan of action and milestones, and continuous monitoring strategy, is necessary for a successful joint authorization.  The specific terms and conditions of the joint authorization are established by the participating parties in the joint authorization including for example, the process for ongoing determination and acceptance of risk.  The joint authorization remains in effect only as long as there is mutual agreement among authorizing officials and the authorization meets the requirements established by federal and/or organizational policies. The final approach, leveraged authorization, is employed when a federal agency79 chooses to accept some or all of the information in an existing authorization package generated by another federal agency (hereafter referred to as the owning organization80) based on a need to use the same information resources (e.g., information system and/or services provided by the system).  The leveraging organization reviews the owning organization’s authorization package as the basis for determining risk to the leveraging organization.81  When reviewing the authorization package, the leveraging organization considers risk factors such as the time elapsed since the authorization results were produced, the environment of operation (if different from the environment of operation reflected in the authorization package), the criticality/sensitivity of the information to be processed, stored, or transmitted, as well as the overall risk tolerance of the leveraging organization.  If the leveraging organization determines that there is insufficient information in the authorization package or inadequate security measures in place for establishing an acceptable level of risk, the leveraging organization may negotiate with the owning organization for additional security measures and/or security-related information.82  Additional security measures may include, for example, increasing the number of security controls, conducting additional assessments, implementing compensating controls, or establishing constraints on the use of the information system or services provided by the system.  Security-related information may include, for example, other information that the owning organization may have discerned in the use or assessment of the information system that is not reflected in the authorization package.  The additional security measures and/or security-related information may be provided by the leveraging organization, the information system developer, some other external third party, or some combination of the above. The leveraged authorization approach provides opportunities for significant cost savings and avoids a potentially costly and time-consuming authorization process by the leveraging                                                  79 In this situation, federal agency includes any organizations that are subordinate to the agency.  For example, NIST is a subordinate organization to the Department of Commerce. 80 The term owning organization refers to the federal agency or subordinate organization that owns the authorization package.  The information system may not be owned by the same organization that owns the authorization package, for example, in situations where the system/services are provided by an external provider. 81 The sharing of the authorization package (including the security plan, security assessment report, plan of action and milestones, and authorization decision document) is accomplished under terms and conditions agreed upon by all parties (i.e., the owning organization and the leveraging organization). 82 Negotiations with the owning organization may include other organizations (e.g., when the information system and/or services are provided to the owning organization in full or in part, by an external provider). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX F   PAGE F-10 organization.  Leveraging organizations generate an authorization decision document and reference, as appropriate, information in the authorization package from the owning organization.  In situations where addition security measures are implemented, the leveraging organization documents those measures by creating an addendum to the original authorization package of the owning organization.  This addendum may include, as appropriate, updates to the security plan, security assessment report, and/or plan of action and milestones.  Consistent with the traditional authorization process described above, a single organizational official in a senior leadership position in the leveraging organization is both responsible and accountable for accepting the information system-related security risks that may impact the leveraging organization’s operations and assets, individuals, other organizations, or the Nation.  The leveraged authorization remains in effect as long as the leveraging organization accepts the information system-related security risks and the authorization meets the requirements established by federal and/or organizational policies.  This requires the sharing of information resulting from continuous monitoring activities conducted by the owning organization (e.g., updates to the security plan, security assessment report, plan of action and milestones, and security status reports).  To enhance the security of all parties, the leveraging organization can also share with the owning organization, the results from any RMF-related activities it conducts to supplement the authorization results produced by the owning organization. For all three authorization approaches described above, risk management-related activities (including RMF tasks) involving external providers are carried out in accordance with the guidance provided in Appendices H and I. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX G   PAGE G-1 APPENDIX G CONTINUOUS MONITORING MANAGING AND TRACKING THE SECURITY STATE OF INFORMATION SYSTEMS  critical aspect of managing risk to information from the operation and use of information systems involves the continuous monitoring of the security controls employed within or inherited by the system.83  Conducting a thorough point-in-time assessment of the deployed security controls is a necessary but not sufficient condition to demonstrate security due diligence.  An effective organizational information security program also includes a rigorous continuous monitoring program integrated into the system development life cycle.  The objective of the continuous monitoring program is to determine if the set of deployed security controls continue to be effective over time in light of the inevitable changes that occur.  Continuous monitoring is a proven technique to address the security impacts on an information system resulting from changes to the hardware, software, firmware, or operational environment.  A well-designed and well-managed continuous monitoring program can effectively transform an otherwise static security control assessment and risk determination process into a dynamic process that provides essential, near real-time security status-related information to organizational officials in order to take appropriate risk mitigation actions and make cost-effective, risk-based decisions regarding the operation of the information system.  Continuous monitoring programs provide organizations with an effective mechanism to update security plans, security assessment reports, and plans of action and milestones. G.1   MONITORING STRATEGY Organizations develop a strategy and implement a program for the continuous monitoring of security control effectiveness including the potential need to change or supplement the control set, taking into account any proposed/actual changes to the information system or its environment of operation.  The monitoring program is integrated into the organization’s system development life cycle processes.  A robust continuous monitoring program requires the active involvement of information system owners and common control providers, chief information officers, senior information security officers, and authorizing officials.  The monitoring program allows an organization to: (i) track the security state of an information system on a continuous basis; and (ii) maintain the security authorization for the system over time in highly dynamic environments of operation with changing threats, vulnerabilities, technologies, and missions/business processes.  Continuous monitoring of security controls using automated support tools facilitates near real-time risk management and represents a significant change in the way security authorization activities have been employed in the past.  Near real-time risk management of information systems can be facilitated by employing automated support tools to execute various steps in the RMF including authorization-related activities.  In addition to vulnerability scanning tools, system and network monitoring tools, and other automated support tools that can help to determine the security state of an information system, organizations can employ automated security management and reporting tools to update key documents in the authorization package including the security plan, security assessment report, and plan of action and milestones.  The documents in the authorization package are considered “living documents” and updated accordingly based on actual events that may affect the security state of the information system.                                                    83 A continuous monitoring program within an organization involves a different set of activities than Security Incident Monitoring or Security Event Monitoring programs. A Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX G   PAGE G-2 Timeliness is critical for near-real time risk management.  Organizations are encouraged to consolidate available information into measures that can be displayed as trend reports or other types of dashboard visualization to assist decision makers with timely review and decision making.  Transitioning to a near real-time risk management environment will require the increased use of automated support tools over time as organizations integrate these technologies into their information security programs in accordance with available resources. An effective organization-wide continuous monitoring program includes:  • Configuration management and control processes for organizational information systems; • Security impact analyses on proposed or actual changes to organizational information systems and environments of operation;84 • Assessment of selected security controls (including system-specific, hybrid, and common controls) based on the organization-defined continuous monitoring strategy;85 • Security status reporting to appropriate organizational officials;86 and • Active involvement by authorizing officials in the ongoing management of information system-related security risks. With regard to configuration management and control, it is important to document the proposed or actual changes to the information system and its environment of operation and to subsequently determine the impact of those proposed or actual changes on the overall security state of the system.  Information systems and the environments in which those systems operate are typically in a constant state of change (e.g., upgrading hardware, software, or firmware; redefining the missions and business processes of the organization; discovering new threats).  Documenting information system changes as part of routine SDLC processes and assessing the potential impact those changes may have on the security state of the system is an essential aspect of continuous monitoring, maintaining the current authorization, and supporting a decision for reauthorization when appropriate. G.2   SELECTION OF SECURITY CONTROLS FOR MONITORING The criteria for selecting which security controls to monitor and for determining the frequency of such monitoring are established by the information system owner or common control provider in collaboration with the authorizing official or designated representative, chief information officer, senior information security officer, and risk executive (function).  The selection criteria reflect the organization’s priorities and importance of the information system (or in the case of common                                                  84 Although the primary focus of continuous monitoring activities is on the effectiveness of security controls employed within and inherited by an information system, there are other equally important external factors in the environment of operation for a system that also require monitoring on an ongoing basis.  These factors include, for example, changes in the organization’s missions or business processes, changes in the threat space, and changes in tolerance for previously accepted risks). 85 Through the use of automation, it is possible to monitor a greater number of security controls on an ongoing basis than is feasible using manual processes.  As a result, organizations may choose to monitor a greater number of security controls with increased frequency. 86 Organizations have significant latitude and flexibility in the breadth, depth, and formality of security status reports.  At a minimum, security status reports describe or summarize key changes to security plans, security assessment reports, and plans of action and milestones.  At the discretion of the organization, security status reports on information systems can be used to help satisfy the FISMA reporting requirement for documenting remedial actions on any security-related weaknesses or deficiencies. Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX G   PAGE G-3 controls, the information systems inheriting the controls) to organizational operations and assets, individuals, other organizations, and the Nation in accordance with FIPS 199 or CNSS Instruction 1253.  Organizations may use recent risk assessments (including current threat and vulnerability information), history of cyber attacks, results of previous security assessments, and operational requirements in guiding the selection of security controls to be monitored and the frequency of the monitoring process. Priority for security control monitoring is given to the controls that have the greatest volatility and the controls that have been identified in the organization’s plan of action and milestones.  Security control volatility is a measure of how frequently a control is likely to change over time subsequent to its implementation.  For example, security policies and procedures in a particular organization may not be likely to change from one year to the next and thus would likely be security controls with lower volatility.  Access controls or other (technical) security controls that are subject to the direct effects or side effects of frequent changes in hardware, software, and/or firmware components of an information system would, therefore, likely be controls with higher volatility.  Security controls identified in the plan of action and milestones are also a priority in the continuous monitoring process, due to the fact that these controls have been deemed to be ineffective to some degree.  Organizations also consider specific threat information including known attack vectors (i.e., specific vulnerabilities exploited by threat sources) when selecting the set of security controls to monitor and the frequency of such monitoring.  The authorizing official or designated representative approves the set of security controls that are to be monitored on an ongoing basis as well as the frequency of the monitoring activities.   G.3   KEY DOCUMENT UPDATES AND STATUS REPORTING Continuous monitoring results are considered with respect to any necessary updates to the security plan, security assessment report, and plan of action and milestones, since these documents are used to guide future risk management activities.  Updated security plans reflect any modifications to security controls based on the risk mitigation activities carried out by information system owners or common control providers.  Updated security assessment reports reflect additional assessment activities conducted by assessors to determine security control effectiveness based on modifications to the security plan and deployed controls.  Updated plans of action and milestones: (i) report progress made on the current outstanding items listed in the plan; (ii) address vulnerabilities discovered during the security impact analysis or security control monitoring; and (iii) describe how the information system owner or common control provider intends to address those vulnerabilities.  The results of monitoring activities are reported to authorizing officials on an ongoing basis in the form of status reports.  Other key organizational officials (e.g., risk executive [function], senior information security officer) receive the results of continuous monitoring activities as needed or as requested.  With the use of automated support tools and effective organization-wide security program management practices, authorizing officials have the capability to access the most recent documentation in the authorization package at any time to determine the current security state of the information system, to help manage risk, and to provide essential information for potential reauthorization decisions.  The monitoring of security controls and changes to the information system and its environment of operation, continues throughout the system development life cycle.  Summaries of monitoring results are provided to the senior information security officer and the risk executive (function).Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX H                                                                                                                                                                                                                                                    PAGE H-1 APPENDIX H OPERATIONAL SCENARIOS APPLYING THE RISK MANAGEMENT FRAMEWORK IN DIFFERENT ENVIRONMENTS anaging risk to information from the operation and use of information systems in modern computing environments with a diverse set of potential business relationships can be challenging for organizations.  Relationships are established and maintained in a variety of ways, for example, through joint ventures, business partnerships, outsourcing arrangements (i.e., through contracts, lines of business arrangements, interagency and intra-agency agreements), licensing agreements, and supply chain arrangements.87  The Risk Management Framework (RMF) applies only to federal information systems.  There are two distinct types of operational scenarios that affect how organizations address the RMF steps and associated tasks: • Information systems used or operated by federal agencies;88 and • Information systems used or operated by other organizations89on behalf of federal agencies. SCENARIO 1:  For an information system that is used or operated by a federal agency, the system boundary is defined by the agency.  The agency conducts all RMF tasks to include information system authorization.  The agency maintains control over the security controls employed within and inherited by the information system. SCENARIO 2:  For an information system that is used or operated by another organization on behalf of a federal agency, the system boundary is defined by the agency in collaboration with the other organization and one of the following situations applies: - If the organization is contracted to a federal agency, the contractor can conduct all RMF tasks except those tasks which must be carried out by the federal agency as part of its inherent governmental responsibilities.90  The agency provides RMF-related inputs to the contractor, as needed, and maintains strict oversight on all contractor-executed RMF tasks.  The contractor provides appropriate evidence in the security authorization package for the authorization decision by the authorizing official from the federal agency.   - If the organization is a federal agency, the organization can conduct all RMF tasks to include the information system authorization.  The information system authorization can also be a joint authorization if both parties agree to share the authorization responsibilities.  In situations where a federal agency uses or operates an information system on behalf of multiple federal agencies, the joint authorization can include all participating agencies.                                                  87 NIST Special Publication 800-53 provides additional guidance on the application and use of security controls in external environments to include relationships with external service providers. 88 References to federal agencies include organizations that are subordinate to those agencies. 89 Organizations that use or operate an information system on behalf of a federal agency or one of its subordinate organizations can include, for example, other federal agencies or their subordinate organizations, state and local government agencies, contractors, and academic institutions. 90 Organizations ensure that requirements for conducting the specific tasks in the RMF are included in appropriate contractual vehicles, including requirements for independent assessments, when appropriate. M Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX I                                                                                                                                                                                                                                                    PAGE I-1 APPENDIX I SECURITY CONTROLS IN EXTERNAL ENVIRONMENTS PARTNERSHIPS, OUTSOURCING, AND SUPPLY CHAIN CONSIDERATIONS rganizations are becoming increasingly reliant on information system services provided by external providers to carry out important missions and business functions.  External information system services are services implemented outside of the authorization boundaries established by the organization for its information systems.  These external services may be used by, but are not part of, organizational information systems.  In some situations, external information system services may completely replace the functionality of internal information systems.  Organizations are responsible and accountable for the risk incurred by use of services provided by external providers and address this risk by implementing compensating controls when the risk is greater than the authorizing official or the organization is willing to accept. Relationships with external service providers are established in a variety of ways, for example, through joint ventures, business partnerships, outsourcing arrangements (i.e., through contracts, interagency agreements, lines of business arrangements), licensing agreements, and/or supply chain exchanges.  The growing dependence on external service providers and new relationships being forged with those providers present new and difficult challenges for the organization, especially in the area of information system security.  These challenges include: • Defining the types of external services provided to the organization; • Describing how the external services are protected in accordance with the security requirements of the organization; and • Obtaining the necessary assurances that the risk to organizational operations and assets, individuals, other organizations, and the Nation arising from the use of the external services is acceptable. FISMA and OMB policy require external providers handling federal information or operating information systems on behalf of the federal government to meet the same security requirements as federal agencies.  Security requirements for external providers including the security controls for information systems processing, storing, or transmitting federal information are expressed in appropriate contracts or other formal agreements.  Organizations can require external providers to implement all steps in the RMF with the exception of the security authorization step, which remains an inherent federal responsibility that is directly linked to the management of risk related to the use of external information system services.91 The assurance or confidence that the risk from using external services is at an acceptable level depends on the trust92 that the organization places in the external service provider.  In some cases, the level of trust is based on the amount of direct control the organization is able to exert on the                                                  91 If the external provider is a federal agency, the provider can conduct all RMF tasks to include the information system authorization (see Appendix H).   92 The level of trust that an organization places in an external service provider can vary widely, ranging from those who are highly trusted (e.g., business partners in a joint venture that share a common business model and common goals) to those who are less trusted and represent greater sources of risk (e.g., business partners in one endeavor who are also competitors in another market sector). O Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX I                                                                                                                                                                                                                                                    PAGE I-2 external service provider with regard to employment of security controls necessary for the protection of the service and the evidence brought forth as to the effectiveness of those controls.  The level of control is usually established by the terms and conditions of the contract or service-level agreement with the external service provider and can range from extensive (e.g., negotiating a contract or agreement that specifies detailed security control requirements for the provider) to very limited (e.g., using a contract or service-level agreement to obtain commodity services93 such as commercial telecommunications services).  In other cases, the level of trust is based on factors that convince the organization that the requisite security controls have been employed and that a determination of control effectiveness exists.  For example, a separately authorized external information system service provided to an organization through a well-established line of business relationship may provide a degree of trust in the external service within the tolerable risk range of the authorizing official. The provision of services by external providers may result in some services without explicit agreements between the organization and the external entities responsible for the services.  Whenever explicit agreements are feasible and practical (e.g., through contracts, service-level agreements, etc.), the organization develops such agreements and requires the use of the security controls in NIST Special Publication 800-53.  When the organization is not in a position to require explicit agreements with external providers (e.g., the service is imposed on the organization or the service is commodity service), the organization establishes explicit assumptions about the service capabilities with regard to security.  In situations where an organization is procuring information system services or technologies through a centralized acquisition vehicle (e.g., government-wide contract by the General Services Administration or other preferred and/or mandatory acquisition organization), it may be more efficient and cost-effective for the originator of the contract to establish and maintain a stated level of trust with the external provider (including the definition of required security controls and level of assurance with regard to the provision of such controls).  Organizations subsequently acquiring information system services or technologies from the centralized contract can take advantage of the negotiated trust level established by the procurement originator and thus avoid costly repetition of the activities necessary to establish such trust.94  Contracts and agreements between the organization and external providers may also require the active participation of the organization.  For example, the organization may be required by the contract to install public key encryption-enabled client software recommended by the service provider. Ultimately, the responsibility for adequately mitigating unacceptable risks arising from the use of external information system services remains with the authorizing official.  Organizations require that an appropriate chain of trust be established with external service providers when dealing with the many issues associated with information system security.  A chain of trust requires that the organization establish and retain a level of confidence that each participating service provider in the potentially complex consumer-provider relationship provides adequate protection for the services rendered to the organization.  The chain of trust can be complicated due to the number of                                                  93 Commercial providers of commodity-type services typically organize their business models and services around the concept of shared resources and devices for a broad and diverse customer base.  Therefore, unless organizations obtain fully dedicated services from commercial service providers, there may be a need for greater reliance on compensating security controls to provide the necessary protections for the information system that relies on those external services.  The organization’s risk assessment and risk mitigation activities reflect this situation. 94 For example, a procurement originator could authorize an information system providing external services to the federal government under specific terms and conditions of the contract.  A federal agency requesting information system services under the terms of the contract would not be required to reauthorize the information system when acquiring such services (unless the request included services outside the scope of the original contract). Special Publication 800-37                Guide for Applying the Risk Management Framework to Federal Information Systems                A Security Life Cycle Approach ________________________________________________________________________________________________ APPENDIX I                                                                                                                                                                                                                                                    PAGE I-3 entities participating in the consumer-provider relationship and the type of relationship between the parties.  External service providers may also in turn outsource the services to other external entities, making the chain of trust even more complicated and difficult to manage.  Depending on the nature of the service, it may simply be unwise for the organization to place significant trust in the provider—not due to any inherent untrustworthiness on the provider's part, but due to the intrinsic level of risk in the service.  Where a sufficient level of trust cannot be established in the external services and/or service providers, the organization: (i) employs compensating controls; (ii) accepts a greater degree of risk; or (iii) does not obtain the service (i.e., performs missions or business operations with reduced levels of functionality or possibly no functionality at all). Content of Premarket Submissions for Management of Cybersecurity in Medical Devices   Guidance for Industry and Food and Drug Administration Staff   Document Issued on: October 2, 2014 The draft of this document was issued on June 14, 2013.   For questions regarding this document contact the Office of Device Evaluation at 301-796-5550 or Office of Communication, Outreach and Development (CBER) at 1-800-835-4709 or 240-402-7800.              U.S. Department of Health and Human Services Food and Drug Administration Center for Devices and Radiological Health  Office of Device Evaluation  Office of In Vitro Diagnostics and Radiological Health  Center for Biologics Evaluation and ResearchPreface Public Comment You may submit electronic comments and suggestions at any time for Agency consideration to http://www.regulations.gov.  Submit written comments to the Division of Dockets  Management, Food and Drug Administration, 5630 Fishers Lane, rm. 1061, (HFA-305), Rockville, MD, 20852.    Identify all comments with the docket number FDA-2013-D-0616-0001[.  Comments may not be acted upon by the Agency until the document is next revised or updated.   Additional Copies Additional copies are available from the Internet. You may also send an e-mail request to CDRH-Guidance@fda.hhs.gov to receive a copy of the guidance.  Please use the document number 1825 to identify the guidance you are requesting.  Additional copies of this guidance document are also available from the Center for Biologics Evaluation and Research (CBER) by written request, Office of Communication, Outreach and Development 10903 New Hampshire Avenue, Bldg. 71, Rm. 3128, Silver Spring, MD 20993-0002, by telephone, 1-800-835-4709 or 240-402-7800, by email, ocod@fda.hhs.gov, or from the Internet at http://www.fda.gov/BiologicsBloodVaccines/GuidanceComplianceRegulatoryInformation/default.htm  Contains Nonbinding Recommendations  1 Content of Premarket Submissions for Management of Cybersecurity in Medical Devices   Guidance for Industry and Food and Drug Administration Staff  This guidance represents the Food and Drug Administration's (FDA's) current thinking on this topic.  It does not create or confer any rights for or on any person and does not operate to bind FDA or the public.  You can use an alternative approach if the approach satisfies the requirements of the applicable statutes and regulations.  If you want to discuss an alternative approach, contact the FDA staff responsible for implementing this guidance.  If you cannot identify the appropriate FDA staff, call the appropriate number listed on the title page of this guidance.  1. Introduction  The need for effective cybersecurity to assure medical device functionality and safety has become more important with the increasing use of wireless, Internet- and network- connected devices, and the frequent electronic exchange of medical device-related health information.  This guidance has been developed by the FDA to assist industry by identifying issues related to cybersecurity that manufacturers should consider in the design and development of their medical devices as well as in preparing premarket submissions for those devices.  The recommendations contained in this guidance document are intended to supplement FDA’s “Guidance for the Content of Premarket Submissions for Software Contained in Medical Devices” (http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm089543.htm) and “Guidance to Industry: Cybersecurity for Networked Medical Devices Containing Off-the-Shelf (OTS) Software” (http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm077812.htm). Contains Nonbinding Recommendations  2  FDA's guidance documents, including this guidance, do not establish legally enforceable responsibilities.  Instead, guidances describe the Agency's current thinking on a topic and should be viewed only as recommendations, unless specific regulatory or statutory requirements are cited.  The use of the word should in Agency guidances means that something is suggested or recommended, but not required.  2. Scope This guidance provides recommendations to consider and information to include in FDA medical device premarket submissions for effective cybersecurity management. Effective cybersecurity management is intended to reduce the risk to patients by decreasing the likelihood that device functionality is intentionally or unintentionally compromised by inadequate cybersecurity.  This guidance document is applicable to the following premarket submissions for devices that contain software (including firmware) or programmable logic as well as software that is a medical device:1 · Premarket Notification (510(k)) including Traditional, Special, and Abbreviated · De novo submissions · Premarket Approval Applications (PMA) · Product Development Protocols (PDP) · Humanitarian Device Exemption (HDE) submissions. 3. Definitions  Asset2 - is anything that has value to an individual or an organization. Authentication - is the act of verifying the identity of a user, process, or device as a prerequisite to allowing access to the device, its data, information, or systems. Authorization - is the right or a permission that is granted to access a device resource. Availability – data, information, and information systems are accessible and usable on a timely basis in the expected manner (i.e. the assurance that information will be available when needed). Confidentiality – data, information, or system structures are accessible only to authorized persons and entities and are processed at authorized times and in the authorized manner,                                                            1 Manufacturers may also consider applying the cybersecurity principles described in this guidance as appropriate to Investigational Device Exemption submissions and to devices exempt from premarket review. 2 As defined in ISO/ICE 27032:2012(E) Information technology — Security techniques — Guidelines for cybersecurity. Contains Nonbinding Recommendations  3 thereby helping ensure data and system security.  Confidentiality provides the assurance that no unauthorized users (i.e. only trusted users) have access to the data, information, or system structures. Cybersecurity - is the process of preventing unauthorized access, modification, misuse or denial of use, or the unauthorized use of information that is stored, accessed, or transferred from a medical device to an external recipient. Encryption - is the cryptographic transformation of data into a form that conceals the data’s original meaning to prevent it from being known or used. Harm3 - is defined as physical injury or damage to the health of people, or damage to property or the environment. Integrity – in this document means that data, information and software are accurate and complete and have not been improperly modified. Life-cycle2 – all phases in the life of a medical device, from initial conception to final decommissioning and disposal.  Malware - is software designed with malicious intent to disrupt normal function, gather sensitive information, and/or access other connected systems. Privileged User3 - is a user who is authorized (and, therefore, trusted) to perform security-relevant functions that ordinary users are not authorized to perform.  Risk2 – is the combination of the probability of occurrence of harm and the severity of that harm. Risk Analysis2 – is the systematic use of available information to identify hazards and to estimate the risk. 4. General Principles  Manufacturers should develop a set of cybersecurity controls to assure medical device cybersecurity and maintain medical device functionality and safety.   FDA recognizes that medical device security is a shared responsibility between stakeholders, including health care facilities, patients, providers, and manufacturers of medical devices.  Failure to maintain cybersecurity can result in compromised device functionality, loss of data (medical or personal) availability or integrity, or exposure of other connected devices or networks to security threats.  This in turn may have the potential to result in patient illness, injury, or death.                                                             3 As defined in ANSI/AAMI/ISO 14971:2007 Medical devices – Application of risk management to medical devices.  Contains Nonbinding Recommendations  4 Manufacturers should address cybersecurity during the design and development of the medical device, as this can result in more robust and efficient mitigation of patient risks. Manufacturers should establish design inputs for their device related to cybersecurity, and establish a cybersecurity vulnerability and management approach as part of the software validation and risk analysis that is required by 21 CFR 820.30(g).4  The approach should appropriately address the following elements: · Identification of assets, threats, and vulnerabilities; · Assessment of the impact of threats and vulnerabilities on device functionality and end users/patients; · Assessment of the likelihood of a threat and of a vulnerability being exploited; · Determination of risk levels and suitable mitigation strategies; · Assessment of residual risk and risk acceptance criteria. 5. Cybersecurity Functions  The Agency recommends that medical device manufacturers consider the following cybersecurity framework core functions to guide their cybersecurity activities: Identify, Protect, Detect, Respond, and Recover.5  Identify and Protect   Medical devices capable of connecting (wirelessly or hard-wired) to another device, to the Internet or other network, or to portable media (e.g. USB or CD) are more vulnerable to cybersecurity threats than devices that are not connected.  The extent to which security controls are needed will depend on the device’s intended use, the presence and intent of its electronic data interfaces, its intended environment of use, the type of cybersecurity vulnerabilities present, the likelihood the vulnerability will be exploited (either intentionally or unintentionally), and the probable risk of patient harm due to a cybersecurity breach.   Manufacturers should also carefully consider the balance between cybersecurity safeguards and the usability of the device in its intended environment of use (e.g. home use vs. health care facility use) to ensure that the security controls are appropriate for the intended users.  For example, security controls should not unreasonably hinder access to a device intended to be used during an emergency situation.  The Agency recommends that medical device manufacturers provide justification in the premarket submission for the security functions chosen for their medical devices.                                                            4 21 CFR Part 820 – Quality Systems Regulations: 21 CFR 820.30 Subpart C – Design Controls of the Quality System Regulation. 5 National Institute of Standards and Technology. Framework for Improving Critical Infrastructure Cybersecurity.  Available at: http://www.nist.gov/cyberframework/upload/cybersecurity-framework-021214-final.pdf. Contains Nonbinding Recommendations  5 Examples of security functions to consider for protection of medical devices should include, but should not be limited to, the following: Limit Access to Trusted Users Only · Limit access to devices through the authentication of users (e.g. user ID and password, smartcard, biometric); · Use automatic timed methods to terminate sessions within the system where appropriate for the use environment; · Where appropriate, employ a layered authorization model by differentiating privileges based on the user role (e.g. caregiver, system administrator) or device role; · Use appropriate authentication (e.g. multi-factor authentication to permit privileged device access to system administrators, service technicians, maintenance personnel); · Strengthen password protection by avoiding “hardcoded” password or common words (i.e. passwords which are the same for each device, difficult to change, and vulnerable to public disclosure) and limit public access to passwords used for privileged device access; · Where appropriate, provide physical locks on devices and their communication ports to minimize tampering; · Require user authentication or other appropriate controls before permitting software or firmware updates, including those affecting the operating system, applications, and anti-malware. Ensure Trusted Content · Restrict software or firmware updates to authenticated code.  One authentication method manufacturers may consider is code signature verification; · Use systematic procedures for authorized users to download version-identifiable software and firmware from the manufacturer; · Ensure capability of secure data transfer to and from the device, and when appropriate, use methods for encryption. Detect, Respond, Recover · Implement features that allow for security compromises to be detected, recognized, logged, timed, and acted upon during normal use; · Develop and provide information to the end user concerning appropriate actions to take upon detection of a cybersecurity event; · Implement device features that protect critical functionality, even when the device’s cybersecurity has been compromised;    · Provide methods for retention and recovery of device configuration by an authenticated privileged user. Contains Nonbinding Recommendations  6 Manufacturers may elect to provide an alternative method or approach, with appropriate justification. 6. Cybersecurity Documentation  The type of documentation the Agency recommends you submit in your premarket submission is summarized in this section.  These recommendations are predicated on your effective implementation and management of a quality system in accordance with the Quality System Regulation, including Design Controls. In the premarket submission, manufacturers should provide the following information related to the cybersecurity of their medical device: 1. Hazard analysis, mitigations, and design considerations pertaining to intentional and unintentional cybersecurity risks associated with your device, including: · A specific list of all cybersecurity risks that were considered in the design of your device; · A specific list and justification for all cybersecurity controls that were established for your device. 2. A traceability matrix that links your actual cybersecurity controls to the cybersecurity risks that were considered; 3. A summary describing the plan for providing validated software updates and patches as needed throughout the lifecycle of the medical device to continue to assure its safety and effectiveness.  The FDA typically will not need to review or approve medical device software changes made solely to strengthen cybersecurity.  4. A summary describing controls that are in place to assure that the medical device software will maintain its integrity (e.g. remain free of malware) from the point of origin to the point at which that device leaves the control of the manufacturer; and 5. Device instructions for use and product specifications related to recommended cybersecurity controls appropriate for the intended use environment (e.g. anti-virus software, use of firewall). 7. Recognized Standards The following is a list of FDA recognized consensus standards dealing with Information Technology (IT) and medical device security. Contains Nonbinding Recommendations  7 1. CLSI, AUTO11-A - IT Security of In Vitro Diagnostic Instruments and Software Systems; Approved Standard.   2. IEC, TR 80001-2-2 Edition 1.0 2012-07 - Application of risk management for IT Networks incorporating medical devices - Part 2-2: Guidance for the disclosure and communication of medical device security needs, risks and controls. 3. AAMI/ANSI/IEC, TIR 80001-2-2:2012,  - Application of risk management for IT Networks incorporating medical devices - Part 2-2: Guidance for the disclosure and communication of medical device security needs, risks and controls. 4. IEC, /TS 62443-1-1 Edition 1.0 2009-07 - Industrial communication networks - Network and system security - Part 1-1: Terminology, concepts and models. 5. IEC, 62443-2-1 Edition 1.0 2010-11 - Industrial communication networks - Network and system security - Part 2-1: Establishing an industrial automation and control system security program 6. IEC, /TR 62443-3-1 Edition 1.0 2009-07 - Industrial communication networks - Network and system security - Part 3-1: Security technologies for industrial automation and control systems. For an updated list of FDA recognized consensus standards the Agency recommends that you refer to the FDA Recognized Consensus Standards Database (http://www.accessdata.fda.gov/scripts/cdrh/cfdocs/cfStandards/search.cfm ), and type “security” in the title search for the current list of IT and medical device security consensus standards that are recognized by the Agency.  For information on recognized consensus standards, see the guidance document “Frequently Asked Questions on Recognition of Consensus Standards” (http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm074973.htm ). 