AAMI/ISO TIR80001- 2-3:2012Technical Information ReportApplication of risk management for IT-networks incorporating medical devices — Part 2-3: Guidance for wireless networksAAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016A Technical Report prepared by AAMI and registered with ANSI AAMI/ISO TIR80001-2-3:2012         Application of risk management for IT-networks incorporating medical devices ─ Part 2-3: Guidance for wireless networks   Approved 20 July 2012 by Association for the Advancement of Medical Instrumentation  Registered 2 September 2012 by American National Standards Institute, Inc. Abstract: Supports the Healthcare Delivery Organizations (HDO) in the risk management of medical IT-networks that incorporate one or more wireless links.  Keywords: medical device, risk management, information technology, interoperability, wireless networks     AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016               Published by  Association for the Advancement of Medical Instrumentation 4301 N. Fairfax Drive, Suite 301 Arlington, VA 22203-1633 www.aami.org   © 2012 by the Association for the Advancement of Medical Instrumentation  All Rights Reserved  This publication is subject to copyright claims of ISO, ANSI, and AAMI. No part of this publication may be reproduced or distributed in any form, including an electronic retrieval system, without the prior written permission of AAMI. All requests pertaining to this document should be submitted to AAMI. It is illegal under federal law (17 U.S.C. § 101, et seq.) to make copies of all or any part of this document (whether internally or externally) without the prior written permission of the Association for the Advancement of Medical Instrumentation. Violators risk legal action, including civil and criminal penalties, and damages of $100,000 per offense. For permission regarding the use of all or any part of this document, complete the reprint request form at www.aami.org or contact AAMI, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633. Phone: +1-703-525-4890; Fax: +1-703-525-1067.  Printed in the United States of America  ISBN 1–57020–453–5    AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016AAMI Technical Information Report A technical information report (TIR) is a publication of the Association for the Advancement of Medical Instrumentation (AAMI) Standards Board that addresses a particular aspect of medical technology. Although the material presented in a TIR may need further evaluation by experts, releasing the information is valuable because the industry and the professions have an immediate need for it. A TIR differs markedly from a standard or recommended practice, and readers should understand the differences between these documents. Standards and recommended practices are subject to a formal process of committee approval, public review, and resolution of all comments. This process of consensus is supervised by the AAMI Standards Board and, in the case of American National Standards, by the American National Standards Institute. A TIR is not subject to the same formal approval process as a standard. However, a TIR is approved for distribution by a technical committee and the AAMI Standards Board.  Another difference is that, although both standards and TIRs are periodically reviewed, a standard must be acted on—reaffirmed, revised, or withdrawn—and the action formally approved usually every five years but at least every 10 years. For a TIR, AAMI consults with a technical committee about five years after the publication date (and periodically thereafter) for guidance on whether the document is still useful—that is, to check that the information is relevant or of historical value. If the information is not useful, the TIR is removed from circulation. A TIR may be developed because it is more responsive to underlying safety or performance issues than a standard or recommended practice, or because achieving consensus is extremely difficult or unlikely. Unlike a standard, a TIR permits the inclusion of differing viewpoints on technical issues. CAUTION NOTICE: This AAMI TIR may be revised or withdrawn at any time. Because it addresses a rapidly evolving field or technology, readers are cautioned to ensure that they have also considered information that may be more recent than this document. All standards, recommended practices, technical information reports, and other types of technical documents developed by AAMI are voluntary, and their application is solely within the discretion and professional judgment of the user of the document. Occasionally, voluntary technical documents are adopted by government regulatory agencies or procurement authorities, in which case the adopting agency is responsible for enforcement of its rules and regulations. Comments on this technical information report are invited and should be sent to AAMI, Attn: Standards Department, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633.  ANSI Registration Publication of this Technical Report that has been registered with ANSI has been approved by the Accredited Standards Developer (AAMI, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633). This document is registered as a Technical Report according to the Procedures for the Registration of Technical Reports with ANSI. This document is not an American National Standard and the material contained herein is not normative in nature. Comments on this technical information report are invited and should be sent to AAMI, Attn: Standards Department, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633.   AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Contents  Page Glossary of equivalent standards ................................................................................................................. vii Committee representation ............................................................................................................................. x Background of AAMI adoption of IEC/TR 80001-2-3:2012 ........................................................................... xi FOREWORD ............................................................................................................................. xii INTRODUCTION ...................................................................................................................... xiv 1 Scope and object .................................................................................................................. 1 1.1 Scope .......................................................................................................................... 1 1.2 Objective ..................................................................................................................... 1 1.3 HDO scalability ............................................................................................................ 2 2 Normative references ............................................................................................................ 2 3 Terms and definitions ............................................................................................................ 3 4 Wireless MEDICAL IT-NETWORK: An introduction .................................................................... 13 4.1 Basics ........................................................................................................................ 13 4.2 Enterprise MEDICAL IT-NETWORK .................................................................................. 14 4.3 Use of VLANs and SSIDs ........................................................................................... 14 4.4 Wide area MEDICAL IT-NETWORK .................................................................................. 15 4.5 Smart phone applications ........................................................................................... 16 4.5.1 General .......................................................................................................... 16 4.5.2 Application clinical functionality ...................................................................... 16 4.5.3 Cellular networks ........................................................................................... 16 4.5.4 Smart phone coexistence ............................................................................... 17 4.5.5 Wireless data security .................................................................................... 17 4.6 DISTRIBUTED ANTENNA SYSTEMS ................................................................................... 17 5 Wireless MEDICAL IT-NETWORKS: Planning and design .......................................................... 18 5.1 Clinical systems and their impact on the wireless network .......................................... 18 5.1.1 Defining the clinical SLA ................................................................................ 18 5.1.2 Creating partnerships ..................................................................................... 18 5.1.3 Geographical location .................................................................................... 18 5.1.4 Clinical use case ............................................................................................ 19 5.2 MEDICAL DEVICE wireless capabilities .......................................................................... 19 5.3 MEDICAL DEVICE capabilities and networking traffic profile ........................................... 19 5.4 Network performance requirements ............................................................................ 19 5.5 QoS mechanisms ....................................................................................................... 20 5.6 Receiver capabilities .................................................................................................. 20 5.7 Received signal strength and SNR versus data rates ................................................. 21 5.8 Capacity versus coverage versus AP density ............................................................. 22 5.9 Deterministic versus non-deterministic wireless access protocol ................................ 23 5.10 Planning and design summary ................................................................................... 23 6 Wireless MEDICAL IT-NETWORKS: Deployment and configuration ........................................... 23 6.1 RISKS versus benefit of a wireless communications system ........................................ 23 6.2 Licensed versus unlicensed spectrum ........................................................................ 24 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20166.3 Interference sources .................................................................................................. 24 6.4 Spectrum usage and allocation .................................................................................. 24 6.4.1 Device coexistence ........................................................................................ 24 6.4.2 Spectrum management .................................................................................. 24 6.4.3 Capacity management .................................................................................... 25 6.5 Wireless network configuration (802.11 specific) ........................................................ 25 6.5.1 General .......................................................................................................... 25 6.5.2 VLAN and SSID.............................................................................................. 25 6.5.3 Authentication and encryption ........................................................................ 26 6.5.4 Vendor proprietary extensions ........................................................................ 26 6.5.5 Cellular and proprietary networks ................................................................... 26 6.5.6 Network availability ........................................................................................ 27 6.6 VERIFICATION testing ................................................................................................... 27 6.6.1 General .......................................................................................................... 27 6.6.2 Pre GO-LIVE VERIFICATION testing .................................................................... 27 6.6.3 GO-LIVE VERIFICATION testing .......................................................................... 27 7 Wireless MEDICAL IT-NETWORKS: Management and support .................................................. 28 7.1 General ...................................................................................................................... 28 7.2 Network and application management ........................................................................ 28 7.3 Policies and procedures ............................................................................................. 28 7.4 Change control .......................................................................................................... 29 8 General RISK CONTROL measures ......................................................................................... 29 8.1 General ...................................................................................................................... 29 8.2 Determining baseline networking performance ........................................................... 29 8.3 Designing for coverage signal strength ...................................................................... 30 8.4 Segregating traffic and data types .............................................................................. 30 8.5 Environmental and physical changes ......................................................................... 30 8.6 Maintaining a clean RF environment .......................................................................... 30 8.7 Capacity planning ...................................................................................................... 31 8.7.1 General .......................................................................................................... 31 8.7.2 5 GHz and DYNAMIC FREQUENCY SELECTION (DFS) ........................................... 31 8.7.3 Security measures and planning ..................................................................... 31 8.8 RF spectrum use ........................................................................................................ 32 8.9 Device and application classification .......................................................................... 32 8.10 Guest or smart phone access ..................................................................................... 33 8.11 WLAN infrastructure configuration .............................................................................. 33 8.12 External partnering with both MEDICAL DEVICE and networking manufacturer ............... 33 8.13 Redundancy ............................................................................................................... 33 Annex A (informative)  Clinical use cases and network traffic profiles ........................................ 35 Annex B (informative)  Questions to consider ............................................................................ 37 Bibliography .............................................................................................................................. 42  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Figure 1 – Focus of technical report ......................................................................................... xvi Figure 2 – HDO MEDICAL IT-NETWORK ......................................................................................... 15 Figure 3 – Wireless WAN connectivity ....................................................................................... 16 Figure 4 – SIGNAL TO NOISE RATIO ............................................................................................... 21  Table A.1 – Example clinical use cases and network traffic profiles ........................................... 36 Table A.2 – Network profile parameters ..................................................................................... 36  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  vii Glossary of equivalent standards International Standards adopted in the United States may include normative references to other International Standards. For each International Standard that has been adopted by AAMI (and ANSI), the table below gives the corresponding U.S. designation and level of equivalency to the International Standard. NOTE: Documents are sorted by international designation. The code in the US column, “(R)20xx” indicates the year the document was officially reaffirmed by AAMI. E.g., ANSI/AAMI/ISO 10993-4:2002/(R)2009 indicates that 10993-4, originally approved and published in 2002, was reaffirmed without change in 2009. Other normatively referenced International Standards may be under consideration for U.S. adoption by AAMI; therefore, this list should not be considered exhaustive. International designation U.S. designation Equivalency IEC 60601-1:2005 ANSI/AAMI ES60601-1:2005/(R)2012 Major technical variations IEC 60601-1:2005/A1:2012 ANSI/AAMI ES60601-1:2005/A1:2012 A1 identical IEC Technical Corrigendum 1 and 2 ANSI/AAMI ES60601-1:2005/C1:2009/(R)2012 (amdt) C1 identical to Corrigendum 1 & 2  ANSI/AAMI ES60601-1:2005/A2:2010/(R)2012 A2 applies to AAMI, only IEC 60601-1-11:2010 ANSI/AAMI HA60601-1-11:2011 Major technical variations IEC 60601-1-2:2007 ANSI/AAMI/IEC 60601-1-2:2007/(R)2012 Identical IEC 60601-2-2:2009 ANSI/AAMI/IEC 60601-2-2:2009 Identical IEC 60601-2-4:2010 ANSI/AAMI/IEC 60601-2-4:2010 Identical IEC 60601-2-16:2012 ANSI/AAMI/IEC 60601-2-16:2012 Identical IEC 60601-2-19:2009 ANSI/AAMI/IEC 60601-2-19:2009 Identical IEC 60601-2-20:2009 ANSI/AAMI/IEC 60601-2-20:2009 Identical IEC 60601-2-21:2009 ANSI/AAMI/IEC 60601-2-21:2009 Identical IEC 60601-2-24:1998 ANSI/AAMI ID26:2004/(R)2009 Major technical variations IEC 60601-2-25:2011 ANSI/AAMI/IEC 60601-2-25:2011 Identical IEC 60601-2-27:2011 ANSI/AAMI/IEC 60601-2-27:2011 Identical IEC 60601-2-47:2012 ANSI/AAMI/IEC 60601-2-47:2012 Identical IEC 60601-2-50:2009 ANSI/AAMI/IEC 60601-2-50:2009 Identical IEC/TR 60878:2009 AAMI/ISO TIR60878:2003 Identical IEC/TR 61289:2011 AAMI/ISO TIR61289:2011 Identical IEC/TR 62296:2009 AAMI/ISO TIR62296:2009 Identical IEC 62304:2006 ANSI/AAMI/IEC 62304:2006 Identical IEC/TR 62348:2006 AAMI/ISO TIR62348:2006 Identical IEC/TR 62354:2009 AAMI/ISO TIR62354:2009 Identical IEC 62366:2007 ANSI/AAMI/IEC 62366:2007 Identical IEC 80001-1:2010 ANSI/AAMI/IEC 80001-1:2010 Identical IEC/TR 80001-2-1:2012 AAMI/ISO 80001-2-1:2012 Identical IEC/TR 80001-2-2:2012 AAMI/ISO 80001-2-2:2012 Identical IEC/TR 80001-2-3:2012 AAMI/ISO 80001-2-3:2012 Identical IEC/TR 80002-1:2009 ANSI/IEC/TR 80002-1:2009 Identical IEC 80601-2-30:2009 and Technical Corrigendum 1 ANSI/AAMI/IEC 80601-2-30:2009 and ANSI/AAMI/IEC 80601-2-30:2009/C1:2009 (amdt) – consolidated text Identical (with inclusion) C1 Identical to Corrigendum 1 IEC 80601-2-58:2008 ANSI/AAMI/IEC 80601-2-58:2008 Identical ISO 5840:2005 ANSI/AAMI/ISO 5840:2005/(R)2010 Identical ISO 7198:1998 ANSI/AAMI/ISO 7198:1998/2001/(R)2010 Identical ISO 7199:2009 and  Amendment 1:2012 ANSI/AAMI/ISO 7199:2009 and Amendment 1:2012 Identical ISO 8637:2010 ANSI/AAMI/ISO 8637:2010 Identical ISO 8638:2010 ANSI/AAMI/ISO 8638:2010 Identical AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016viii  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 International designation U.S. designation Equivalency ISO 10993-1:2009 ANSI/AAMI/ISO 10993-1:2009 Identical ISO 10993-2:2006 ANSI/AAMI/ISO 10993-2:2006/(R)2010 Identical ISO 10993-3:2003 ANSI/AAMI/ISO 10993-3:2003/(R)2009 Identical ISO 10993-4:2002 and  Amendment 1:2006 ANSI/AAMI/ISO 10993-4:2002/(R)2009 and Amendment 1:2006/(R)2009 Identical ISO 10993-5:2009 ANSI/AAMI/ISO 10993-5:2009 Identical ISO 10993-6:2007 ANSI/AAMI/ISO 10993-6:2007/(R)2010 Identical ISO 10993-7:2008 ANSI/AAMI/ISO 10993-7:2008/(R)2012 Identical ISO 10993-9:2009 ANSI/AAMI/ISO 10993-9:2009 Identical ISO 10993-10:2010 ANSI/AAMI/ISO 10993-10:2010 Identical ISO 10993-11:2006 ANSI/AAMI/ISO 10993-11:2006/(R)2010 Identical ISO 10993-12:2012 ANSI/AAMI/ISO 10993-12:2012 Identical ISO 10993-13:2010 ANSI/AAMI/ISO 10993-13:2010 Identical ISO 10993-14:2001 ANSI/AAMI/ISO 10993-14:2001/(R)2006 Identical ISO 10993-15:2000 ANSI/AAMI/ISO 10993-15:2000/(R)2006 Identical ISO 10993-16:2010 ANSI/AAMI/ISO 10993-16:2010 Identical ISO 10993-17:2002 ANSI/AAMI/ISO 10993-17:2002/(R)2008 Identical ISO 10993-18:2005 ANSI/AAMI BE83:2006/(R)2011 Major technical variations ISO/TS 10993-19:2006 ANSI/AAMI/ISO TIR10993-19:2006 Identical ISO/TS 10993-20:2006 ANSI/AAMI/ISO TIR10993-20:2006 Identical ISO 11135-1:2007 ANSI/AAMI/ISO 11135-1:2007 Identical ISO/TS 11135-2:2008 ANSI/AAMI/ISO TIR11135-2:2008 Identical ISO 11137-1:2006 ANSI/AAMI/ISO 11137-1:2006/(R)2010 Identical ISO 11137-2:2012 ANSI/AAMI/ISO 11137-2:2012 Identical ISO 11137-3:2006 ANSI/AAMI/ISO 11137-3:2006/(R)2010 Identical ISO 11138-1:2006 ANSI/AAMI/ISO 11138-1:2006/(R)2010 Identical ISO 11138-2:2006 ANSI/AAMI/ISO 11138-2:2006/(R)2010 Identical ISO 11138-3:2006 ANSI/AAMI/ISO 11138-3:2006/(R)2010 Identical ISO 11138-4:2006 ANSI/AAMI/ISO 11138-4:2006/(R)2010 Identical ISO 11138-5:2006 ANSI/AAMI/ISO 11138-5:2006/(R)2010 Identical ISO/TS 11139:2006 ANSI/AAMI/ISO 11139:2006 Identical ISO 11140-1:2005 ANSI/AAMI/ISO 11140-1:2005/(R)2010 Identical ISO 11140-3:2007 ANSI/AAMI/ISO 11140-3:2007/(R)2012 Identical ISO 11140-4:2007 ANSI/AAMI/ISO 11140-4:2007/(R)2012 Identical ISO 11140-5:2007 ANSI/AAMI/ISO 11140-5:2007/(R)2012 Identical ISO 11607-1:2006 ANSI/AAMI/ISO 11607-1:2006/(R)2010 Identical ISO 11607-2:2006 ANSI/AAMI/ISO 11607-2:2006/(R)2010 Identical ISO 11658:2012 ANSI/AAMI/ISO 11658:2012 Identical ISO 11663:2009 ANSI/AAMI/ISO 11633:2009 Identical ISO 11737-1:2006 ANSI/AAMI/ISO 11737-1:2006 Identical ISO 11737-2:2009 ANSI/AAMI/ISO 11737-2:2009 Identical ISO/TS 12417:2011 ANSI/AAMI/ISO TIR12417:2011 Identical ISO 13022:2012 ANSI/AAMI/ISO 13022:2012 Identical ISO 13408-1:2008 ANSI/AAMI/ISO 13408-1:2008/(R)2011 Identical ISO 13408-2:2003 ANSI/AAMI/ISO 13408-2:2003 Identical ISO 13408-3:2006 ANSI/AAMI/ISO 13408-3:2006 Identical ISO 13408-4:2005 ANSI/AAMI/ISO 13408-4:2005 Identical ISO 13408-5:2006 ANSI/AAMI/ISO 13408-5:2006 Identical ISO 13408-6:2006 ANSI/AAMI/ISO 13408-6:2006 Identical AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  ix International designation U.S. designation Equivalency ISO 13408-7:2012 ANSI/AAMI/ISO 13408-7:2012 Identical ISO 13485:2003 ANSI/AAMI/ISO 13485:2003/(R)2009 Identical ISO 13958:2009 ANSI/AAMI/ISO 13958:2009 Identical ISO 13959:2009 ANSI/AAMI/ISO 13959:2009 Identical ISO 14155:2011 ANSI/AAMI/ISO 14155:2011 Identical ISO 14160:2011 ANSI/AAMI/ISO 14160:2011 Identical ISO 14161:2009 ANSI/AAMI/ISO 14161:2009 Identical ISO 14708-3:2008 ANSI/AAMI/ISO 14708-3:2008 Identical ISO 14708-4:2008 ANSI/AAMI/ISO 14708-4:2008 Identical ISO 14708-5:2010 ANSI/AAMI /ISO 14708-5:2010 Identical ISO 14937:2009 ANSI/AAMI/ISO 14937:2009 Identical ISO/TR 14969:2004 ANSI/AAMI/ISO TIR14969:2004 Identical ISO 14971:2007 ANSI/AAMI/ISO 14971:2007/(R)2010 Identical ISO 15223-1:2012 ANSI/AAMI/ISO 15223-1:2012 Identical ISO 15223-2:2010 ANSI/AAMI/ISO 15223-2:2010 Identical ISO 15225:2010 ANSI/AAMI/ISO 15225:2010  Identical ISO 15674:2009 ANSI/AAMI/ISO 15674:2009 Identical ISO 15675:2009 ANSI/AAMI/ISO 15675:2009 Identical ISO 15882:2008 ANSI/AAMI/ISO 15882:2008 Identical ISO 15883-1:2006 ANSI/AAMI ST15883-1:2009 and A2:2012 Major technical variations ISO/TR 16142:2006 ANSI/AAMI/ISO TIR16142:2005 Identical ISO 17664:2004 ANSI/AAMI ST81:2004 Major technical variations ISO 17665-1:2006 ANSI/AAMI/ISO 17665-1:2006 Identical (with inclusions) ISO/TS 17665-2:2009 ANSI/AAMI/ISO TIR17665-2:2009 Identical ISO 18472:2006 ANSI/AAMI/ISO 18472:2006/(R)2010 Identical ISO/TS 19218-1:2011 ANSI/AAMI/ISO TIR19218:2011 Identical ISO 20857:2010 ANSI/AAMI/ISO 20857:2010 Identical ISO 22442-1:2007 ANSI/AAMI/ISO 22442-1:2007 Identical ISO 22442-2:2007 ANSI/AAMI/ISO 22442-2:2007 Identical ISO 22442-3:2007 ANSI/AAMI/ISO 22442-3:2007 Identical ISO/TR 22442-4:2010 ANSI/AAMI/ISO TIR22442-4:2010 Identical ISO 23500:2011 ANSI/AAMI/ISO 23500:2011 Identical ISO/TS 23810:2012 ANSI/AAMI/ISO TIR23810:2012 Identical ISO 25539-1:2003 and A1:2005 ANSI/AAMI/ISO 25539-1:2003/(R)2009 and A1:2005/(R)2009 Identical ISO 25539-2:2008 ANSI/AAMI/ISO 25539-2:2008 Identical ISO 25539-3:2011 ANSI/AAMI/ISO 25539-3:2011 Identical ISO 26722:2009 ANSI/AAMI/ISO 26722:2009 Identical ISO 27185:2012 ANSI/AAMI/ISO 27185:2012 Identical ISO 27186:2010 ANSI/AAMI/ISO 27186:2010 Identical ISO 80369-1:2010 ANSI/AAMI/ISO 80369-1:2010 Identical ISO 81060-1:2007 ANSI/AAMI/ISO 81060-1:2007 Identical ISO 81060-2:2009 ANSI/AAMI/ISO 81060-2:2009 Identical  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016x  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 Committee representation  Association for the Advancement of Medical Instrumentation  Information Technology Committee The adoption of IEC/TR 80001-2-3 as a new AAMI/IEC Technical Information Report was initiated by the AAMI Information Technology Working Group. U.S. cochairs of AAMI/SM/WG 02, William Hintz of Medtronic, Inc. and Richard Schrenker of Massachusetts General Hospital, played an active part in developing the IEC Technical Report.  At the time this document was published, the AAMI Information Technology Working Group had the following members:  Cochairs:  William Hintz, Medtronic Inc. WHQ Campus Richard A. Schrenker, Massachusetts General Hospital  Members:  John T. Collins, MSEE, American Society for Healthcare Engineering Todd Cooper, 80001 Experts (Independent Expert) Rebecca K. Crossley, CBET, Susquehanna Health System (Independent Expert) Conor Curtin, Fresenius Medical Care Renal Therapies Group Yadin David, EdD CCE PE HCSP, Biomedical Engineering Consultants LLC (Independent Expert) Karen S. Delvecchio, GE Healthcare Christina DeMur, Draeger Medical Systems Inc. Sherman Eagles, SoftwareCPR Donald J. Fournier, Draeger Medical Systems Inc. Joseph Freitas, CareFusion Kenneth J. Fuchs, Mindray DS USA Inc. George W. Gray, Fluidnet Corporation Thomas Grobaski, Belimed Inc William Hintz, Medtronic Inc. WHQ Campus  Yimin Li, Stryker Instruments Division  Marshall Magee, Welch Allyn Inc. Jared Mauldin, Integrated Medical Systems Mary Beth McDonald, St Jude Medical Inc. Tresia L. O'Shea, Getinge USA Geoffrey A. Pascoe, MSCCS BEE GSEC, (Independent Expert) Steven R. Rakitin, Software Quality Consulting (Independent Expert) Terrie L. Reed, MSIE, FDA/CDRH  Richard A. Schrenker, Massachusetts General Hospital Bob Steurer, Spacelabs Medical Inc. Micheal T. Suelzer, PhD, Baxter Healthcare Corporation Donna-Bea Tillman, PhD, (Independent Expert)  Daidi Zhong, PhD, Chongqing University (Independent Expert)  Alternates:  James Dundon, Spacelabs Medical Inc. Brian J. Fitzgerald, Eur Ing MIMM, FDA/CDRH Thomas W. Schultz, Medtronic Inc WHQ Campus Xianyu Shea, Stryker Instruments Division Fei Wang, Fresenius Medical Care Renal Therapies Group  NOTE--Participation by federal agency representatives in the development of this document does not constitute endorsement by the federal government or any of its agencies. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  xi Background of ANSI/AAMI adoption of IEC/TR 80001-2-3:2012 As indicated in the foreword to the main body of this document (page xii), the International Electrotechnical Commission (IEC) is a worldwide federation of national standards bodies. The United States is one of the IEC members that took an active role in the development of this technical report.  International technical report IEC/TR 80001-2-3:2012 was developed jointly by Subcommittee IEC/SC 62A, Common aspects of electrical equipment used in medical practice, and ISO/TC 215, Health informatics, to define the roles, responsibilities and activities that are necessary for risk management of IT-networks incorporating medical devices to address safety, effectiveness and data and system security.  U.S. participation in this IEC SC is organized through the U.S. Technical Advisory Group for IEC/SC 62A administered by the Advanced Medical Technology Association (AdvaMed) on behalf of the American National Standards Institute. AAMI administers the International Secretariat for IEC/SC 62A on behalf of the United States, and U.S. experts made a considerable contribution to this Technical Report.  AAMI encourages its committees to harmonize their work with International Standards in the area of risk management of information technology as it relates to medical devices.  The AAMI Information Technology Working Group together with the U.S. Technical Advisory Group for IEC/SC 62A, reviewed IEC/TR 80001-2-3 to formulate the U.S. position and comments while the document was being developed. This close collaboration helped gain widespread U.S. consensus on the document. As the U.S. Technical Advisory Group for IEC/SC 62A, AdvaMed granted AAMI permission to consider adoption of IEC/TR 80001-2-3 as a new AAMI Technical Information Report. Following AAMI procedures, the AAMI Information Technology Working Group voted to adopt the IEC technical report as written.  AAMI has adopted other IEC and ISO documents. See the Glossary of Equivalent Standards for a list of IEC and ISO standards adopted by AAMI, which gives the corresponding U.S. designation and the level of equivalency with the IEC and ISO standard.  The concepts incorporated in this technical information report should not be considered inflexible or static. This technical information report, like any other, must be reviewed and updated periodically to assimilate progressive technological developments. To remain relevant, it must be modified as technological advances are made and as new data comes to light.  Publication of this Technical Report that has been registered with ANSI has been approved by the Accredited Standards Developer (AAMI, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633). This document is registered as a Technical Report according to the Procedures for the Registration of Technical Reports with ANSI. This document is not an American National Standard and the material contained herein is not normative in nature.  As used within the context of this document, “should” indicates that among several possibilities, one is recommended as particularly suitable, without mentioning or excluding others, or that a certain course of action is preferred but not necessarily required, or that (in the negative form) a certain possibility or course of action should be avoided but is not prohibited. “May” is used to indicate that a course of action is permissible within the limits of the technical information report. “Can” is used as a statement of possibility and capability. Finally, “must” is used only to describe “unavoidable” situations, including those mandated by government regulation.    Suggestions for improving this document are invited. Comments and suggested revisions should be sent to Standards Department, AAMI, 4301 N. Fairfax Dr. Suite 301, Arlington, VA 22203-1633.  NOTE- Beginning with the IEC foreword on page xii, this AAMI Technical Information Report is identical to IEC/TR 80001-2-3:2012.  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016xii  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 INTERNATIONAL ELECTROTECHNICAL COMMISSION ____________  APPLICATION OF RISK MANAGEMENT FOR  IT-NETWORKS INCORPORATING MEDICAL DEVICES –   Part 2-3: Guidance for wireless networks   FOREWORD 1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising all national electrotechnical committees (IEC National Committees). The object of IEC is to promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and in addition to other activities, IEC publishes International Standards, Technical Specifications, Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC Publication(s)”). Their preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with may participate in this preparatory work. International, governmental and non-governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely with the International Organization for Standardization (ISO) in accordance with conditions determined by agreement between the two organizations. 2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international consensus of opinion on the relevant subjects since each technical committee has representation from all interested IEC National Committees.  3) IEC Publications have the form of recommendations for international use and are accepted by IEC National Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any misinterpretation by any end user. 4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications transparently to the maximum extent possible in their national and regional publications. Any divergence between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter. 5) IEC itself does not provide any attestation of conformity. Independent certification bodies provide conformity assessment services and, in some areas, access to IEC marks of conformity. IEC is not responsible for any services carried out by independent certification bodies. 6) All users should ensure that they have the latest edition of this publication. 7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and members of its technical committees and IEC National Committees for any personal injury, property damage or other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC Publications.  8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is indispensable for the correct application of this publication. 9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of patent rights. IEC shall not be held responsible for identifying any or all such patent rights. The main task of IEC technical committees is to prepare International Standards. However, a technical committee may propose the publication of a technical report when it has collected data of a different kind from that which is normally published as an International Standard, for example "state of the art". IEC 80001-2-3, which is a technical report, has been prepared by a Joint Working Group of subcommittee 62A: Common aspects of electrical equipment used in medical practice, of IEC technical committee 62: Electrical equipment in medical practice and ISO technical committee 215: Health informatics.   AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  xiii The text of this technical report is based on the following documents: Enquiry draft Report on voting 62A/784/DTR 62A/804/RVC  Full information on the voting for the approval of this technical report can be found in the report on voting indicated in the above table. This publication has been drafted in accordance with the ISO/IEC Directives, Part 2. Terms used throughout this technical report that have been defined in Clause 3 appear in SMALL CAPITALS. The committee has decided that the contents of this publication will remain unchanged until the stability date indicated on the IEC web site under "http://webstore.iec.ch" in the data related to the specific publication. At this date, the publication will be  • reconfirmed, • withdrawn, • replaced by a revised edition, or • amended. A bilingual version of this publication may be issued at a later date.  IMPORTANT – The “color inside” logo on the cover page of this publication indicates that it contains colors which are considered to be useful for the correct understanding of its contents. Users should therefore print this document using a color printer.  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016xiv  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 INTRODUCTION 0.1 Background Wireless communications has been a key technology enabling the connectivity of MEDICAL DEVICES for decades. Early examples of the use of wireless technologies and MEDICAL DEVICES include ambulatory cardiac monitoring systems in hospitals and telemetry systems used by paramedics over wide area wireless networks. While these solutions were based on proprietary technology, the advent of off-the-shelf standards-based approaches has resulted in increasingly ubiquitous wireless communications systems both indoors and outdoors. These provide and enable compelling and varied use cases for connection between MEDICAL DEVICES and information systems. Wireless technology has great benefits; however, as with any technology, certain RISKS are introduced that can affect the three KEY PROPERTIES of SAFETY, EFFECTIVENESS, and DATA AND SYSTEMS SECURITY. This document will review the challenges associated with wireless technologies and provide guidance regarding the safe, effective, and secure use of MEDICAL DEVICES on a wireless MEDICAL IT-NETWORK. This is done in a framework that follows the RISK MANAGEMENT PROCESS as defined by the IEC 80001-1 standard. The targeted audience for this technical report is the HDO IT department, biomedical and clinical engineering departments, risk managers, and the people responsible for design and operation of the wireless IT network. For the purposes of this technical report, “should” is used to indicate that amongst several possibilities to meet a requirement, one is recommended as being particularly suitable without mentioning or excluding others, or that a certain course of action is preferred but not necessarily required. This term is not to be interpreted as indicating requirement. 0.2 Organization of the technical report This technical report is divided into five main clauses, a bibliography and two annexes. Clause 4 provides an overview of a wireless MEDICAL IT-NETWORK and reviews varying types of wireless technologies and their applicability to healthcare. The next three clauses focus on the high level steps involved with understanding and defining the networking performance characteristics, requirements and associated RISK CONTROL measures regarding the creation a MEDICAL IT-NETWORK, namely: a) planning and design; b) deployment and implementation; and c) operational management. Clause 8 provides general RISK CONTROL measures that might be applicable to an HDO's unique MEDICAL IT-NETWORK. Finally, a bibliography is included that lists references for further exploration. Annex A offers a table that suggests a mapping between MEDICAL DEVICE data types and associated networking QUALITY OF SERVICE priorities. Annex B is a checklist questionnaire for assistance in performing a RISK ANALYSIS. 0.3 Clinical functionality and use case One of the fundamental concepts that this technical report emphasizes is that MEDICAL DEVICES have networking characteristics that are similar to other types of general purpose devices and applications; yet the repercussions of not properly designing and managing the network to ensure the SERVICE LEVEL AGREEMENT of the MEDICAL DEVICES could negatively impact clinical functionality. This can lead to erroneous diagnostics and/or missed treatment that can ultimately affect patient health outcome. In this technical report, clinical functionality and the clinical use case are interchangeable; they are a reference to the means by which a clinician (nurse, physician, etc.) performs their clinical duties across the wireless network, and includes the AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  xv component of patient care and SAFETY. These are components in the overall context as it is referred to in the step-by-step technical report, IEC 80001-2-1, and this information is required for a complete RISK ANALYSIS. A typical example is a nurse who is remotely monitoring a patient from the nursing central station using a patient monitor at the bedside that is wirelessly connected to the network. The clinical functionality is the remote monitoring of a patient’s health. 0.4 Wireless guidance and RISK MANAGEMENT The wireless link between a patient and the remote clinician is now a component of the clinical functionality and may impact the KEY PROPERTIES of SAFETY and DATA AND SYSTEMS SECURITY. While the benefits of wireless access are well known and documented, typically the wireless link between a MEDICAL DEVICE and a clinician is more likely, or has a higher probability, of experiencing a loss of connectivity versus that of a wired connection. This is a motivation behind the creation and focus of this technical report. Because the definitions of HAZARD, HAZARDOUS SITUATIONS, HARM and causes are use case specific to each HDO, this document should be used in conjunction with both the IEC 80001-1 and IEC/TR 80001-2-1 at a minimum. Figure 1 provides an overview of the RISK MANAGEMENT aspect of this technical report. The column of boxes on the left of the figure is an overview (for this technical report’s purpose) of the 10 steps of RISK MANAGEMENT as defined in the IEC/TR 80001-2-1. The center boxes show the steps of the RISK MANAGEMENT PROCESS that this technical report is focused on. They are the following in terms of the RISK MANAGEMENT PROCESS: – The cause is an event that can turn a HAZARD into a HAZARDOUS SITUATION. Examples of causes in a wireless network are RF interference, wireless network misconfiguration, or networking device failure.  – A HAZARD associated in the context of wireless connectivity is the loss or impairment of connectivity in a medical system. This disruption in connectivity can negatively impact the ability of a MEDICAL DEVICE or clinical system to perform its intended function. – A HAZARDOUS SITUATION is a circumstance in which the MEDICAL DEVICE or clinical functionality is exposed to a HAZARD. For example, a clinician is monitoring a patient at the nursing station (clinical functionality is remote monitoring). If RF interference causes the wireless network to be disabled (loss of connectivity is the HAZARD), then the patient is no longer being remotely monitored (HAZARDOUS SITUATION). – The RISK CONTROL measures as used in this technical report are the steps taken to reduce the probability of the occurrence of a HAZARDOUS SITUATION (referred to as P1 in IEC/TR 80001-2-1), or the steps taken to reduce the probability of HARM once the HAZARDOUS SITUATION has occurred (referred to as P2 in IEC/TR 80001-2-1). A P1 RISK CONTROL measure example might be RF redundancy or networking change control procedures. A P2 RISK CONTROL measure example might be the sequence of actions that a nurse would take if notified that the connectivity is lost between a patient monitor and central station. The majority of this technical report focuses on the design and RISK CONTROL measures associated with wireless technologies. However, and this is another motivation for engaging with the clinicians early in the planning phase, the role of the clinicians in mitigating against patient HARM should be clearly reviewed. In the example used in the bulleted steps above, the clinician might have a documented procedure to follow during network outages; when the network experiences loss of connectivity the clinician can follow a procedure where they need to attend to the patient directly. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016xvi  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012  Figure 1 – Focus of technical report IEC   1299/12 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  1 AAMI Technical Information Report AAMI/ISO TIR80001-2-3:2012 APPLICATION OF RISK MANAGEMENT FOR  IT-NETWORKS INCORPORATING MEDICAL DEVICES –   Part 2-3: Guidance for wireless networks    1 Scope and object 1.1 Scope This part of IEC 80001 supports the HDO in the RISK MANAGEMENT of MEDICAL IT-NETWORKS that incorporate one or more wireless links. The report provides technical background concerning wireless technology and examples of HAZARDS to be considered when wireless technology is used in MEDICAL IT-NETWORKS and suggests RISK CONTROL measures to reduce the probability of UNINTENDED CONSEQUENCES. 1.2 Objective This Technical Report, as part of IEC 80001, considers the use of wirelessly networked MEDICAL DEVICES on a MEDICAL IT-NETWORK and offers practical techniques to address the unique RISK MANAGEMENT requirements of operating wirelessly enabled MEDICAL DEVICES in a safe, secure and effective manner. This technical report is focused on wireless technologies from an agnostic viewpoint; however, there are particular wireless technologies that are predominant in HDOS (e.g. 802.11) and are discussed in more detail. Where appropriate, these differences are pointed out and discussed. In addition, while it does not focus on a single wireless technology, it is assumed that the attached wired infrastructure is an Ethernet-based IP network. It is not the intent of this document to propose a regimented step-by-step PROCESS for implementing a wireless MEDICAL IT-NETWORK or mitigating the RISK associated with a particular wireless technology.  There are many reasons which conspire against such an effort and chief among them are: – There are many different wireless technologies available, each with their PHY, MAC and upper layer characteristics with varying degrees of control available to the HDO. – Many wireless technologies are in an evolving stage of development and are still subject to frequent and significant changes. – HDOs, depending on their needs, might utilize varying combinations of wireless technologies to meet their particular requirements. Each technology should require its own independent RISK ANALYSIS and RISK CONTROL measures that should be reviewed systemically (aggregate RISKS ANALYSIS). – Each HDO will have their own unique clinical use cases and network topologies and will perform their own unique RISK ANALYSIS and management that will differ from other HDOs. Instead, this technical report acknowledges a generalized or high level approach relative to a step-by-step PROCESS review that both inherently and intentionally considers HAZARDS, the causes leading to HAZARDOUS SITUATIONS, and RISK CONTROL measures. The general approach that this technical report follows is the following: AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20162  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 a) Pose the question: Does the use case of the device require wireless connectivity? This is not a trivial question but this technical report assumes the answer is “yes”. b) Define the clinical use-cases/functionality by bringing together the clinicians, biomedical engineering staff and whoever else might be involved in the use and support of the MEDICAL DEVICES.  c) Review the wireless specifications and capabilities of the MEDICAL DEVICE(S) and systems and create baseline networking performance requirements. d) Create the clinical SLA by mapping the networking performance requirements to the clinical functionality. See Table A.1 for examples regarding this mapping. e) Match the wireless networking performance requirements of the MEDICAL DEVICES and systems to the existing capabilities of the general purpose IT-NETWORK and identify gaps or incompatibilities. Take into consideration the wireless network configurations and networking performance requirements of all existing or planned wireless non-MEDICAL DEVICES. f) Complete the RISK MANAGEMENT PROCESS, including identification and implementation of RISK CONTROL measures relative to the KEY PROPERTIES. Many RISK CONTROL measures are very much like “best design practices”, but are documented, applied, and VERIFIED as part of the RISK MANAGEMENT PROCESS. g) Design and configure the network(s) to match the SLAs of all devices (medical and non-medical). h) Perform pre-GO-LIVE network testing to VERIFY that all devices properly coexist while maintaining their particular SLA. i) Use operational measures to monitor and manage the live network such that SLAs are continuously being met. 1.3 HDO scalability The scope of this document is targeted at all HDOs regardless of network size. Large networks might have to deal with many devices and complex application mixes using both wired and wireless networks. They might or might not have life critical patient data traversing the network. Other networks can be smaller in scale, simpler in the number of devices and applications operating on the network, but also might have life critical data on the network. The complexity of the networks and the patient SAFETY aspect of the network traffic drive the extent of HAZARD analysis and RISK MANAGEMENT required. The patient SAFETY aspect requires that a RISK MANAGEMENT plan be completed while the network complexity translates into the level of complexity in the RISK CONTROL measures. One can certainly argue that a small network (e.g. physician office) that uses wireless technology does not need to go through the same level of RISK ANALYSIS as a hospital. For example, there are small catheterization laboratories and small cosmetic surgery practices that might have small scale networks, yet have patient data on the network. All HDOs have to manage the security of their networks and evaluate their clinical functionality for patient SAFETY implications. HDOs need to manage their network wireless technology deployments with an appropriate and scaled attention to RISK MANAGEMENT. While this document focuses on deployment issues for complex wireless deployments, its guidance, appropriately applied, can be used in many different networked environments, both large and small.  2 Normative references The following documents, in whole or in part, are normatively referenced in this document and are indispensable for its application. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  3 IEC 80001-1:2010, Application of risk management for IT-networks incorporating MEDICAL DEVICES – Part 1: Roles, responsibilities and activities 3 Terms and definitions For the purposes of this document, the following terms and definitions apply. 3.1  ACCESS POINT AP bridge from a wireless medium to a wired medium 3.2  ACCOMPANYING DOCUMENT document accompanying a MEDICAL DEVICE or an accessory and containing information for the RESPONSIBLE ORGANIZATION or OPERATOR, particularly regarding SAFETY [SOURCE: IEC 80001-1:2010, definition 2.1] 3.3  ADVANCED ENCRYPTION STANDARD AES a symmetric-key encryption standard  Note 1 to entry: One of its uses is for the WPA2 wireless encryption standard. 3.4  BASIC SERVICE SET IDENTIFIER BSSID an 802.11 term for the MAC address of an AP 3.5  BOOTSTRAP PROTOCOL BOOTP network protocol used by a network client to obtain an IP address from a configuration server 3.6  BROADCAST ADDRESSING technology for delivering a message to all destinations on a network simultaneously 3.7  CHANGE PERMIT an outcome of the RISK MANAGEMENT PROCESS consisting of a document that allows a specified change or type of change without further RISK MANAGEMENT Activities subject to specified constraints [SOURCE: IEC 80001-1:2010, definition 2.3] 3.8  CHANGE-RELEASE MANAGEMENT PROCESS that ensures that all changes to the IT-NETWORK are assessed, approved, implemented and reviewed in a controlled manner and that changes are delivered, distributed, and tracked, leading to release of the change in a controlled manner with appropriate input and output with CONFIGURATION MANAGEMENT [SOURCE: IEC 80001-1:2010, definition 2.2] AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20164  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 3.9  CONFIGURATION MANAGEMENT PROCESS that ensures that configuration information of components and the IT-NETWORK are defined and maintained in an accurate and controlled manner, and provides a mechanism for identifying, controlling and tracking versions of the IT-NETWORK [SOURCE: IEC 80001-1:2010, definition 2.4] 3.10  DATA AND SYSTEMS SECURITY operational state of a MEDICAL IT-NETWORK in which information assets (data and systems) are reasonably protected from degradation of confidentiality, integrity, and availability [SOURCE: IEC 80001-1:2010, definition 2.5, modified – two notes integral to understanding the scope of the original definition have been deleted.] 3.11  DIGITAL ENHANCED CORDLESS TELECOMMUNICATIONS DECT digital communication standard which is primarily used for creating cordless phone system 3.12  DISTRIBUTED ANTENNA SYSTEM DAS antenna system that collects wireless signals and routes them to centralized locations 3.13  DYNAMIC FREQUENCY SELECTION DFS mechanism for dynamically selecting frequencies to avoid interference sources – usually used in conjunction with the mechanism 802.11a based systems use to avoid frequencies used by radar systems 3.14  DYNAMIC HOST CONFIGURATION PROTOCOL DHCP method to allocate IP addresses to client devices upon request by the client 3.15  EFFECTIVENESS ability to produce the intended result for the patient and the RESPONSIBLE ORGANIZATION [SOURCE: IEC 80001-1:2010, definition 2.6] 3.16  ELECTRONIC MEDICAL RECORD EMR computerized medical record created in an HDO 3.17  ENCODER/DECODER CODEC module that can encode data and decode data AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  5 3.18  EVENT MANAGEMENT PROCESS that ensures that all events that can or might negatively impact the operation of the IT-NETWORK are captured, assessed, and managed in a controlled manner [SOURCE: IEC 80001-1:2010, definition 2.7] 3.19  EXTENDED SERVICE SET IDENTIFIER ESSID term that describes a logical grouping of multiple BSSIDs Note 1 to entry: This term is sometimes used in place of SSID. 3.20  EXTENSIBLE AUTHENTICATION PROTOCOL EAP authentication framework frequently used in wireless networks and point-to-point connections Note 1 to entry: It is defined in RFC 3748 and was updated by RFC 5247. 3.21  EXTENSIBLE AUTHENTICATION PROTOCOL – TRANSPORT LAYER SECURITY EAP-TLS specific authentication method using the EAP authentication framework (RFC 5216) 3.22  GO-LIVE point at which a system transitions from the installation phase to the active use phase 3.23  HARM physical injury or damage to the health of people, or damage to property or the environment, or reduction in EFFECTIVENESS, or breach of DATA AND SYSTEMS SECURITY [SOURCE: IEC 80001-1:2010, definition 2.8] 3.24  HAZARD potential source of HARM [SOURCE: IEC 80001-1:2010, definition 2.9] 3.25  HAZARDOUS SITUATION circumstance in which people, property, or the environment are exposed to one or more HAZARD (s) [SOURCE: ISO 14971:2007, definition 2.4] 3.26  HEALTH DATA PRIVATE DATA that indicates physical or mental health Note 1 to entry: This generically defines PRIVATE DATA and it subset, HEALTH DATA, within this document to permit users of this document to adapt it easily to different privacy compliance laws and regulations. For example, in Europe, the requirements might be taken and references changed to “Personal Data” and “Sensitive Data”; in the USA, HEALTH DATA might be changed to “Protected Health Information (PHI)” while making adjustments to text as necessary. [SOURCE: IEC 80001-2-2:2012, definition 3.7] AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20166  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 3.27  HEALTHCARE DELIVERY ORGANIZATION HDO facility or enterprise such as a clinic or hospital that provides healthcare services 3.28  HEALTH INSURANCE PORTABILITY AND ACCOUNTABILITY ACT HIPAA legislation enacted in the USA that among its provisions requires the protection of protected HEALTH DATA 3.29  INDUSTRIAL, SCIENTIFIC AND MEDICAL BAND ISM BAND radio bands that were originally reserved internationally for the use of RADIO FREQUENCY (RF) energy for industrial, scientific and medical purposes 3.30  INFORMATION TECHNOLOGY IT technology (computer systems, networks, software) used to PROCESS, store, acquire and distribute information 3.31  INFORMATION TECHNOLOGY NETWORK IT-NETWORK system or systems composed of communicating nodes and transmission links to provide physically linked or wireless transmission between two or more specified communication nodes [SOURCE: IEC 80001-1:2010, definition 2.12, modified – the two notes to the original definition have not been retained.] 3.32  INTENDED USE INTENDED PURPOSE use for which a product, PROCESS or service is intended according to the specifications, instructions and information provided by the manufacturer [SOURCE: IEC 80001-1:2010, definition 2.10] 3.33  INTENSIVE CARE UNIT ICU area of the hospital where a PATIENT will be monitored closely for a critical medical condition  3.34  INTERNET GROUP MULTICAST PROTOCOL IGMP communications protocol used by hosts and adjacent routers on IP networks to establish MULTICAST group memberships 3.35  INTEROPERABILITY a property permitting diverse systems or components to work together for a specified purpose [SOURCE: IEC 80001-1:2010, definition 2.11] AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  7 3.36  INTRUSION DETECTION SYSTEM IDS system that monitors the wireless environment and detects unauthorized uses such as “rogue” ACCESS POINTS, viruses, worms, etc. 3.37  INTRUSION PROTECTION SYSTEM IPS system that includes an IDS and actively attempts to block system intrusions 3.38  KEY PROPERTIES three RISK managed characteristics (SAFETY, EFFECTIVENESS, and DATA AND SYSTEMS SECURITY) of MEDICAL IT-NETWORKS [SOURCE: IEC 80001-1:2010, definition 2.13] 3.39  LOCAL AREA NETWORK LAN computer network covering a small physical area, such as a home or office, or small group of buildings, such as a school or an airport Note 1 to entry: In 802.3 parlance, a LAN is a set of devices that share a BROADCAST domain. 3.40  MEDIA ACCESS CONTROL MAC part of the Link Layer in the Open System Interconnection Reference Model 3.41  MEDICAL DEVICE any instrument, apparatus, implement, machine, appliance, implant, in vitro reagent or calibrator, software, material or other similar or related article: a) intended by the manufacturer to be used, alone or in combination, for human beings for one or more of the specific purpose(s) of: – diagnosis, prevention, monitoring, treatment or alleviation of disease, – diagnosis, monitoring, treatment, alleviation of or compensation for an injury, – investigation, replacement, modification, or support of the anatomy or of a physiological PROCESS, – supporting or sustaining life, – control of conception, – disinfection of MEDICAL DEVICES, – providing information for medical or diagnostic purposes by means of in vitro examination of specimens derived from the human body; and b) which does not achieve its primary intended action in or on the human body by pharmacological, immunological or metabolic means, but which may be assisted in its intended function by such means. Note 1 to entry: The definition of a device for in vitro examination includes, for example, reagents, calibrators, sample collection and storage devices, control materials, and related instruments or apparatus. The information provided by such an in vitro diagnostic device may be for diagnostic, monitoring or compatibility purposes. In some jurisdictions, some in vitro diagnostic devices, including reagents and the like, may be covered by separate regulations. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20168  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 Note 2 to entry: Products which may be considered to be MEDICAL DEVICES in some jurisdictions but for which there is not yet a harmonized approach, are: – aids for disabled/handicapped people; – devices for the treatment/diagnosis of diseases and injuries in animals; – accessories for MEDICAL DEVICES (see Note 3 to entry); – disinfection substances; – devices incorporating animal and human tissues which may meet the requirements of the above definition but are subject to different controls. Note 3 to entry: Accessories intended specifically by manufacturers to be used together with a “parent” MEDICAL DEVICE to enable that MEDICAL DEVICE to achieve its intended purpose should be subject to the same GHTF procedures as apply to the MEDICAL DEVICE itself. For example, an accessory will be classified as though it is a MEDICAL DEVICE in its own right. This may result in the accessory having a different classification than the “parent” device. Note 4 to entry: Components to MEDICAL DEVICES are generally controlled through the manufacturer’s quality management system and the conformity assessment procedures for the device. In some jurisdictions, components are included in the definition of a “MEDICAL DEVICE”. [SOURCE: IEC 80001-1:2010, definition 2.14] 3.42  MEDICAL DEVICE MANUFACTURER MDM manufacturer of MEDICAL DEVICES 3.43  MEDICAL DEVICE SOFTWARE software system that has been developed for the purpose of being incorporated into the MEDICAL DEVICE or that is intended for use as a MEDICAL DEVICE in its own right [SOURCE: IEC 80001-1:2010, definition 2.15] 3.44  MEDICAL IT-NETWORK an IT-NETWORK that incorporates at least one MEDICAL DEVICE [SOURCE: IEC 80001-1:2010, definition 2.16] 3.45  MEDICAL IT-NETWORK RISK MANAGER person accountable for RISK MANAGEMENT of a MEDICAL IT-NETWORK [SOURCE: IEC 80001-1:2010, definition 2.17] 3.46  MULTIPLE-IN MULTIPLE-OUT MIMO use of multiple antennas at both the transmitter and receiver to improve communication performance 3.47  MULTICAST ADDRESSING technology for delivering a message to a group of destinations on a network simultaneously 3.48  OPERATOR person handling equipment [SOURCE: IEC 80001-1:2010, definition 2.18] AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  9 3.49  PERSONAL AREA NETWORK PAN computer network used for communication among computer devices, including telephones and personal digital assistants, in proximity to an individual's body 3.50  PHYSICAL INTERFACE PHY layer of a communication controller that interfaces to the physical world 3.51  PORTABLE DIGITAL ASSISTANT PDA small computing device used for applications such as maintaining a personal diary or schedule 3.52  PRE-SHARED KEY PSK shared secret which was previously shared between the two parties to be used for the encryption of data to be communicated between them 3.53  PRIVATE DATA any information relating to an identified or identifiable person [SOURCE: IEC 80001-2-2:—1), definition 3.15] 3.54  PROCESS set of interrelated or interacting activities which transforms inputs into outputs [SOURCE: IEC 80001-1:2010, definition 2.19] 3.55  QUALITY OF SERVICE QoS the capability or means of providing differentiated levels of networking performance in terms of traffic engineering (packet delay, loss, jitter, bit rate) to different data flows RADIO FREQUENCY RF frequency in the portion of the electromagnetic spectrum that is between the audio-frequency portion and the infrared portion; frequency useful for radio transmission [IEC 60601-1-2:2007, definition 3.25] 3.56  RADIO FREQUENCY IDENTIFICATION RFID identification of objects or persons using special tags that contain information (such as demographics, serial number, etc.) that can be read using RF-based readers 3.57  RECEIVED SIGNAL STRENGTH INDICATOR RSSI measure, typically in dBm, of the RF power detected by a receiver AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201610  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 3.58  RESIDUAL RISK RISK remaining after RISK CONTROL measures have been taken [SOURCE: IEC 80001-1:2010, definition 2.20] 3.59  RESPONSIBILITY AGREEMENT one or more documents that together fully define the responsibilities of all relevant stakeholders Note 1 to entry: This agreement can be a legal document, e.g. a contract. [SOURCE: IEC 80001-1:2010, definition 2.21] 3.60  RESPONSIBLE ORGANIZATION RO entity accountable for the use and maintenance of a MEDICAL IT-NETWORK Note 1 to entry: The accountable entity can be, for example, a hospital, a private clinician or a telehealth organization. Note 2 to entry: Adapted from IEC 60601-1:2005 definition 3.101. [SOURCE: IEC 80001-1:2010, definition 2.22] 3.61  RISK combination of the probability of occurrence of HARM and the severity of that HARM [SOURCE: IEC 80001-1:2010, definition 2.23] 3.62  RISK ANALYSIS systematic use of available information to identify HAZARDS and to estimate the RISK [SOURCE: IEC 80001-1:2010, definition 2.24] 3.63  RISK ASSESSMENT overall PROCESS comprising a RISK ANALYSIS and a RISK EVALUATION [SOURCE: IEC 80001-1:2010, definition 2.25] 3.64  RISK CONTROL PROCESS in which decisions are made and measures implemented by which RISKS are reduced to, or maintained within, specified levels [SOURCE: IEC 80001-1:2010, definition 2.26] 3.65  RISK EVALUATION PROCESS of comparing the estimated RISK against given RISK criteria to determine the acceptability of the RISK [SOURCE: IEC 80001-1:2010, definition 2.27] AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  11 3.66  RISK MANAGEMENT systematic application of management policies, procedures and practices to the tasks of analyzing, evaluating, controlling, and monitoring RISK [SOURCE: IEC 80001-1:2010, definition 2.28] 3.67  RISK MANAGEMENT FILE set of records and other documents that are produced by RISK MANAGEMENT [SOURCE: IEC 80001-1:2010, definition 2.29] 3.68  SAFETY freedom from unacceptable RISK of physical injury or damage to the health of people or damage to property or the environment [SOURCE: IEC 80001-1:2010, definition 2.30] 3.69  SERVICE LEVEL AGREEMENT SLA the network performance required by a device or class of devices for proper operation Note 1 to entry: A typical network services SLA covers metrics such as availability, latency and throughput. It can also include specifications for mean time to respond, mean time to repair and problem notification/escalation guarantees. In wireless systems, examples include data rate, signal strength, jitter, and latency. 3.70  SIMPLE NETWORK MANAGEMENT PROTOCOL SNMP Internet-standard protocol for managing devices on IP networks 3.71  SIGNAL TO NOISE RATIO SNR comparison of signal power to noise power 3.72  SERVICE SET IDENTIFIER SSID 802.11 term that describes a logical grouping of multiple BSSIDs Note 1 to entry: Sometimes referred to as an ESSID or network name. 3.73  TCP one of the core protocols within the Internet protocol suite Note 1 to entry: Differs from UDP in that TCP is acknowledged and connection oriented. 3.74  TEMPORAL KEY INTEGRITY PROTOCOL TKIP interim security solution that legacy hardware could support when WEP was found vulnerable Note 1 to entry: Also known under the 802.11 branding as WPA. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201612  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 3.75  TOP MANAGEMENT person or group of people who direct(s) and control(s) the RESPONSIBLE ORGANIZATION accountable for a MEDICAL IT-NETWORK at the highest level [SOURCE: IEC 80001-1:2010, definition 2.31] 3.76  UNICAST ADDRESSING technology for delivering a message to a single destination on a network 3.77  UNLICENSED NATIONAL INFORMATION INFRASTRUCTURE U-NII unlicensed spectrum in the 5 GHz range used by IEEE-802.11an devices and wireless ISPs 3.78  USER DATAGRAM PROTOCOL UDP one of the core protocols within the Internet protocol suite Note 1 to entry: Differs from TCP in that UDP is not acknowledged and connectionless oriented. 3.79  VERIFICATION confirmation through provision of objective evidence that specified requirements have been fulfilled [SOURCE: IEC 80001-1:2010, definition 2.32, modified – three notes to the original definition have not been retained.] 3.80  VIRTUAL LAN VLAN group of hosts that communicate as if they were attached to the same BROADCAST domain, regardless of their physical location or physical attachment to the same network switch 3.81  VOICE OVER INTERNET PROTOCOL VOIP technology that allows telephone calls to be made over computer networks Note 1 to entry: A typical CODEC, the G.711 consumes a network bandwidth of 64 kbps comprised in 50 packets per second. 3.82  WIDE AREA NETWORK WAN communication network that spans a large geographical area, providing data transmission across metropolitan, regional or national boundaries 3.83  WIRED EQUIVALENT PRIVACY WEP original security mechanism of 802.11 which has been superseded by TKIP (aka WPA) for legacy devices and AES (aka WPA2) for all 802.11 certified devices since 2006 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  13 3.84  WIRELESS FIDELITY WI-FI™ trademark of the Wi-Fi Alliance 3.85  WIRELESS LOCAL AREA NETWORK WLAN a LOCAL AREA NETWORK that uses RF signals to transmit and receive data 3.86  WIRELESS MEDICAL TELEMETRY SERVICE WMTS wireless service (set of RF bands) specifically defined in the United States by the Federal Communications Commission (FCC) for transmission of data related to a patient's health (biotelemetry) 3.87  WI-FI MULTI-MEDIA WMM subset of the 802.11e standard that provides a differentiated QUALITY OF SERVICE for delivery of messages for some traffic classes 3.88  WI-FI PROTECTED ACCESS WPA interim security solution that fixed many of the weaknesses in WEP and could be implemented on legacy hardware designed to implement WEP 3.89  WI-FI PROTECTED ACCESS 2 WPA2 long-term security solution put in place to replace WEP and WPA Note 1 to entry: WPA2 uses the ADVANCED ENCRYPTION STANDARD and adds security features such as a message integrity check. 4 Wireless MEDICAL IT-NETWORK: an introduction 4.1 Basics A basic understanding of the challenges presented by wireless connectivity as it relates to MEDICAL DEVICES is critical to the successful operation of a MEDICAL IT-NETWORK. The following are some of the high level challenges faced in implementing a wireless medical IT network: – the introduction of smart phones and tablet devices running apps from social networks to cardiology viewers; – lack of RF and wireless competency in the hospital IT, biomedical and clinical engineering staff; – use of crowded unlicensed spectrum; – proprietary functions on top of standards (e.g. 802.11); – securing data on wireless devices as well as over the air; – formal organizational engagement between IT, biomedical and clinical engineering staff. Typically these challenges are addressed using the concept of “best practices” in designing and managing a wireless network. Many of the best practices used to address these challenges are AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201614  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 categorized as RISK CONTROL measures in the vernacular of IEC 80001-1:2010. This technical report proposes to integrate these and other best practices into the PROCESS of applying RISK MANAGEMENT to the development of a wireless MEDICAL IT-NETWORK. The challenges associated with meeting the SLA needs of many varied devices are compounded by the fact that MEDICAL DEVICES can have multiple levels of RISK in a single device. This technical report will emphasize that the same type of traffic in a clinical device can have varying clinical importance depending on the clinical use case or functionality. As an example, physiological data generally do not have a real time requirement when transferred into an EMR. However, if the data is going to a clinician and includes real time information about a patient’s current status, then a delay in delivering this same data has now an increased HAZARD severity and might require stronger RISK CONTROL measure. Thus it is not enough to use the performance characteristics of a MEDICAL DEVICE to design and configure the network, but the clinical aspects of how the device is used and maintained are also a part of the network design solution. 4.2 Enterprise MEDICAL IT-NETWORK Design of hospital networks is very challenging in wireless environments because of the complex physical environment and its impact on the propagation of RF signals, as well as the large number of disparate devices that operate on the network. The RF environment is typically complicated by mobile metal equipment (e.g. metal food or drug cart), walls comprised of building materials with varying RF propagation characteristics, and floor plans that change from one department to the next. The types of devices on a healthcare network include multiple types of general purpose, non-MEDICAL DEVICES as well as MEDICAL DEVICES. Some examples of these devices are guest access devices, workstations on wheels running various applications, infusion pumps, handheld data entry devices such as PDAs or tablet PCs, VOIP communication devices, RFID tags, and patient monitors. Each of these devices has its own data and traffic characteristics using various communication protocols (TCP, UDP, etc.) and with its own network performance requirements (which can vary with the clinical functionality as in the lab test results mentioned above). A device can have multiple clinical functions that include patient mobility; large image files transfers, real time clinical alerts and alarms, and transfer of physiological data into an EMR. These clinical functions, along with the device network performance requirements and data traffic profiles, define the clinical SLA. Clinical functionality maps into networking use cases, where mobility, security, low latency, high availability and other networking performance metrics need to be met. Succinctly, the differences between meeting the networking performance requirements of a general purpose wireless device compared to that of a MEDICAL DEVICE, is that the consequences of not meeting the SLA of a general purposes computer is the inconvenience of a slow network connection. A HAZARD caused by not meeting the SLA of a MEDICAL DEVICE could result in a HAZARDOUS SITUATION and potential HARM to a patient. The diagram in Figure 2 below shows a simplified example of a wired and wireless MEDICAL IT-NETWORK carrying traffic from both MEDICAL DEVICES and general purpose devices. The use of VLANs to logically separate traffic types is common in wired networking technology and is extended to the wireless technology at the network edge by various means (e.g. SSIDs are often mapped to a specific VLAN). In addition to the many types of traffic and associated SLAs, multiple communication paths between MEDICAL DEVICES and nursing central stations or through the data center into a centralized monitoring room can exist across a MEDICAL IT-NETWORK. 4.3 Use of VLANs and SSIDs The use of VLANs is common in wired networks, but every additional VLAN and subsequent SSID comes with a certain overhead of BROADCAST/MULTICAST traffic that can negatively affect available capacity on the wireless link. Care needs to be used in simply using VLANs and SSIDs to segment traffic. Other mechanisms to logically separate traffic should also be explored in order to minimize overhead of BROADCAST/MULTICAST traffic associated with using multiple VLANs. These other options might include using multiple frequencies or bands with differing SSIDs and proprietary mechanisms provided by a WLAN infrastructure provider. Isolating devices using unique VLANs and ESSIDs is not considered a best practice, especially if the AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  15 group of devices that need to be isolated grows large, since every additional ESSID and VLAN brings with it an additional overhead on the wireless channel.   Figure 2 – HDO MEDICAL IT-NETWORK 4.4 Wide area MEDICAL IT-NETWORK Figure 3 shows a model where MEDICAL DEVICES communicate across WIDE AREA NETWORKS, both wired and wireless, to deliver medical traffic for remote clinical access. This could be the gathering of data from remotely monitored patients at home or more advanced capabilities where video feeds allow a physician real-time, interactive access to patient data in their home. Many of the intermediate networks in the wide-area use case have components that belong to different administrative domains making it difficult to assure end-to-end SLAs. As such, these large network components make it difficult to ensure the performance required for real-time patient alarms and response where patient SAFETY is dependent on the overall network performance. The return on the benefits for the use of a particular infrastructure, such as cellular, needs to be weighed against the RISKS. For example, for patients remote to the hospital, clinical expertise assistance across a wireless WAN, such as a cellular network, would be beneficial, even if the physician is sometimes unavailable due to a WAN outage. VLAN1 VLAN2 VLAN3 VLAN4 VLAN5 Central Station Central Station Wireless LAN Controllers Dual Mode AP(s) Patient Monitor Patient Monitor Guest Access Clinical Users IV Pumps CoW WoW VoIP IEC   1300/12 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201616  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012  Figure 3 – Wireless WAN connectivity 4.5 Smart phone applications 4.5.1 General The increasing use of smart phones for voice, video and data services has led to a significant amount of application development for these devices. Some of these applications are, or will be, targeted at healthcare. The use of these devices and their healthcare applications will reach both into the hospital as well as medical office buildings, clinics and homes. Just like any MEDICAL DEVICE, how the application is used clinically as well as the expected performance capabilities of the network(s) that the healthcare data transverses, should be used in the RISK ANALYSIS. 4.5.2 Application clinical functionality While the smart phone hardware is generally not operated as a MEDICAL DEVICE, the use of healthcare applications and their intended clinical functionality will determine whether or not RISK CONTROL measures are warranted. The challenge to the IT department in an HDO lies in the fact that the network can be a WAN that is not under the configuration and control of the HDO IT administration. This does not mean that RISK CONTROL measures are not possible, just that the performance of the external network has to be understood and defined in terms of the clinical functionality and expectations of the user. It is important that the end user, whether it is a physician or patient, understand the performance capabilities of the underlying network and that some RISK CONTROL measures might need to be managed at the device by the user. For example, the reliability of a cellular or wireless broadband networks might be acceptable for the use case of a physician remotely reviewing patient health records using a smart phone. However, the physician would need to be prepared for the circumstance that the wireless data connection could be unavailable at a given place and time. 4.5.3 Cellular networks The advent of 4th generation (4G) networks and devices with much higher data rates, the introduction of femto cells for localized wireless deployment, and the continued evolution and advancement of smart phones will have an impact on the HDO and its ability to safely manage its network. In order to accommodate the increasing demand for bandwidth by both medical and non-medical applications and devices, it is necessary to consider the use of all networks. For example, a smart phone that includes both 802.11 and 3G/4G radios, often defaults to the       Secure Tunnel    Gateway (5) Hospital Gateway  Air Interfac Wireline Interface Wireless WAN   Cellular Tower (3)  HDO WLAN/LAN Network VPN -65 Cellular Network (4) Interface IEC   1301/12 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  17 802.11 network. This can place an unnecessary burden on the 802.11 WLAN. In this case, forcing the device to operate on the 3G/4G network is an example of a RISK CONTROL measure. 4.5.4 Smart phone coexistence Smart phones generally include an 802.11 radio (in addition to a cellular radio) that is used for broadband access when available. If there are many smart phones in use in an HDO enterprise with demanding broadband network access requirements (e.g. wireless video, voice, etc.), then the devices can overload the capacity of the network and cause network outages that affect all devices attached to the 802.11 WLAN. Even though the smart phones might or might not be used for medical purposes, they will impact the security and performance of all devices on the network if not properly provisioned. Properly provisioning the network such that smart phones, regardless of the application, do not overload the network is a design and configuration RISK CONTROL measure that should be considered. See 6.4 for general guidance on RISK CONTROL measures. 4.5.5 Wireless data security  The transfer of patient HEALTH DATA requires that strong mechanisms be in place for securing that data. RISK CONTROL measures to prevent the loss or theft of PRIVATE DATA  or HEALTH DATA includes the use of technologies preventing the storage of PRIVATE DATA or HEALTH DATA and/or remote wiping/destruction of data from the device. Security measures related to encryption and user authorization on networks are covered in the remaining clauses of this technical report. Additional information can be found in the security technical report (see bibliography) 4.6 DISTRIBUTED ANTENNA SYSTEMS Some HDOs consider DISTRIBUTED ANTENNA SYSTEMS (DAS) to extend cellular, paging, public SAFETY and other RF signals through the building over a shared antenna infrastructure. The infrastructure can include active and passive technologies and many infrastructures include a hybrid of both. A passive system uses splitters, couplers, and coaxial cable to carry the signals in the form of RF energy to radiators/antennas that distribute the signal throughout the desired area. An active system communicates digital data to remote electronics that convert the digital signal to/from RF and amplify both the received and transmitted RF signals. A hybrid fiber/coax system adds passive distribution after the remote electronics. If designed, deployed, provisioned, and validated correctly, DAS can provide operational benefits versus deploying a separate in-building antenna system for multiple WSPs, because a single DAS can provide coverage for each WSP throughout the enterprise facility. This is especially true when carrying cellular signals into an enterprise. The HDO should recognize that this wide-coverage feature causes each WSP device to receive noise from the entire coverage area and this affects the system SNR. Similarly, benefit of DAS increasing the coverage area increases the number of users that are supported by a specific piece of WSP hardware, and this increased user load should be considered in the DAS deployment. It is important to understand the challenges and solutions when using 802.11 technologies over a DAS. Some DAS vendors support integrating 802.11 over DAS, others do not. At this time, 802.11 infrastructure vendors do not certify their equipment in conjunction with DAS. Many of the add-on functions that 802.11 vendors promote and market such as IDS, IPS, location services, and coherent use of multipath propagation to improve RF performance are designed for use with a discrete WLAN architecture and might be compatible, though typically the AP vendors do not guarantee RF performance when using antennas other than those they test and recommend. The use of 802.11n with MIMO offers further challenge to DAS deployments as each input/output stream requires an additional antenna to operate as designed. Some features of 802.11n, such as beam forming, will require additional engineering of the DAS. Consulting with both the DAS vendor, device manufacturer, and the 802.11 infrastructure vendor is critical prior to deploying 802.11 over a DAS. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201618  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 5 Wireless MEDICAL IT-NETWORKS: planning and design 5.1 Clinical systems and their impact on the wireless network Clinical systems and their impact on the wireless network are defined in the early planning and design phase of the MEDICAL IT-NETWORK. From the IT perspective, clinicians could be viewed as new customers of the WLAN who bring to the network clinical systems and MEDICAL DEVICES that have unique and varying network performance requirements. 5.1.1 Defining the clinical SLA Understanding how clinicians will use MEDICAL DEVICES in their work flow, as defined in this technical report as clinical functionality, is a first step in the early planning stages of applying RISK MANAGEMENT to wireless networks. It is a challenging task to support, ensure and manage the many SLAs that exist on a MEDICAL IT-NETWORK some of which will have life-critical aspects. From general purpose guest internet access to mission-critical business applications to patient monitoring devices, the networking performance requirements are varied and diverse. The clinical SLA is comprised of both the device level network performance requirements and the clinical helpdesk-type support and procedural systems. Following is a list of typical components of a clinical SLA: – device level network performance requirements (packet loss, delay, etc.); – helpdesk support response times; – network uptime or availability; – wireless coverage areas, signal levels and bandwidth availability; – security; – communication protocol support & configuration; – disaster recovery procedures; – device maintenance scheduling. Compiling and documenting the baseline clinical SLA is a key deliverable in the planning and design of the MEDICAL IT-NETWORK. This is accomplished by engaging with the clinicians and biomedical engineering staff during the planning and design phase to understand the PROCESSES and clinical functionality associated with the networked devices. 5.1.2 Creating partnerships With the introduction of MEDICAL DEVICES and clinical systems to a general purpose wireless IT network, one of the initial considerations is the inclusion of the clinicians, the biomedical engineers, and the IT engineering team in the planning PROCESS. The network designer gains insight into the network performance requirements of a clinical system by reviewing with the clinicians and supporting staff how and where each type of MEDICAL DEVICE will be used. Without this understanding it is not possible to define the clinical SLA of the MEDICAL DEVICE(S) or systems. Please refer to the table in Annex A for an example overview of MEDICAL DEVICES and their clinical and networking traffic requirements. The table in Annex A illustrates the different data types that might be encountered in a wireless MEDICAL DEVICE and their associated network profiles. Annex B provides a list of questions to consider when defining the networking performance requirements of MEDICAL DEVICES on a wireless network. 5.1.3 Geographical location An input to defining the clinical functionality includes identifying the geographical area where the clinicians will use the MEDICAL DEVICES, applications and systems. Devices that support mobility AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  19 across the enterprise can require one or both internal and external handover support across wireless networks. Devices that are used in a specific area (e.g., ICU) might best be supported through using an isolated wireless infrastructure dedicated to MEDICAL DEVICES. These are all considerations that should be evaluated during the planning phase to choose the appropriate wireless technology. 5.1.4 Clinical use case Asking the clinicians “how” they expect to use the devices will help in defining the networking priority that is attached to the device and/or clinical system. For example, does it involve archiving data, or is there a real time aspect that includes life critical information such as patient alarms? Engage with the biomedical engineers who support the clinical systems to understand how they support the systems. What are their maintenance plans including the upgrading of devices, and seek a partnership where PROCESSES and procedures are jointly managed when the network is involved. Determine how the devices are configured for network access. The outcome of these efforts will be a clear understanding of the networking priority that needs to be applied to the MEDICAL DEVICE and systems and jointly defined rules of engagement regarding the management of the devices and network related clinical support models. 5.2 MEDICAL DEVICE wireless capabilities Accompanying the investigation of the clinical functionality is a need to understand the wireless capabilities and performance characteristics of the MEDICAL DEVICES, applications and systems. Engaging with the MDM to fully understand the MEDICAL DEVICE capabilities regarding wireless performance is an important early step in the design and configuration of the wireless network. The combination of understanding the clinical functionality along with the device level wireless performance characteristics allows for the establishment of the baseline requirements for wireless networking design. 5.3 MEDICAL DEVICE capabilities and networking traffic profile The wireless technology defines the networking characteristics that provide the boundaries for the wireless performance of the MEDICAL DEVICE. Some examples include but are not limited to: – PHY (physical radio interface); receiver performance specifications, supported modulation and coding types, data rates, frequencies, and transmit power levels; – MAC (link layer component): deterministic vs. non-deterministic network access, QoS capabilities, security, AP handover for roaming, and power saving mechanisms; – network (IP layer): DHCP or BOOTP, subnet or layer 3 roaming, BROADCAST and MULTICAST data type usage; – transport protocol: TCP (connection oriented), UDP (connectionless); – application/device layer: traffic types (real-time, non-real-time), bandwidth, power saving mechanisms, higher layer acknowledgments. Once the capabilities and traffic profile of the MEDICAL DEVICES, systems, and/or application types are understood from a wireless technology perspective, the network designer can begin to design and configure the wired and wireless network to properly support the MEDICAL DEVICES and systems. 5.4 Network performance requirements A MEDICAL IT-NETWORK has to support the performance requirements of the MEDICAL DEVICE systems determined during the planning and design phase; otherwise the clinical system(s) might not be safe, secure or effective. The network performance requirements of all devices once known should be documented to provide a reference baseline for testing before and during installation, and when changes are made that might impact system performance. Changes that can affect device performance include actual network configuration changes, RF environment AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201620  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 modifications, and adding devices to the network. The network performance requirements of every device need to be accommodated in the network topology and configuration. The network should be designed to ensure the network performance requirement for the most sensitive application/device on the network is met while the network maximum load is in place. A listing of some device performance requirements to consider is included in Annex B. A good rule of thumb is to determine the MEDICAL DEVICE performance requirements from the device specification, noting the most restrictive performance requirements. Match these to the performance capabilities (as specified and measured) of the network (wireless and wired). As an example, one manufacturer specifies a maximum network load and maximum number of users on the AP. To ensure these maximums are not reached, the HDO decides to add extra APs in the location where the devices will be used. This RISK CONTROL measure also tends to provide a higher signal strength (and SNR  – see Figure 4) since APs are closer to clients. Because of decreased contention for airtime, bandwidth, latency, packet loss and transceiver performance requirements are all mitigated by this design decision. The use of network monitoring tools to monitor the network performance characteristics, with generation of alerts when conditions degrade, is a further RISK CONTROL measure against failure to maintain device-specific SLAs. 5.5 QoS mechanisms QUALITY OF SERVICE (QoS) mechanisms provide preferential access to the network within a technology. This can be used to assist in ensuring that the network is able to meet the clinical SLAs required by clients with high priority data by giving these clients more favored access to the network than low priority clients. Wireless technologies have differing methods of providing QoS, and vendors supporting the same standards can implement the QoS mechanism differently. For example, in an 802.11 network, WMM provides four classes of service as a standard option. In addition to this, some vendors might provide traffic shaping and/or reserved airtime via proprietary schemes. The HDO should VERIFY that the wireless clients and the wireless network have compatible and consistent QoS solutions. Furthermore, ensure the QoS policies are effectively applied end-to-end across the network. This includes any QoS mapping between the wired and wireless networks. An example scenario is that an HDO decides to provide wireless guest access and wants assurance that guest access to the WLAN doesn’t interfere with patient data. The HDO already uses 802.11e QoS to segment traffic on the WLAN. Voice devices and MEDICAL DEVICES share the voice QoS category, while video traffic is assigned to the video category. The guest access SSID and associated devices are assigned to the best effort category and hence have a lower priority of access to the WLAN. If a device or group of devices does not support QoS, the HDO segments non-compliant devices into a separate band or subset of channels to provide a separation at the physical layer. 5.6 Receiver capabilities The SNR of a received signal is the ratio of the received signal power to the RF noise power at the receiver (see Figure 4). The minimum SNR for a device to operate at a certain data rate is the lowest SNR that enables reception and decoding of the received packet at a specified or maximum allowable packet error rate. Many factors are involved in determining a device’s SNR requirements, but, all other things being equal, the lower the SNR requirements of a device, the better it performs in degraded RF signal conditions. The minimum received signal strength of a device is a measure of the received signal power required for the device to properly decode the signal at a specified packet error rate. In the case of SNR, it is the “S” (desired signal strength) in SNR. In Figure 4, AP1 has a received signal strength of -65 dBm and an SNR of 30 dB. AP2 has received signal strength of -55 dBm and an SNR of 40 dB. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  21  Figure 4 – SIGNAL TO NOISE RATIO 5.7 Received signal strength and SNR versus data rates As the received signal strength (RSSI) and attendant SNR decreases, the maximum data rate at which the receiver can successfully decode the signal also decreases. The SNR is the amount, or margin, of signal level above the receiver sensitivity threshold or noise floor (whichever is higher). Assuming a noise floor and receiver sensitivity of -88 dBm, for 802.11, an RSSI of -65 dBm and consequent SNR of 23 dB (88 – 65 = 23) generally allow a 36 Mbps data rate. At an RSSI of -82 dBm and same receiver sensitivity of -88 dBm, the consequent SNR of 6 means that the receiver might only support a data rate of 6 Mbps. However, a low data rate channel can allow successful reception of data with a weaker signal at longer distances from the AP. Similarly, a high density of devices, especially devices that require high data rates or very low error rates, require a high SNR. This is why applications or devices that use a lot of bandwidth (video streams) or require low packet error rates (real time traffic such as VOIP or streaming patient waveform data) has to be deployed in a high SNR environment. The RISK CONTROL measure of over-provisioning the network capacity is aligned with the concept of delivering the SNR required for the most effective data rate possible while simultaneously minimizing the effect of high AP signal levels on the overall background RF noise.  -55  SNR dBm  AP1 AP2 AP3  40 dB SNR  Noise Floor 30 dB -65 -95 IEC   1302/12 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201622  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 MEDICAL DEVICES support various communication protocols based on their design and purpose. Some of the common layer protocols that are encountered in a MEDICAL DEVICE are IP, TCP, UDP, and lower MAC layer protocols. Traffic types that can have differing impacts on the wireless performance and requirements are the various uses of UNICAST, MULTICAST and BROADCAST. A MEDICAL DEVICE can use multiple types of protocols, traffic types and other networking traffic functions in a single device. For example, a patient monitoring network can use BROADCAST traffic for communications setup, UNICAST traffic to talk between devices, and MULTICAST traffic to talk between multiple devices. Some vendors deliver BROADCAST/MULTICAST traffic as multiple UNICAST messages (one for each associated client) at an AP. This type of conversion can consume higher amounts of wireless network bandwidth. Vendors can also enhance the delivery of UNICAST messages only to clients that need to receive this message thereby limiting the amount of wireless channel bandwidth used while gaining reliable delivery of such messages at the same time. On the other hand, by default, BROADCAST and UNICAST messages are not acknowledged, so message delivery is not confirmed.  It is important to understand and design the network to support the delivery of all traffic types required by a MEDICAL DEVICE while ensuring that the medical traffic will coexist with network traffic from other network devices. The design needs to include the consideration of all data types and their communication protocol. For example, in an 802.11 network a specific MEDICAL DEVICE requires the use of MULTICAST, while a second MEDICAL DEVICE type specifies that MULTICAST traffic be minimized. When MULTICAST traffic is required, for example, if some devices or applications make use of MULTICAST traffic, the network designer should understand and enable proper IGMP versions and support across the network path. Because many times these devices have different MULTICAST requirements, the network design should logically isolate the devices appropriate methods. As mentioned earlier, the segmenting of traffic by SSID/VLAN is not considered best practice beyond a small amount of devices and SSIDs. Other, vendor specific mechanisms should be explored to isolate traffic on the wireless link. 5.8 Capacity versus coverage versus AP density Capacity, coverage and density are inter-related considerations in the design of a wireless network: – Capacity relates the available bandwidth to a specific geographical location. Capacity is affected not only by the density of wireless ACCESS POINTS, but also by the signal strength which is directly related to data rate. – Coverage typically is used to indicate that a wireless device can connect to the wireless network, without any connotation regarding available bandwidth. – Density of the AP deployment relates to both capacity and coverage, because the denser the deployment, the higher the available capacity (channel planning dependency aside) and RF signal coverage. Specifying the signal strength for a given coverage area is no longer sufficient for wireless network design. The capacity requirements for that area have to be considered and addressed by providing the required density of ACCESS POINTS. For example, a nursing station can have many wireless users in a small physical area. If these users and associated application(s) require the aggregate peak bandwidth of 45 Mbps, and a single 802.11 AP can deliver a “real world” throughput of approximately 15 Mbps, then a minimum of 3 ACCESS POINTS would be required in this physical area to support the application without considering the need to overprovision in terms of available capacity. An example of coverage compared to capacity is a DISTRIBUTED ANTENNA SYSTEM connected to an 802.11 AP such that it provides extended coverage to an entire floor. If this is done with the use of multiple antennas and/or radiating coax, it can expose that AP to a large population of devices and users. In this example, it is likely that the capacity of that AP will be exceeded. Regardless AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  23 of whether a DAS is used or the AP manufacturer’s recommended antennas are used, it is important to correctly provision the number of APs in an area to achieve proper load balancing. Alternately, simply install the APs in a standard discrete deployment independent of the DAS. For the case of cellular coverage vs. capacity, the cellular service provider should review the quantity of devices to be enabled in the facility and plan accordingly with micro-cell or pico-cell installation(s). The HDO should work with a cellular provider in reviewing the types of devices and applications that will be operating on their network to ensure that sufficient capacity exists to support peak load conditions. 5.9 Deterministic versus non-deterministic wireless access protocol Deterministic access is such that devices are a-priori granted access to the network in predefined time slots, (i.e. allotted a dedicated fraction of total capacity). Non-deterministic access means that devices have to contend for the medium, and access to the network is not guaranteed. A deterministic protocol uses fixed time slots, making them inflexible regarding timing, so a burst of data has to wait for its time slot to transmit even if no other devices are using the medium. Proprietary protocols have the advantage of a turnkey solution managed by the vendor but this can also be a disadvantage, since an HDO might be locked into a particular vendor. Standards-based protocols generally have multiple vendors to choose from but require a higher degree of design, deployment and network management competency by the HDO. The use of deterministic versus non-deterministic protocols, standards-based vs. proprietary, or other unique attributes of protocols is dependent on both the available wireless technologies and the device requirements. A deterministic solution can provide a higher level of assurance in packet delivery, but less efficient use of the time domain. In a non-deterministic system, over-provisioning the network capacity is required. 5.10 Planning and design summary Defining the networking performance requirements of the MEDICAL DEVICE as used by the clinician and matching them to the capabilities of the wireless technologies available are key deliverables of the planning phase. Adhering to the guidelines as reviewed in this clause provides a strong foundation of RISK CONTROL measure for the actual design of a wireless MEDICAL IT-NETWORK. 6 Wireless MEDICAL IT-NETWORKS: Deployment and configuration 6.1 RISKS versus benefit of a wireless communications system The RISKS for wireless communications systems have to be considered against the benefits, such as increased mobility of patients, devices and clinicians with faster access to data. Many RISKS are independent of which wireless solution is in place; rather, all wireless systems have inherent RISK due to relying upon a medium which is not constrained by a physical boundary. For example, while user authentication is required for both wired and wireless systems, the inability to ensure that an unauthorized user cannot access wireless data requires a different technical approach than would be taken on a wired LAN. Connections to wired LANs are generally unaffected by nearby construction and other electronic devices, while connections to wireless LANs can be greatly affected when signals are blocked by newly erected walls or other wireless devices create interference. One should consider that many wireless technologies exist beyond the wireless LAN. These include multiple WAN, PAN, and proprietary technologies, each of which exhibit desirable characteristics that a facility might wish to employ with networked MEDICAL DEVICES. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201624  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 6.2 Licensed versus unlicensed spectrum Generally speaking, licensed spectrum is regulated by governing bodies that set laws dictating what or who is allowed to use a particular band of spectrum. Cellular systems operate in licensed spectrum and are allowed to operate relatively interference-free from other sources. Unlicensed spectrum is governed by specific regulatory rules regarding interference from unintentional radiators, but the spectrum is neither limited to specific devices nor to wireless technologies. Devices that operate in unlicensed spectrum need to be able to co-exist with other types of devices, and accept a certain threshold of interference. All potential candidate bands of spectrum, regardless of licensed or unlicensed, should be evaluated at the HDOs facility for levels of interference from all sources. Additionally, the devices ability to operate in the presence of interference is a consideration during the wireless networks RISK ANALYSIS. 6.3 Interference sources  Applicable to both licensed and unlicensed spectrum usage, identifying interference sources (e.g. microwave ovens, two way radios, neighbor WLANs) is a challenging and critical factor to the performance of a wireless network; challenging in that identifying and managing an interfering source is difficult at best, and critical in that these interfering sources can cause a portion or the whole wireless network to fail for extended periods of time. Generally speaking, the use of unlicensed spectrum has a higher probability of interference. While interference sources are more likely in unlicensed spectrum, licensed spectrum is not immune from interference. A common source of interference in the 2,4 GHz band is microwave ovens. A policy of evaluating placement of microwave ovens near clinical areas where MEDICAL DEVICES operate is a RISK CONTROL measure. This evaluation includes testing for interference and using new model microwave ovens that have reduced RF emissions. More generally, the interference sources in and around an HDO should be known and considered as part of the wireless network RISK ANALYSIS. 6.4 Spectrum usage and allocation 6.4.1 Device coexistence If devices are coexisting in the same spectrum but using different wireless technologies, the systems have to have inherent mechanisms to avoid the impact of RF collisions (e.g. using RF energy detection and avoidance methods). Preferably the ability to segregate disparate wireless technologies sharing the same spectrum by means of physical location is preferred. Devices can coexist in the same physical space by operating in different parts of the spectrum (e.g. cellular bands versus WMTS versus unlicensed bands). However, many times this is impractical as many devices can operate in the same spectral band. If devices needs to coexist in the same physical space and the same spectral band (e.g. U-NII bands), then the next area to evaluate for proper deployment is the spectrum availability and usage. This might or might not require separate infrastructures. For coexistence on the same infrastructure, frequency separation by proper channel planning is a means of providing higher capacity without interference. Proper frequency planning, or channel management is essential to increasing capacity in a physical space. Advanced functions such as MIMO, beam-forming and smart antennas can provide more efficient spectral reuse and less interference, and if available should be evaluated in context of the requirements for the specific physical areas of deployment. The wireless network vendor and device manufacturers should be consulted to determine if they have validated these solutions. 6.4.2 Spectrum management Proper use of available spectrum is a cornerstone of successful wireless MEDICAL IT-NETWORK deployment. Preferably, the allocation of spectrum would be based on the network access priority and criticality of the device’s clinical requirements. For example, if two applications on the network degrade the RF performance of each other, the HDO should consider giving spectral preference to the higher priority application. An example is the deployment of 802.11 devices. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  25 Using the U-NII bands (5,150 – 5,875 GHz) in addition to using the 2.4 GHz bands and coherently separating devices across these bands based on priority and clinical use cases is a proper mechanism for deploying across all available spectra. Spectrum management requires an understanding of which wireless technologies are available and their characteristics. It also requires understanding which of these wireless technologies is in use within and around the HDO facility. With this understanding the HDO can properly determine where interference can exist. Using this information the physical and/or frequency separation of the clinical devices can be managed to mitigate the RISK of RF interference. If the devices need to coexist in the same physical space and share the same spectral bands, then the spectrum and channelization has to be properly deployed to provide adequate performance for meeting their INTENDED USE. Sometimes the use of different slices of spectrum around the HDO facility, especially by those that are not within the administrative control of the HDO, can change with time. Adapting to such changes in spectrum usage requires continuous monitoring of the RF environment, and taking corrective action when necessary to maintain unused or less-used slices of spectrum for critical HDO applications. 6.4.3 Capacity management Wireless spectrum is a finite resource that has to be shared amongst devices. As each device consumes spectrum and airtime to transmit and receive information, other devices have to wait their turn. Capacity management’s goal is to ensure that all devices can access the wireless infrastructure per their SLA. Some important examples of techniques for achieving required capacity are installing a sufficient number of wireless ACCESS POINTS and frequency reuse through proper channel planning. Managing and metering airtime for channel access across different traffic classes is another method to manage capacity and ensure SLAs are met. Exploring these types of options (some of which are proprietary) with the wireless networking vendor is an important part of the planning and design phase. 6.5 Wireless network configuration (802.11 specific) 6.5.1 General The configuration of the wireless LAN components determines the network’s ability to provide safe and effective communications.  6.5.2 VLAN and SSID The logical separation of devices using VLANs can provide isolation on the wired segment of the network. VLANs are mapped to the wireless network using SSIDs to extend the logical isolation to the wireless devices. This concept is a common practice with MEDICAL DEVICES to mitigate against undesirable and potentially incompatible network traffic, and to prevent unnecessary client power consumption that can result from receiving unwanted MULTICAST or BROADCAST traffic. Using SSIDs to logically separate devices is a means to provide unique services (e.g. security policy) to groups of devices, but has other consequences that needs to be understood during network design. The number of possible SSIDs is limited, especially when compared with the number of possible VLANs. Increasing the number of SSIDs on the same physical infrastructure increases the idle load (i.e. due to multiple beacon transmissions, etc.) on the wireless channels, decreasing the available capacity for critical data, and increasing complexity in WLAN management. As mentioned earlier, VLANs do not have additional cost on wired networks, but do present additional overhead on wireless links when VLANS are mapped, and thus require a unique SSID, to each WLAN on the wireless link. Each SSID will present additional idle load in the form of AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201626  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 beacons. Best practice dictates that they are both minimized and other methods of traffic separation, such as assigning WLANs to specific bands of spectrum (e.g. U-NII and ISM). 6.5.3 Authentication and encryption Wireless security provides protection from eavesdropping and from unauthorized network access. Ensure the minimum acceptable level of security is supported by the wireless technology and implement the highest level of security available. For example, due to a number of well-known vulnerabilities, it would not be recommended to use WEP as the security mechanism for patient data transport in an 802.11 network. TEMPORAL KEY INTEGRITY PROTOCOL (TKIP), the mechanism employed by the original WI-FI PROTECTED ACCESS (WPA) protocol, addresses the key shortcomings of WEP, however newer more preferred methods are now available. The Wi-Fi Alliance now recommends WPA2 / 802.11i, which uses ADVANCED ENCRYPTION STANDARD (AES) 1, as the minimum security capability. WPA2-Personal, which uses a PRE-SHARED KEY (PSK) requires the same key be used for all users, which can be limiting and logistically challenging. By contrast, WPA2-Enterprise allows a variety of flexible authentication mechanisms based on 802.1X EXTENSIBLE AUTHENTICATION PROTOCOL (EAP) that can be different for each user or device.  For an 802.11 deployment, WPA2-Enterprise provides a greater level of security and access control than WPA2-PSK. There are a large number of specific EAP types that could be implemented in different devices, as well as supported on the network. Using an EAP solution that supports bi-directional certificates (server and client side) such as EAP-TLS is considered a stronger solution than username/password for client-side authentication, but imposes a potentially difficult challenge related to generating and maintaining a large number of client-side certificates. A RISK ANALYSIS should be used to determine if the actual use case requires the additional complexity of implementing bi-directional certificates. 6.5.4 Vendor proprietary extensions Many standards-based wireless technologies such as 802.11 have proprietary components. These proprietary functions might not be compatible with all devices and can have both positive and negative impact on performance of MEDICAL DEVICES. It is important to understand the operation of these functions as it relates to the networking performance characteristics of the MEDICAL DEVICES. Examples include mechanisms to support asset tracking and algorithms to set AP channel and transmit power. Engage with the wireless networking vendor to understand the impact of these proprietary functions so that the configuration of the network can optimally use proprietary extensions. 6.5.5 Cellular and proprietary networks Cellular and proprietary wireless networks are either managed by service providers or pre-configured where minimal or no networking oversight is required of the HDO. This includes the configuration and technical characteristics of wired networking devices such as switches (core, distribution and edge), routers (directing packets between LANs, or to a WAN, or to the Internet and/or to a cellular network), the security levels within the network and number of MEDICAL DEVICES that are part of the wired network. This technical report does not directly address the RISKS of a wired network, but they are related in that most or all wireless MEDICAL DEVICES eventually connect to the wired network for server access that typically have a wired network connection. As such, the wired network is part of the overall medical network system and should be considered systemically in overall network planning and design for ensuring the networks support clinical SLA of MEDICAL DEVICES. Although the HDO cannot be responsible for the detailed design, implementation and management of cellular and proprietary wireless networks, it should work with the network and service provider to define and ensure that the network meets an appropriate SLA. ___________ 1  http://www.wi-fi.org/files/kc/WPA-WPA2_Implementation_2-27-05v2.pdf AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  27 6.5.6 Network availability If data availability is critical, then the network has to be designed to quickly recover from component failures. Building in redundancy and resiliency to increase network availability can ensure that no single-fault failure stops the flow of data. For example, in a critical continuous patient monitoring application, if a router or WLAN controller fails, there should be an alternate path for data to flow from the patient to the clinician. Due to different RISK levels, the requirement for recovery speed might be different for life-critical data compared with general purpose data. Recovery times for different backup solutions can vary from several seconds to several minutes. The best backup solution to use depends on cost of implementation and probability of occurrence of a HAZARDOUS SITUATION (e.g. patient experiences an arrhythmia during the time required for network recovery).  A RISK ANALYSIS is used to determine if a faster and more expensive backup recovery solution should be put in place. In the wireless or RF space, the use of overlapping coverage provides a mechanism for high network availability. As discussed in 6.4, proper use of RF channels allows for use of RF redundancy. For example, the 2.4 GHz ISM BAND has 83 MHz of spectrum, while the  5 GHz U-NII bands provide up to 555 MHz of spectrum. In the case of 802.11 in the USA, this translates to 3 available non-overlapping channels in the 2.4 GHz spectrum and up to 24 non-overlapping channels in the U-NII spectrum. Due to the small number of distinct channels in the 2.4 GHz band, it is not feasible to overlap coverage in a large physical space where high capacity is required using 2.4 GHz. The higher number of available channels in the  5 GHz U-NII bands allows for RF coverage overlap and thus RF redundancy, which translates into high wireless network availability. 6.6 VERIFICATION testing 6.6.1 General The use of network VERIFICATION testing is an industry best practice that is directly applicable to successfully deploying and operating a wireless network. Network testing discovers errors not only in 1) the network hardware or firmware, or 2) INTEROPERABILITY between the device and the infrastructure, but also in 3) the design, topology, and configuration of the network which is owned by the network designer/maintainer. There will always be variance from one network to another, and neither the MDM nor the IT equipment manufacturer has complete visibility into the design and day-to-day operation of a hospital-unique network. In terms of the design, deployment and configuration of a wireless MEDICAL IT-NETWORK, VERIFICATION testing is a necessary task. Many HDOs do not have the facilities to support the creation of a lab network to perform VERIFICATION testing. Segmenting a portion of the live network so that it can serve as a test bed without connecting devices to actual patients can be an appropriate alternative. Providing full access to the implementation team (IT, biomed, clinicians, etc.) during the VERIFICATION testing is important, and the ability to test devices and systems on the actual network is of great value. 6.6.2 Pre GO-LIVE VERIFICATION testing The use of a lab environment to emulate and VERIFY the performance of both MEDICAL DEVICES and non-MEDICAL DEVICES on a WLAN is an important component of RISK CONTROL measures. While the lab testing will give a good indication of overall performance, it cannot replace testing on the actual MEDICAL IT-NETWORK environment, as the lab environment only approximates the actual environment. In addition, VERIFICATION should also include testing to confirm that the network is available as designed when individual network components go off-line. 6.6.3 GO-LIVE VERIFICATION testing After isolated VERIFICATION testing, the network changes are tested in the actual environment. Preparation for testing involves creating an installation plan to move to the new solution which includes a personnel support plan (e.g. extra staff available) in case the upgrade fails or includes AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201628  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 network downtime2). This involves the support of IT, clinicians and biomedical engineering to trial the MEDICAL DEVICES on the live network. Device and network configurations, expected down time, extra support personnel and actual use by clinicians should all be part of the installation plan for GO-LIVE VERIFICATION testing. For large deployments, a staged release after successful testing might be warranted. For example, a multi-floor system might be rolled out one floor at a time.  7 Wireless MEDICAL IT-NETWORKS: Management and support 7.1 General This clause provides an overview of RISK CONTROL measures and best practices associated with managing a MEDICAL IT-NETWORK after deployment and configuration.  7.2 Network and application management Once the MEDICAL IT-NETWORK is planned, deployed, and VERIFIED, use network and application management tools to monitor and mitigate wireless network performance degradation events and outages. A RISK ANALYSIS should be used to define the required scope and scale of network monitoring tools or capabilities. Simple RISK CONTROL measures such as SNMP traps to large scale third party enterprise tools should be considered. The goal should be to identify performance degradation before it actually manifests as a HAZARDOUS SITUATION or HARM. The use of network monitoring on the wireless and wired infrastructure(s) combined with application layer monitoring can provide insight into the real time performance of the network. Monitoring can also provide alerts of low capacity or other issues that might degrade the network’s ability to meet the required SLAs 7.3 Policies and procedures Define, document and distribute strong policies and procedures regarding the use of both the wireless network and RF environment. Policies should focus on the restricted (by location perhaps) use of wireless or other devices that might interfere with devices on the HDO wireless network. Examples include: – the location of where personal communication devices, such as cellular phones, Bluetooth headsets, DECT or other cordless phones can be used; – the prohibition of individual or group use of rogue wireless network devices such as 802.11 APs; – determining the physical placement and/or replacement (e.g. with models that generate lower levels of RF emissions/interference) of HDO assets that might be interference sources such as microwave ovens, electrosurgery equipment, etc. Document the procedures that outline the PROCESS of approving the connection of a wireless device to the network. A policy should define the requirement that any purchases of wireless devices include the review of IT staff as part of the RESPONSIBLE ORGANIZATION before the purchase is made. Policies should be clearly posted for guest users as well as internally distributed. ___________ 2) The 10-step RISK ANALYSIS process described in IEC 80001-2-1:2012 provides a template that can be used to define roles and responsibilities during network upgrades. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  29 7.4 Change control Awareness and understanding of the potential impact on the performance of MEDICAL DEVICES from changes in a MEDICAL IT-NETWORK allows RISK MANAGEMENT to be applied to the change control PROCESS. Examples of changes include changing the wireless controller software versions, applying software patches, or changing the configuration of a networking component (note that some wireless network management systems will automatically change networking device parameters.) As an example, updating wireless controller firmware to support a security patch might fix an issue with security, but cause problems elsewhere in the network as a result of the introduction of a software defect in the new controller software. A hardware example would be the upgrade of an AP from 802.11abg to 802.11abgn. In all of these instances, the use of pre GO-LIVE VERIFICATION testing as part of a change control PROCESS, as described in 6.6, is recommended. Upgrading to a release of network infrastructure hardware or software without consulting with the MDM is not recommended. Early releases of software have a higher probability of performance issues. It is recommended to check with the MDM to determine if any VERIFICATION testing of their devices and the wireless infrastructure software version in review has been completed. It is important to note that with the proliferation of hardware and software versions available from both the network infrastructure vendors as well as the MDM, it is probable that not all combinations will be tested prior to the roll-out of a specific combination at an HDO. If the desired combination has not yet been tested, the HDO should complete their own VERIFICATION. As the release of some hardware, software and firmware updates by wireless network vendors is generally not scheduled (e.g. security updates), the MDM might not be able to complete validation in a time requested by the HDO. The HDO should consider in their RISK ANALYSIS the RISKS of running wireless networking software that has not been tested for INTEROPERABILITY by MDMs. If neither is acceptable, the HDO should complete testing for VERIFICATION. Changes to the physical environment will affect the RF coverage. The use of site surveys or RF management tools to validate the RF coverage after any environmental changes is a key RISK CONTROL measure. Examples include the renovation of units or floor plans where wireless is used for MEDICAL DEVICES. Adding new applications, medical or non-medical, can impact the performance of existing networked devices in a shared wireless environment with finite available bandwidth. Examples are enabling WLAN guest access and the addition of asset tracking / location devices. 8 General RISK CONTROL measures 8.1 General The previous clauses outlined a PROCESS by which a wireless MEDICAL IT-NETWORK can be planned, designed, deployed and managed. Clearly every network is different including the use of different technologies and vendor solutions. This final clause will review some RISK CONTROL measures that can be applicable to a specific technology or HDO. It also provides a summary of some of the inherent best design practices covered in previous clauses. When determining the list of unique causes unique to an HDO, this clause’s listing of RISK CONTROL measures should be reviewed for applicability and might assist in filling RISK ANALYSIS gaps. 8.2 Determining baseline networking performance Understanding the performance characteristics of a wireless technology and matching them to the performance requirements of the networked devices are vital to ensuring the proper deployment of MEDICAL DEVICES on a wireless infrastructure. A grouping of devices is one where all the devices share the same network performance capabilities and requirements. Categorizing each grouping of performance requirements into AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201630  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 specific wireless performance characteristics, including WLAN configurations, is a recommended method of defining each group. One should design the wireless network to match the requirements of the most stringent performance characteristics of the devices for each grouping, thus inherently meeting the SLA of less demanding devices in terms of networking performance. 8.3 Designing for coverage signal strength It is a good rule of thumb when using wireless technologies such as 802.11 to deploy the wireless infrastructure such that its minimum RSSI and SNR in the intended coverage area is above the MEDICAL DEVICE'S specified receiver sensitivity and SNR for its highest supported data rate. RF signals in a real-world environment such as a hospital can vary in signal strength by 10 dB while standing still and experience fading (reduced signal due to multipath effects) of 20 dB or more. Thus if a devices receiver sensitivity for the highest data rate possible is -75 dBm (or 20 dB SNR if noise floor equals -95 dBm), then the wireless network design might need to provide coverage at -65 dBm. Another view is to measure the RF noise floor in the wireless coverage area over a period of time to identify worst case scenarios, and reduce the transmit power of the wireless APs, and/or space the APs closer, such that the received signal strength of the MEDICAL DEVICE exceeds the highest data rate receiver sensitivity by a margin of at least 10 dB. Refer to Figure 4 for a graphical representation of SNR. 8.4 Segregating traffic and data types As a typical best practice, networks are logically segmented to isolate (e.g. use of VLANs) BROADCAST traffic to its intended domain or subnet. This same best practice, when traffic types can be clearly identified, can be used to separate life-critical data from general purpose IT traffic. After identification of the clinical use of a MEDICAL DEVICE and associated traffic (e.g. life critical, data archiving, etc.), determine the MEDICAL DEVICE supported communication protocols, addressing modes (UNICAST, MULTICAST, BROADCAST), and other protocol usage information. Create VLAN(s) on the wired link for different classes of MEDICAL DEVICES and clinical data and then map the wireless MEDICAL DEVICES to the proper VLAN (e.g. for WI-FI the SSID is mapped to a specific VLAN). 8.5 Environmental and physical changes  Physical changes in the wireless environment (e.g. floor plan changes) will impact the RF performance of wireless devices. Obstructing or altering the RF signal path can have a significant performance impact on a device’s wireless link. A potential RISK CONTROL measure would be to evaluate all physical structure changes in a MEDICAL IT-NETWORK environment for adequate RSSI and SNR and test after any changes. Move or install additional wireless infrastructure (e.g. APs) as determined by an RF site survey or other means. 8.6 Maintaining a clean RF environment It is a challenge for the HDO to keep the RF environment clean on its existing and managed wireless network(s). Outside interference from neighboring networks, microwave ovens, other users of unlicensed spectrum (Bluetooth, DECT phones, Zigbee, etc.) can intermittently appear in the HDOs managed RF space. Periodic surveys of the coverage area using spectrum analysis tools to scan and identify sources of interference is one way to mitigate against unknown and unmanaged interferers. Define and document policies that remove or restrict the use of interfering sources (by location if possible). Another potential way to mitigate against interference is to dedicate the least congested channels to MEDICAL DEVICES, whether they be in licensed or unlicensed bands. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  31 8.7 Capacity planning 8.7.1 General Designing a wireless network that always maintains a specific amount of capacity above the user load is a difficult task because quantifying usage of the network from many disparate devices over time is nearly impossible. In terms of probability, usage is typically a Poisson-distributed random PROCESS and can also include spatial-temporal variance. The difficulty in quantifying the precise load is part of the reason for provisioning the network with significant margin (e.g. designing with fifty percent more capacity than required for the expected usage). If the network is a proprietary network, management of capacity might be built-in (e.g. in a channelized wireless telemetry system). A RISK CONTROL measure against an overloaded network is to test and VERIFY the actual impact introduced by changes to networking equipment and wireless network clients. Gather both the MDM and wireless infrastructure provider’s performance specifications to understand capacity requirements of devices and applications versus coverage area capacity. One way to envision coverage area capacity is to think of the available bandwidth (Mbps) per unit area of floor space. As an example, consider a 1,000 m2 hospital floor. During the planning and design phase it is determined that the combined peak capacity requirements of all devices (medical and non-medical) is 100 Mbps, or 100 Kbps/m2 (100 Mbps spread across entire floor equals 100 Kbps per square meter). It is also determined that the nursing station is considered the highest capacity user per physical area, and the nursing station area will require a peak capacity of 130 Kbps/m2. During the planning phase, 802.11 is the chosen wireless technology, and the 802.11 dual band AP is expected to deliver a “real world” capacity of 20 Mbps in the 802.11a 5 GHz U-NII bands, and 6 Mbps in the 802.11bg 2,4 GHz ISM BAND. The network designer chooses to deploy enough APs to meet the nursing station capacity requirements across the entire floor (an alternate plan would be to add additional AP(s) only in the nursing station area). Extending the 130 Kbps/m2 requirement across the entire floor, and designing to overprovision the WLAN by 50 %, the WLAN coverage design requires an aggregate capacity of 260 Kbps/m2, or 260 Mbps. The deployment meets this requirement with the use of 10 APs (200 Mbps for 802.11a and 60 Mbps in 802.11bg). Assuming that devices are deployed and configured (e.g. channel assignments, etc.) to utilize the two bands effectively and the RF coverage of the APs is confirmed with an RF survey tool, the deployment design is appropriate and would be ready for test and VERIFICATION. 8.7.2 5 GHz and DYNAMIC FREQUENCY SELECTION (DFS) Each country has its own rules and regulations regarding the use of unlicensed spectrum. The channels available and secondary use of the spectrum can change from one country to another. For example, some of the 5 GHz channels are restricted in areas where they might interfere with radar systems that operate on a primary usage basis in the band. An HDO can investigate with the proper local government authorities to learn if there are any radar installations in the vicinity of the facility. Additionally, any infrastructure device such as an 802.11 AP that operates on a DFS channel is required to monitor for radar and avoid interfering transmissions if a radar source is detected. Most APs or WLANs will alert or provide logs showing that they have detected radar and activated their DFS system. Once it is known that there are radar installations in the vicinity, the affected 802.11 channels might need to be manually disabled. This is because DFS will cause the AP to cease operation on the affected channel, and any clients connected to the AP might be disassociated and experience a loss of connectivity for a significant period of time (seconds to minutes depending on the client behavior) until they can reconnect to the same or a neighboring AP on an unaffected channel. 8.7.3 Security measures and planning For additional information on securing wireless communications, please refer to security RISK ASSESSMENT standards such as ISO/IEC 27001:2005, ISO/IEC 27002:2005, ISO/IEC 15408-2:2008, etc. Wireless communication technologies include many technical AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201632  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 security controls, please refer to the specification for each technology, (e.g. 802.11, Bluetooth, etc.). For guidance regarding security RISKS in connecting MEDICAL DEVICES to IT-NETWORKS please see IEC/TR 80001-2-2 on of MEDICAL DEVICE security needs, RISKS and controls. Security was already a strategic and important focus for IT NETWORKS before the introduction of MEDICAL DEVICES. Protected health information on any network demands strong security measures; this is especially true for wireless networks. As part of the design and planning of the WLAN, each link in the communication chain should be evaluated for security flaws and appropriate counter measures. Use strong encryption and authentication solutions such as AES and 802.1X. In addition, the use of IDS/IPS might be warranted to detect and protect against many of the wireless intrusion mechanisms. If legacy devices that support lesser levels of encryption have to be allowed on the network, the design should restrict the network access of these devices. For example, infusion pumps that have lesser means of security might only have access to a single formulary update server so that RISK of a network breach is restricted to the single server. 8.8 RF spectrum use Although available spectrum is a limited and valuable resource, proper planning and use of the RF spectrum by the HDO is often overlooked. The RISK ANALYSIS should include consideration of all spectrum and associated wireless technologies available to the HDO. Considerations include the nature and probability of interference, the support for peak traffic loads, and the ability of the technology to operate in the presence of expected interference sources. In most locations, licensed spectrum has a lower probability of interference than unlicensed spectrum; however, some providers of licensed spectrum (e.g. cellular) design for average loads, not peak loads. In the case of unlicensed spectrum, the use of less crowded or higher bandwidth spectrum is recommended. For example, a capacity analysis might indicate use of the U-NII bands (5 GHz) with 555 MHz of bandwidth over the use of the ISM 2.4 GHz band with only 83 MHz of bandwidth. Each band of spectrum has pro’s and con’s that should be vetted against the wireless RF requirements. For example, the RISK ANALYSIS should consider whether the HDO should use the U-NII band DFS channels as radar interfering events can lead to temporary loss of communications and other performance degradation due to secondary network perturbations when the affected APs all suddenly change channels. 8.9 Device and application classification When disparate devices with varying performance requirements coexist on the same network, the use of classification on the network by security policy and performance requirements is helpful in managing network access. In the case of MEDICAL DEVICES where network performance and availability can have patient SAFETY implications, the ability to classify the wireless MEDICAL DEVICES as higher priority on the network at the access layer is even more important and vital. Selecting wireless technologies and infrastructure solutions that are able to distinguish and manage packet transmissions of different priorities should be considered.  Such QUALITY OF SERVICE (QoS) mechanisms should be explored in the design and planning phases and implemented end-to-end on the network. Mechanisms that also allow for detection and prevention of misuse of QoS tags to gain unfair access to wireless bandwidth should also be considered. For example, a low priority packet gets tagged as a high priority packet and gets preferred treatment that it doesn’t deserve. This can impact SLAs for the high-priority traffic. Detection and prevention of such misuse can help meet SLAs. Consult with your wireless network infrastructure provider to explore these types of capabilities. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  33 8.10 Guest or smart phone access Most enterprise 802.11 networks employ some capability to enforce user bandwidth allocation. For example, guest users should be bandwidth limited such that their particular classes of devices only receive minimal bandwidth while reserving most of the bandwidth for mission and life critical applications. Even with MEDICAL DEVICES or medical smart phone applications, the clinical functionality of “how” the application is used has to be considered as part of the system level design. If a physician wants to use his or her smart phone for non-medical use while in the HDO then the traffic from that device should be segregated either within the guest access SSID or a separate dedicated SSID to smart phone applications. Regardless, the device and the applications that reside on it need to be understood regarding the clinical functionality and properly accounted for in the RISK ANALYSIS and design. The use of limiting the bandwidth to a particular device or application needs to take into account the clinical functionality and not necessarily the user’s preferences for broadband access. If higher levels of broadband access are needed to support guest access and smart phone applications, then other means of design RISK CONTROL measures might be necessary. Examples of such are considered in this technical report, such as the increase in the number of APs and expanded use of the 5 GHz spectrum. 8.11 WLAN infrastructure configuration An HDO MEDICAL IT-NETWORK administrator can expect to have to alter or create some level of customization in the wireless infrastructure configuration. Most wireless infrastructure solutions include extensive manuals and sets of best practices. Appropriate personnel should undertake the necessary training to learn the capabilities of the wireless network and how to properly configure the system for peak performance and availability. Once the configurations are understood, they can be matched to the networking performance requirements of the devices on the MEDICAL IT NETWORK. This includes networking performance characteristics such as latency and packet loss, security posture and any configuration to enable compatibility between the MEDICAL DEVICES and the wireless network. Meeting the SLAs of all devices is a task that will require tradeoffs based on clinical priority, resources, and budgets, all of which should be considered as part of the RISK MANAGEMENT PROCESS. 8.12 External partnering with both MEDICAL DEVICE and networking manufacturer Developing a relationship with the MDM as well as the MEDICAL IT-NETWORK provider is now an important aspect of designing and maintaining a MEDICAL IT-NETWORK. Work with both the wireless networking provider and MDM to understand the infrastructure and device level requirements and capabilities, and review device and WLAN network configurations with all interested parties. Ideally the parameters are formalized in the RESPONSIBILITY AGREEMENTS. After review and acceptance of a proposed configuration by all responsible parties, a testing of the WLAN and device(s) configurations in a laboratory environment to evaluate compatibility and measure performance is an integral part of the RISK ANALYSIS PROCESS. Note that this is complementary with the internal partnering required within the HDO including biomedical engineers, safety officers, clinicians and risk managers. 8.13 Redundancy Redundancy is a best practice implemented in wired networks and wireless networks. Deploying the wireless network so that each area is covered by at least two transceivers on different channels provides RF redundancy. This deployment strategy is only possible when sufficient channels are available. Further, if these transceivers are wired to different network switch fabrics, then a single switch failure will not result in loss of all wireless functionality.   For example, if using 802.11 operating in the 2,4 GHz ISM BAND, there are, at best depending on the regulatory domain, three distinct 802.11 frequency channels available. In a physical space where there are many overlapping AP coverage areas, lack of distinct channels can lead to increased co-channel interference. Implementing RF redundancy in this scenario will result in a decrease in overall capacity. A mitigation technique is to move critical traffic to the U-NII 5 GHz AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/201634  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 bands where up to twenty four distinct 802.11 channels are available. In conjunction with this larger number of distinct channels, physically overlapping AP coverage areas provide enhanced capacity as well as RF redundancy when properly deployed. As more APs are added, the AP and client transmit power can also be decreased to support extremely dense AP deployments. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  35 Annex A  (informative)  Clinical use cases and network traffic profiles  The following table provides example clinical use cases and shows associated mapping onto network traffic profiles. It is intended to provide a framework by which IT professionals might define specific clinical use cases per their HDO and map them onto their overall network design and implementation plan. It is important to understand that the actual clinical use case can dramatically alter the severity of failure shown in the examples below, which then can affect the networking traffic profile. As an example, a VOIP phone used for general communications only warrants a priority of medium, but once that phone is used for alerting or alarming to patient condition and events, the priority increases to high. Table A.1 is for reference purposes only, as a MEDICAL DEVICE can have many different clinical and networking profiles and this table is not considered representative for all MEDICAL DEVICE use cases. It is important to note that the detailed traffic characteristics (e.g. packet size and timing) vs. average load of a device or application is also a critical factor in determining the network performance requirements. For example, VOIP using the G.711 CODEC has a bandwidth of 64 kbps which is near the “low” bandwidth category. However, because of the fact that it uses a 50 packets per second packet rate, the impact on the overall network throughput is considerably larger. Thus in some instances such as VOIP traffic, understanding and planning for the higher network throughput requirements associated with high packet rates should be part of the network performance consideration during its design.  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 36  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 Table A.1 – Example clinical use cases and network traffic profiles MEDICAL DEVICE Example(s) Data type Clinical use case(s) RISK level (e.g. as determined by the step-by-step PROCESS) Use HIGH MODERATE & LOW Network Traffic Profile   Data type + Clinical use case defines the RISK level BW Acceptable delay Type TCP/UDP Patient monitor, spot check device Alarms & alerts Waveforms RR, Pulse/HR, BP, Temperature, SpO2, Defibrillator/Systems, Life supporting/Life equipment High Low Low UNICAST/M'CAST/B'CAST TCP/UDP Reviewing at central station, trending, recording Moderate Low Medium UNICAST/M'CAST/B'CAST TCP/UDP Patient data Patient surveillance (remotely within hospital) Moderate Low Medium UNICAST/M'CAST/B'CAST TCP/UDP Patient surveillance (home) monitored for reporting Low High UNICAST/M'CAST/B'CAST TCP/UDP  The legends for the network profile parameters are given in Table A.2. Table A.2 – Network profile parameters   Low Medium High BW (kbps) < 50 > 200 > 1,000 Delay (s) < 1 1 < X < 10 > 10    AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 © 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  37 Annex B  (informative)  Questions to consider  In this annex, we provide a list of questions for the HDO to consider, and provide a starting point such that the HDO can generate additional custom-specific questions as part of the HDO’s RISK ANALYSIS activities. This annex should be considered as guidance towards establishing a specific set of parametric data that can be used to define a RISK ANALYSIS PROCESS. Network 1) Does the HDO prefer one network per application or one network that supports multiple applications? a) If there is one application per network, how will the multiple networks be managed? b) If one converged network, then what technological solution supports the most applications on one network? How will competing interests for use of the same network be resolved? 2) How will required network availability be ensured (e.g. does topology support mitigation in the case of single-fault failures for both wireless and wired LAN segments)?  3) How does the network topology support scalability and how does it affect mobility of devices (e.g. different subnets for different floors or buildings)? 4) What aggregate load impinges each network appliance and are the uplink/downlink capacities sufficient?  5) What laboratory and clinical testing has been done that is applicable? 6) What is the network latency and does it satisfy the requirements of the devices and applications? 7) What is the network jitter and does it satisfy the requirements of the devices and applications? 8) What QoS solutions exist? 9) What level of data reliability will the installed network support? 10) What is the maximum number of devices, packets per second, and throughput an individual AP can support and for what data rate are these maxima defined? 11) What is the vendor’s recommended maximum number of devices, packets per second, and throughput an individual AP should support at the HDO’s worst-case data rate?  For the overall system? Note that the WLAN vendor and different MDMs might have different maximum limits. Preferably, the MDM and WLAN vendors provide rationale for these limits, such as “maximum load determined to be reliable.” When different vendors each have recommendations for maximum load, the minimum of these should be followed. 12) What is the maximum bandwidth that an individual AP should support for the expected type and number of clients associated with that AP? For the overall system? AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 38  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 13) MEDICAL DEVICE physical use questions: a) Where will the devices be physically deployed? Site wide or in a specific department? b) Where will the devices be used in the clinical space? Will they be powered-off, moved, or collocated with other equipment?  c) Is the data from the medical device considered life control? d) Will the device be moved as a result of maintenance? 14) For the HDO’s assumed wireless network load, what is the aggregate available “real world” margin of capacity above this load? 15) For each different area of the hospital, how many APs are required to support the required load considering a) number of clients; b) peak data rate; c) average data rate; d) RF coverage (minimum acceptable signal strength). 16) Is redundant RF coverage required?  Are high device density areas and critical coverage areas designed with extra wireless access points for a safety margin? 17) What tools are available to detect network issues and negative performance trend? a) How long are data records stored? b) Does the stored data allow debug of system issues? c) What notifications are available? 18) Have appropriate tools been put in place to measure and monitor the wireless network capacity both systemically and on a per AP basis? 19) How are the wireless network performance metrics gathered and reviewed?  20) Are any network monitor APs to be installed? 21) How are the RF coverage requirements defined and maintained? 22) How are the thresholds determined; how are fault notifications delivered and to whom; what is the response time? How is it documented? 23) How is the site survey documented? How can it be compared to RF coverage in the future?  24) How can changes in the RF performance of the network be monitored over time and how robust is the wireless network in managing changes in the environment? Do the end devices actively assist and cooperate in the adaptation of network adaptation mechanisms? 25) What training is available?  Has the vendor(s) provided appropriate training to properly manage, configure and utilize the wireless network? 26) Are there any applications that dynamically affect the AP operation, e.g. running an AP as a network sniffer, using an AP for asset tracking, off-channel scanning? 27) What channels will be used and how is the AP channel set allocated? 28) What AP transmit power is used for typical use and for the site survey? AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 © 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  39 29) Is the AP transmit power capability sufficient across the intended frequency band and PHY modes (data rate, modulation and coding type, channel bandwidth)? 30) What is the AP receiver sensitivity for the intended PHY modes (data rate, modulation and coding type, channel bandwidth)? 31) Are the PHY and MAC (e.g. QoS) modes and settings used tolerant of other signals in the same spectrum? 32) Does the system control transmit power to minimize interference?  33) If the solution provides guest internet access, can the bandwidth be controlled and at what level (AP/system/user)? 34) Does the solution allow configuration of WLAN parameters, (e.g., DTIM interval, 802.11h support, authentication/encryption, RADIUS server, etc.) on a per-SSID basis? 35) Does the infrastructure require a different ESSID for each authentication/encryption type? 36) How is the number of devices controlled to provide adequate network capacity? Can the number be controlled on a device-type basis, such as limiting the number of VoIP calls? 37) How is control of access to high QoS queues managed? 38) How does the solution allow the HDO to meet its HIPAA compliance requirements? a) What data security solutions are supported? b) What network security solutions are supported? c) Is the vendor using a proven, standards-based authentication and encryption solution? d) What solutions are available to protect the network when devices with lesser security capabilities have to be allowed on the network? 39) What network configuration is required to support transport of multicast/broadcast packets by the various devices? 40) How is broadcast/multicast traffic used or tolerated in the end devices and how is it handled on the wireless channel? Has the impact of the use of broadcast, multicast and unicast traffic on overall capacity of the wireless channel been evaluated? 41) What network configuration is required to ensure real-time, continuous data connections are not interrupted by other network system operations? How does this network configuration affect other system operations and support for other clients? 42) Who is responsible for maintaining the network? 43) Is the change control process for wireless documented? 44) How do different departments reconcile their priorities for network updates?  45) What is the process to install new firmware on network components and backup the existing firmware? 46) What is the process to change the configuration on network components and backup the existing configuration? 47) What is the process to restore a prior network configuration or firmware version? AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 40  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 48) How much time will it take to upgrade the firmware on every AP and controller? 49) What aspects of the solution are standards-based and which are proprietary and how have these been validated for proper operation? Example: algorithms that control AP channels and transmit power might be proprietary. Devices 1) For different areas of the hospital, what devices are expected to run on the network? 2) How critical is each application(s)? 3) What data loss is acceptable? 4) For each device (and perhaps for each application run on each device), what are the SLAs and network requirements indicated by the MDM? Examples include: a) bandwidth, peak and average in bits per second; b) packets per second (UNICAST/MULTICAST/BROADCAST); c) unique SSID/VLAN; d) QoS configurations; e) supported PHYSICAL INTERFACE, e.g. 802.11a/b/g/n; f) latency tolerance; g) jitter tolerance. 5) What is the geographic density of devices, that is, how many of each type of device have to be supported in a given area of the facility. 6) What specific security (authentication and encryption) methods are supported by the device, e.g., for WPA2-Enterprise, what specific EAP modes are supported? 7) What is the device transmit power capability across the intended channels and PHY modes (data rate, modulation and coding type, channel bandwidth? 8) What PHY modes (data rate, modulation and coding type, channel bandwidth) does the device support? 9) What is the receiver sensitivity at various intended channels and PHY modes (data rate, modulation and coding type, channel bandwidth? 10) Does the device use MULTICAST or BROADCAST traffic? How often and how large are the MULTICAST/BROADCAST packets? 11) Does the device control transmit power, perhaps by implementing 802.11h, Transmit Power Control, to minimize interference? For 802.11 solutions, does the device control its output power as a function of the AP’s power constraint element? 12) What training is available and how much network debugging information is available from the device? Environment 1) What other devices and systems are using the same RF band in and near the facility? What are the transmit powers and modulation methods used by these devices and systems? AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 © 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  41 2) What is the ambient noise / interference floor, due to both intentional and unintentional radiators, in the RF band of choice? 3) What types of construction does the building have and how does each affect RF propagation in the intended bands? 4) Is coverage required in elevators or emergency stairwells?  5) Is the facility near an active radar site (military, airport, weather)? AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 42  © 2012 Association for the Advancement of Medical Instrumentation AAMI/ISO TIR80001-2-3:2012 Bibliography NOTE The Joint Working Group does not endorse the content of any of the technical references listed. They are offered by way of providing additional information relating to the guidance of applying the requirements of IEC 80001-1 to a wireless MEDICAL IT-NETWORK. [1] IEC 80001-2-1:2012, Application of risk management for IT-networks incorporating medical devices – Part 2-1: Step-by-step risk management of medical IT-networks – Practical applications and examples [2] IEC 80001-2-2:2012, Application of risk management for IT-networks incorporating medical devices – Part 2-2: Guidance for the communication of medical device security needs, risks and controls  [3] ISO 14971:2007, Medical devices – Application of risk management to medical devices [4] ISO/IEC 15408-2:2008, Information technology – Security techniques – Evaluation criteria for IT security – Part 2: Security functional components [5] ISO/IEC 27001:2005, Information technology – Security techniques – Information security management systems – Requirements [6] ISO/IEC 27002:2005, Information technology – Security techniques – Code of practice for information security management [7] AAMI TIR-18, Guidance on electromagnetic compatibility of medical devices for clinical/biomedical engineers – Part 1: Radiated radio-frequency electromagnetic energy, Association for the Advancement of Medical Instrumentation, 1110 N. Glebe Road, Suite 220, Arlington, VA 22201-5762 [8] ANSI C63.18, Recommended Practice for an On-Site, Ad Hoc Test Method for Estimating Radiated Electromagnetic Immunity of Medical Devices to Specific Radio-Frequency Transmitters, American National Standards Institute/ The Institute of Electrical and Electronics Engineers, Inc., 345 East 47th Street, New York, NY 10017-2394, USA [9] IEEE Std 473-1985, IEEE Recommended Practice for an Electromagnetic Site Survey (10 kHz to 10 GHz), The Institute of Electrical and Electronics Engineers, Inc., 345 East 47th Street, New York, NY 10017-2394, USA [10] IEEE Std 11073-00101-2008, Healthcare informatics – PoC medical device communication: Part 00101: Guide – Guidelines for the use of RF wireless technology, The Institute of Electrical and Electronics Engineers, Inc., 345 East 47th Street, New York, NY 10017-2394, USA [11] FDA Guidance Document: Draft Guidance for Industry and FDA Staff – Radio-Frequency Wireless Technology in Medical Devices [cited 2012-06-08]. Available from Internet :http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm077210.htm) [12] “Failure mode and effects analysis in health care: proactive risk reduction.” Chicago (IL): Joint Commission Resources, Inc.; 2002. p.8 [13] “Alarm Interventions During Medical Telemetry Monitoring: A Failure Mode and Effects Analysis”, Pennsylvania Patient Safety Authority  [cited 2012-06-08]. Available from Internet :http://patientsafetyauthority.org/ADVISORIES/AdvisoryLibrary/2008/mar5(suppl_rev)/Pages/mar5(supplrev).aspx [14] Patient Safety: Achieving a New Standard for Care. Institute of Medicine, Washington D.C.: The National Academies Press 2004 [15] “The Quality System Compendium, GMP Requirements & Industry Practice”, Association for the Advancement of Medical Instrumentation, 1998. [16] United States Code of Federal Regulations § 820 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 © 2012 Association for the Advancement of Medical Instrumentation ■ AAMI/ISO TIR80001-2-3:2012  43 [17] ITU-T; An overview of the impairments and quality attributes of wireless applications [cited 2012-06-08]. Available from Internet :http://www.itu.int/rec/T-REC/ [18] BAKER, Steven D. and Hoglund, David H. Medical-Grade, Mission-Critical Wireless Networks.  IEEE Engineering in Medicine and Biology Magazine, March/April 2008, pp 86-95. [19] FDA Guidance for Industry – Cybersecurity for Networked Medical Devices Containing Off-the-Shelf (OTS) Software [cited 2012-06-08]. Available from Internet: http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/GuidanceDocuments/ucm077812.htm) [20] ISO/IEC Joint Technical Committee – Health informatics – Use of mobile wireless communication and computing technology in healthcare facilities  _____________ AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016    Reference numberISO/IEC 27002:2005(E)© ISO/IEC 2005   INTERNATIONAL STANDARD ISO/IEC27002First edition2005-06-15 Information technology — Security techniques — Code of practice for information security management Technologies de l'information — Techniques de sécurité — Code de bonne pratique pour la gestion de la sécurité de l'information  ISO/IEC 27002:2005(E) © ISO/IEC 2005 – All rights reserved  iiiForeword ISO (the International Organization for Standardization) and IEC (the International Electrotechnical Commission) form the specialized system for worldwide standardization. National bodies that are members of ISO or IEC participate in the development of International Standards through technical committees established by the respective organization to deal with particular fields of technical activity. ISO and IEC technical committees collaborate in fields of mutual interest. Other international organizations, governmental and non-governmental, in liaison with ISO and IEC, also take part in the work. In the field of information technology, ISO and IEC have established a joint technical committee, ISO/IEC JTC 1. International Standards are drafted in accordance with the rules given in the ISO/IEC Directives, Part 2. The main task of the joint technical committee is to prepare International Standards. Draft International Standards adopted by the joint technical committee are circulated to national bodies for voting. Publication as an International Standard requires approval by at least 75 % of the national bodies casting a vote. Attention is drawn to the possibility that some of the elements of this document may be the subject of patent rights. ISO and IEC shall not be held responsible for identifying any or all such patent rights. ISO/IEC 27002 was prepared by Joint Technical Committee ISO/IEC JTC 1, Information technology, Subcommittee SC 27, IT Security techniques. This first edition of ISO/IEC 27002 comprises ISO/IEC 17799:2005 and ISO/IEC 17799:2005/Cor.1:2007. Its technical content is identical to that of ISO/IEC 17799:2005. ISO/IEC 17799:2005/Cor.1:2007 changes the reference number of the standard from 17799 to 27002. ISO/IEC 17799:2005 and ISO/IEC 17799:2005/Cor.1:2007 are provisionally retained until publication of the second edition of ISO/IEC 27002.   ICS  35.040 Ref. No. ISO/IEC 17799:2005/Cor.1:2007(E)©   ISO/IEC 2007 – All rights reserved Published in Switzerland   INTERNATIONAL STANDARD ISO/IEC 17799:2005 TECHNICAL CORRIGENDUM 1 Published 2007-07-01 INTERNATIONAL ORGANIZATION FOR STANDARDIZATION • МЕЖДУНАРОДНАЯ ОРГАНИЗАЦИЯ ПО СТАНДАРТИЗАЦИИ • ORGANISATION INTERNATIONALE DE NORMALISATIONINTERNATIONAL ELECTROTECHNICAL COMMISSION • МЕЖДУНАРОДНАЯ ЭЛЕКТРОТЕХНИЧЕСКАЯ КОМИССИЯ • COMMISSION ÉLECTROTECHNIQUE INTERNATIONALE   Information technology — Security techniques — Code of practice for information security management TECHNICAL CORRIGENDUM 1 Technologies de l'information — Techniques de sécurité — Code de bonne pratique pour la gestion de la sécurité de l'information RECTIFICATIF TECHNIQUE 1 Technical Corrigendum 1 to ISO/IEC 17799:2005 was prepared by Joint Technical Committee ISO/IEC JTC 1, Information technology, Subcommittee SC 27, IT Security techniques.                                Throughout the document: Replace “17799” with “27002”.    Please see the administrative notes on page iii  RECIPIENTS OF THIS DRAFT ARE INVITED TO SUBMIT, WITH THEIR COMMENTS, NOTIFICATION OF ANY RELEVANT PATENT RIGHTS OF WHICHTHEY ARE AWARE AND TO PROVIDE SUPPORT-ING DOCUMENTATION. IN ADDITION TO THEIR EVALUATION AS BEING ACCEPTABLE FOR INDUSTRIAL, TECHNO-LOGICAL, COMMERCIAL AND USER PURPOSES, DRAFT INTERNATIONAL STANDARDS MAY ONOCCASION HAVE TO BE CONSIDERED IN THELIGHT OF THEIR POTENTIAL TO BECOME STAN-DARDS TO WHICH REFERENCE MAY BE MADE INNATIONAL REGULATIONS.   Reference numberISO/IEC FDIS 17799:2005(E)© ISO/IEC 2005 FINAL DRAFT ISO/IEC JTC 1 Secretariat: ANSI Voting begins on: 2005-02-11 Voting terminates on: 2005-04-11  INTERNATIONAL STANDARD ISO/IECFDIS17799Information technology — Security techniques — Code of practice for information security management Technologies de l'information — Techniques de sécurité — Code de pratique pour la gestion de sécurité d'information  ISO/IEC FDIS 17799:2005(E) iv © ISO/IEC 2005 – All rights reserved   Contents                                                                                               Page  FOREWORD................................................................................................................................................... VIII 0 INTRODUCTION ........................................................................................................................................ IX 0.1 WHAT IS INFORMATION SECURITY?.........................................................................................................IX 0.2 WHY INFORMATION SECURITY IS NEEDED? ............................................................................................ IX 0.3 HOW TO ESTABLISH SECURITY REQUIREMENTS ....................................................................................... X 0.4 ASSESSING SECURITY RISKS .................................................................................................................... X 0.5 SELECTING CONTROLS............................................................................................................................. X 0.6 INFORMATION SECURITY STARTING POINT............................................................................................... X 0.7 CRITICAL SUCCESS FACTORS .................................................................................................................. XI 0.8 DEVELOPING YOUR OWN GUIDELINES .................................................................................................. XII 1 SCOPE.............................................................................................................................................................. 1 2 TERMS AND DEFINITIONS ........................................................................................................................ 1 3 STRUCTURE OF THIS STANDARD........................................................................................................... 4 3.1 CLAUSES ................................................................................................................................................. 4 3.2 MAIN SECURITY CATEGORIES.................................................................................................................. 4 4 RISK ASSESSMENT AND TREATMENT.................................................................................................. 5 4.1 ASSESSING SECURITY RISKS .................................................................................................................... 5 4.2 TREATING SECURITY RISKS...................................................................................................................... 5 5 SECURITY POLICY ..................................................................................................................................... 7 5.1 INFORMATION SECURITY POLICY............................................................................................................  7 5.1.1 Information security policy document ............................................................................................ 7 5.1.2 Review of the information security policy....................................................................................... 8 6 ORGANIZING INFORMATION SECURITY............................................................................................ 9 6.1 INTERNAL ORGANIZATION....................................................................................................................... 9 6.1.1 Management commitment to information security.........................................................................  9 6.1.2 Information security co-ordination............................................................................................... 10 6.1.3 Allocation of information security responsibilities....................................................................... 10 6.1.4 Authorization process for information processing facilities......................................................... 11 6.1.5 Confidentiality agreements........................................................................................................... 11 6.1.6 Contact with authorities ............................................................................................................... 12 6.1.7 Contact with special interest groups ............................................................................................12 6.1.8 Independent review of information security ................................................................................. 13 6.2 EXTERNAL PARTIES ............................................................................................................................... 14 6.2.1 Identification of risks related to external parties.......................................................................... 14 6.2.2 Addressing security when dealing with customers ....................................................................... 15 6.2.3 Addressing security in third party agreements ............................................................................. 16 7 ASSET MANAGEMENT.............................................................................................................................. 19 7.1 RESPONSIBILITY FOR ASSETS................................................................................................................. 19 7.1.1 Inventory of assets ........................................................................................................................ 19 7.1.2 Ownership of assets...................................................................................................................... 20 7.1.3 Acceptable use of assets................................................................................................................ 20 7.2 INFORMATION CLASSIFICATION............................................................................................................. 21 7.2.1 Classification guidelines............................................................................................................... 21 7.2.2 Information labeling and handling...............................................................................................21 8 HUMAN RESOURCES SECURITY........................................................................................................... 23 8.1 PRIOR TO EMPLOYMENT ........................................................................................................................ 23 8.1.1 Roles and responsibilities............................................................................................................. 23 ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved v  8.1.2 Screening ...................................................................................................................................... 23 8.1.3 Terms and conditions of employment ........................................................................................... 24 8.2 DURING EMPLOYMENT .......................................................................................................................... 25 8.2.1 Management responsibilities........................................................................................................ 25 8.2.2 Information security awareness, education, and training ............................................................ 26 8.2.3 Disciplinary process..................................................................................................................... 26 8.3 TERMINATION OR CHANGE OF EMPLOYMENT......................................................................................... 27 8.3.1 Termination responsibilities ......................................................................................................... 27 8.3.2 Return of assets............................................................................................................................. 27 8.3.3 Removal of access rights .............................................................................................................. 28 9 PHYSICAL AND ENVIRONMENTAL SECURITY ................................................................................ 29 9.1 SECURE AREAS ...................................................................................................................................... 29 9.1.1 Physical security perimeter .......................................................................................................... 29 9.1.2 Physical entry controls ................................................................................................................. 30 9.1.3 Securing offices, rooms, and facilities.......................................................................................... 30 9.1.4 Protecting against external and environmental threats................................................................ 31 9.1.5 Working in secure areas............................................................................................................... 31 9.1.6 Public access, delivery, and loading areas................................................................................... 32 9.2 EQUIPMENT SECURITY........................................................................................................................... 32 9.2.1 Equipment siting and protection................................................................................................... 32 9.2.2 Supporting utilities ....................................................................................................................... 33 9.2.3 Cabling security............................................................................................................................ 34 9.2.4 Equipment maintenance................................................................................................................ 34 9.2.5 Security of equipment off-premises............................................................................................... 35 9.2.6 Secure disposal or re-use of equipment........................................................................................ 35 9.2.7 Removal of property ..................................................................................................................... 36 10 COMMUNICATIONS AND OPERATIONS MANAGEMENT.............................................................. 37 10.1 OPERATIONAL PROCEDURES AND RESPONSIBILITIES ............................................................................. 37 10.1.1 Documented operating procedures............................................................................................... 37 10.1.2 Change management .................................................................................................................... 37 10.1.3 Segregation of duties .................................................................................................................... 38 10.1.4 Separation of development, test, and operational facilities.......................................................... 38 10.2 THIRD PARTY SERVICE DELIVERY MANAGEMENT .................................................................................. 39 10.2.1 Service delivery............................................................................................................................. 39 10.2.2 Monitoring and review of third party services.............................................................................. 40 10.2.3 Managing changes to third party services.................................................................................... 40 10.3 SYSTEM PLANNING AND ACCEPTANCE................................................................................................... 41 10.3.1 Capacity management .................................................................................................................. 41 10.3.2 System acceptance ........................................................................................................................ 41 10.4 PROTECTION AGAINST MALICIOUS AND MOBILE CODE........................................................................... 42 10.4.1 Controls against malicious code................................................................................................... 42 10.4.2 Controls against mobile code ....................................................................................................... 43 10.5 BACK-UP ............................................................................................................................................... 44 10.5.1 Information back-up ..................................................................................................................... 44 10.6 NETWORK SECURITY MANAGEMENT...................................................................................................... 45 10.6.1 Network controls........................................................................................................................... 45 10.6.2 Security of network services ......................................................................................................... 46 10.7 MEDIA HANDLING ................................................................................................................................. 46 10.7.1 Management of removable media................................................................................................. 46 10.7.2 Disposal of media ......................................................................................................................... 47 10.7.3 Information handling procedures.................................................................................................47 10.7.4 Security of system documentation................................................................................................. 48 10.8 EXCHANGE OF INFORMATION ................................................................................................................ 48 10.8.1 Information exchange policies and procedures............................................................................ 49 10.8.2 Exchange agreements................................................................................................................... 50 10.8.3 Physical media in transit .............................................................................................................. 51 10.8.4 Electronic messaging.................................................................................................................... 52 10.8.5 Business information systems ....................................................................................................... 52 ISO/IEC FDIS 17799:2005(E) vi © ISO/IEC 2005 – All rights reserved  10.9 ELECTRONIC COMMERCE SERVICES ....................................................................................................... 53 10.9.1 Electronic commerce .................................................................................................................... 53 10.9.2 On-Line Transactions................................................................................................................... 54 10.9.3 Publicly available information ..................................................................................................... 55 10.10 MONITORING..................................................................................................................................... 55 10.10.1 Audit logging ............................................................................................................................ 55 10.10.2 Monitoring system use.............................................................................................................. 56 10.10.3 Protection of log information ...................................................................................................57 10.10.4 Administrator and operator logs .............................................................................................. 58 10.10.5 Fault logging ............................................................................................................................ 58 10.10.6 Clock synchronization .............................................................................................................. 58 11 ACCESS CONTROL .................................................................................................................................... 60 11.1 BUSINESS REQUIREMENT FOR ACCESS CONTROL ................................................................................... 60 11.1.1 Access control policy.................................................................................................................... 60 11.2 USER ACCESS MANAGEMENT................................................................................................................. 61 11.2.1 User registration........................................................................................................................... 61 11.2.2 Privilege management .................................................................................................................. 62 11.2.3 User password management......................................................................................................... 62 11.2.4 Review of user access rights......................................................................................................... 63 11.3 USER RESPONSIBILITIES......................................................................................................................... 63 11.3.1 Password use................................................................................................................................ 64 11.3.2 Unattended user equipment .......................................................................................................... 64 11.3.3 Clear desk and clear screen policy............................................................................................... 65 11.4 NETWORK ACCESS CONTROL................................................................................................................. 65 11.4.1 Policy on use of network services................................................................................................. 66 11.4.2 User authentication for external connections............................................................................... 66 11.4.3 Equipment identification in networks ........................................................................................... 67 11.4.4 Remote diagnostic and configuration port protection .................................................................. 67 11.4.5 Segregation in networks ............................................................................................................... 68 11.4.6 Network connection control.......................................................................................................... 68 11.4.7 Network routing control ............................................................................................................... 69 11.5 OPERATING SYSTEM ACCESS CONTROL.................................................................................................. 69 11.5.1 Secure log-on procedures............................................................................................................. 69 11.5.2 User identification and authentication ......................................................................................... 70 11.5.3 Password management system......................................................................................................71 11.5.4 Use of system utilities ................................................................................................................... 72 11.5.5 Session time-out............................................................................................................................ 72 11.5.6 Limitation of connection time ....................................................................................................... 72 11.6 APPLICATION AND INFORMATION ACCESS CONTROL ............................................................................. 73 11.6.1 Information access restriction ...................................................................................................... 73 11.6.2 Sensitive system isolation ............................................................................................................. 74 11.7 MOBILE COMPUTING AND TELEWORKING.............................................................................................. 74 11.7.1 Mobile computing and communications....................................................................................... 74 11.7.2 Teleworking .................................................................................................................................. 75 12 INFORMATION SYSTEMS ACQUISITION, DEVELOPMENT AND MAINTENANCE.................. 77 12.1 SECURITY REQUIREMENTS OF INFORMATION SYSTEMS.......................................................................... 77 12.1.1 Security requirements analysis and specification......................................................................... 77 12.2 CORRECT PROCESSING IN APPLICATIONS ............................................................................................... 78 12.2.1 Input data validation..................................................................................................................... 78 12.2.2 Control of internal processing...................................................................................................... 78 12.2.3 Message integrity.......................................................................................................................... 79 12.2.4 Output data validation.................................................................................................................. 79 12.3 CRYPTOGRAPHIC CONTROLS ................................................................................................................. 80 12.3.1 Policy on the use of cryptographic controls ................................................................................. 80 12.3.2 Key management........................................................................................................................... 81 12.4 SECURITY OF SYSTEM FILES................................................................................................................... 83 12.4.1 Control of operational software ................................................................................................... 83 12.4.2 Protection of system test data....................................................................................................... 84 ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved vii 12.4.3 Access control to program source code........................................................................................ 84 12.5 SECURITY IN DEVELOPMENT AND SUPPORT PROCESSES ......................................................................... 85 12.5.1 Change control procedures .......................................................................................................... 85 12.5.2 Technical review of applications after operating system changes................................................ 86 12.5.3 Restrictions on changes to software packages.............................................................................. 86 12.5.4 Information leakage...................................................................................................................... 87 12.5.5 Outsourced software development................................................................................................ 87 12.6 TECHNICAL VULNERABILITY MANAGEMENT ........................................................................................ 88 12.6.1 Control of technical vulnerabilities .............................................................................................. 88 13 INFORMATION SECURITY INCIDENT MANAGEMENT ................................................................. 90 13.1 REPORTING INFORMATION SECURITY EVENTS AND WEAKNESSES.......................................................... 90 13.1.1 Reporting information security events.......................................................................................... 90 13.1.2 Reporting security weaknesses ..................................................................................................... 91 13.2 MANAGEMENT OF INFORMATION SECURITY INCIDENTS AND IMPROVEMENTS ....................................... 91 13.2.1 Responsibilities and procedures................................................................................................... 92 13.2.2 Learning from information security incidents .............................................................................. 93 13.2.3 Collection of evidence................................................................................................................... 93 14 BUSINESS CONTINUITY MANAGEMENT ............................................................................................ 95 14.1 INFORMATION SECURITY ASPECTS OF BUSINESS CONTINUITY MANAGEMENT ........................................ 95 14.1.1 Including information security in the business continuity management process.......................... 95 14.1.2 Business continuity and risk assessment....................................................................................... 96 14.1.3 Developing and implementing continuity plans including information security .......................... 96 14.1.4 Business continuity planning framework...................................................................................... 97 14.1.5 Testing, maintaining and re-assessing business continuity plans................................................. 98 15 COMPLIANCE........................................................................................................................................... 100 15.1 COMPLIANCE WITH LEGAL REQUIREMENTS ......................................................................................... 100 15.1.1 Identification of applicable legislation....................................................................................... 100 15.1.2 Intellectual property rights (IPR) ............................................................................................... 100 15.1.3 Protection of organizational records.......................................................................................... 101 15.1.4 Data protection and privacy of personal information ................................................................ 102 15.1.5 Prevention of misuse of information processing facilities.......................................................... 102 15.1.6 Regulation of cryptographic controls......................................................................................... 103 15.2 COMPLIANCE WITH SECURITY POLICIES AND STANDARDS AND TECHNICAL COMPLIANCE ................... 103 15.2.1 Compliance with security policies and standards....................................................................... 104 15.2.2 Technical compliance checking.................................................................................................. 104 15.3 INFORMATION SYSTEMS AUDIT CONSIDERATIONS ............................................................................... 105 15.3.1 Information systems audit controls............................................................................................. 105 15.3.2 Protection of information systems audit tools ............................................................................ 105 BIBLIOGRAPHY.............................................................................................................................................. 107 INDEX................................................................................................................................................................ 108  ISO/IEC FDIS 17799:2005(E) viii © ISO/IEC 2005 – All rights reserved Foreword ISO (the International Organization for Standardization) and IEC (the International Electrotechnical Commission) form the specialized system for worldwide standardization. National bodies that are members of ISO or IEC participate in the development of International Standards through technical committees established by the respective organization to deal with particular fields of technical activity. ISO and IEC technical committees collaborate in fields of mutual interest. Other international organizations, governmental and non-governmental, in liaison with ISO and IEC, also take part in the work. In the field of information technology, ISO and IEC have established a joint technical committee, ISO/IEC JTC 1. International Standards are drafted in accordance with the rules given in the ISO/IEC Directives, Part 2. The main task of the joint technical committee is to prepare International Standards. Draft International Standards adopted by the joint technical committee are circulated to national bodies for voting. Publication as an International Standard requires approval by at least 75 % of the national bodies casting a vote. Attention is drawn to the possibility that some of the elements of this document may be the subject of patent rights. ISO and IEC shall not be held responsible for identifying any or all such patent rights. ISO/IEC 17799 was prepared by Joint Technical Committee ISO/IEC JTC 1, Information technology, Subcommittee SC 27, IT Security techniques. This second edition cancels and replaces the first edition (ISO/IEC 17799:2000), which has been technically revised.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved ix    0 Introduction 0.1 What is information security? Information is an asset that, like other important business assets, is essential to an organization’s business and consequently needs to be suitably protected.  This is especially important in the increasingly interconnected business environment.  As a result of this increasing interconnectivity, information is now exposed to a growing number and a wider variety of threats and vulnerabilities (see also OECD Guidelines for the Security of Information Systems and Networks).    Information can exist in many forms. It can be printed or written on paper, stored electronically, transmitted by post or by using electronic means, shown on films, or spoken in conversation. Whatever form the information takes, or means by which it is shared or stored, it should always be appropriately protected.  Information security is the protection of information from a wide range of threats in order to ensure business continuity, minimize business risk, and maximize return on investments and business opportunities.  Information security is achieved by implementing a suitable set of controls, including policies, processes, procedures, organizational structures and software and hardware functions. These controls need to be established, implemented, monitored, reviewed and improved, where necessary, to ensure that the specific security and business objectives of the organization are met. This should be done in conjunction with other business management processes. 0.2 Why information security is needed? Information and the supporting processes, systems, and networks are important business assets.  Defining, achieving, maintaining, and improving information security may be essential to maintain competitive edge, cash flow, profitability, legal compliance, and commercial image.  Organizations and their information systems and networks are faced with security threats from a wide range of sources, including computer-assisted fraud, espionage, sabotage, vandalism, fire or flood.  Causes of damage such as malicious code, computer hacking, and denial of service attacks have become more common, more ambitious, and increasingly sophisticated.  Information security is important to both public and private sector businesses, and to protect critical infrastructures. In both sectors, information security will function as an enabler, e.g. to achieve e-government or e-business, and to avoid or reduce relevant risks.  The interconnection of public and private networks and the sharing of information resources increase the difficulty of achieving access control. The trend to distributed computing has also weakened the effectiveness of central, specialist control.  Many information systems have not been designed to be secure. The security that can be achieved through technical means is limited, and should be supported by appropriate management and procedures. Identifying which controls should be in place requires careful planning and attention to detail. Information security management requires, as a minimum, participation by all employees in the organization. It may also require participation from shareholders, suppliers, third parties, customers or other external parties. Specialist advice from outside organizations may also be needed.   ISO/IEC FDIS 17799:2005(E) x © ISO/IEC 2005 – All rights reserved  0.3 How to establish security requirements It is essential that an organization identifies its security requirements. There are three main sources of security requirements.  1. One source is derived from assessing risks to the organization, taking into account the organization’s overall business strategy and objectives. Through a risk assessment, threats to assets are identified, vulnerability to and likelihood of occurrence is evaluated and potential impact is estimated.  2. Another source is the legal, statutory, regulatory, and contractual requirements that an organization, its trading partners, contractors, and service providers have to satisfy, and their socio-cultural environment.  3. A further source is the particular set of principles, objectives and business requirements for information processing that an organization has developed to support its operations. 0.4 Assessing security risks Security requirements are identified by a methodical assessment of security risks. Expenditure on controls needs to be balanced against the business harm likely to result from security failures.   The results of the risk assessment will help to guide and determine the appropriate management action and priorities for managing information security risks, and for implementing controls selected to protect against these risks.   Risk assessment should be repeated periodically to address any changes that might influence the risk assessment results.  More information about the assessment of security risks can be found in clause 4.1 “Assessing security risks”.  0.5 Selecting controls Once security requirements and risks have been identified and decisions for the treatment of risks have been made, appropriate controls should be selected and implemented to ensure risks are reduced to an acceptable level. Controls can be selected from this standard or from other control sets, or new controls can be designed to meet specific needs as appropriate. The selection of security controls is dependent upon organizational decisions based on the criteria for risk acceptance, risk treatment options, and the general risk management approach applied to the organization, and should also be subject to all relevant national and international legislation and regulations.   Some of the controls in this standard can be considered as guiding principles for information security management and applicable for most organizations. They are explained in more detail below under the heading “Information security starting point”.  More information about selecting controls and other risk treatment options can be found in clause 4.2 "Treating security risks". 0.6 Information security starting point A number of controls can be considered as a good starting point for implementing information security. They are either based on essential legislative requirements or considered to be common practice for information security. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved xi   a) data protection and privacy of personal information (see 15.1.4);  b) safeguarding of organizational records (see 15.1.3); c) intellectual property rights (see 15.1.2). Controls considered to be common practice for information security include:  a) information security policy document (see 5.1.1); b) allocation of information security responsibilities (see 6.1.3); c) information security awareness, education, and training (see 8.2.2); d) correct processing in applications (see 12.2); e) vulnerability management (see 12.6);  f) business continuity management (see 14); g) management of information security incidents and improvements (see 13.2).  These controls apply to most organizations and in most environments.   It should be noted that although all controls in this standard are important and should be considered, the relevance of any control should be determined in the light of the specific risks an organization is facing. Hence, although the above approach is considered a good starting point, it does not replace selection of controls based on a risk assessment. 0.7 Critical success factors Experience has shown that the following factors are often critical to the successful implementation of information security within an organization:  a) information security policy, objectives, and activities that reflect business objectives; b) an approach and framework to implementing, maintaining, monitoring, and improving information security that is consistent with the organizational culture;  c) visible support and commitment from all levels of management; d) a good understanding of the information security requirements, risk assessment, and risk management; e) effective marketing of information security to all managers, employees, and other parties to achieve awareness; f) distribution of guidance on information security policy and standards to all managers, employees and other parties; g) provision to fund information security management activities; h) providing appropriate awareness, training, and education; i) establishing an effective information security incident management process; j) implementation of a measurement1 system that is used to evaluate performance in information security management and feedback suggestions for improvement.                                                            1 Note that information security measurements are outside of the scope of this standard.  Controls considered to be essential to an organization from a legislative point of view include, depending on applicable legislation: ISO/IEC FDIS 17799:2005(E) xii © ISO/IEC 2005 – All rights reserved   0.8 Developing your own guidelines This code of practice may be regarded as a starting point for developing organization specific guidelines. Not all of the controls and guidance in this code of practice may be applicable. Furthermore, additional controls and guidelines not included in this standard may be required. When documents are developed containing additional guidelines or controls, it may be useful to include cross-references to clauses in this standard where applicable to facilitate compliance checking by auditors and business partners.  FINAL DRAFT INTERNATIONAL STANDARD ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 1 Information technology — Security techniques — Code of practice for information security management  1 Scope This International Standard establishes guidelines and general principles for initiating, implementing, maintaining, and improving information security management in an organization.  The objectives outlined in this International Standard provide general guidance on the commonly accepted goals of information security management.    The control objectives and controls of this International Standard are intended to be implemented tomeet the requirements identified by a risk assessment. This International Standard may serve as apractical guideline for developing organizational security standards and effective security management practices and to help build confidence in inter-organizational activities. 2 Terms and definitions For the purposes of this document, the following terms and definitions apply.  2.1  asset anything that has value to the organization  [ISO/IEC 13335-1:2004] 2.2  control means of managing risk, including policies, procedures, guidelines, practices or organizational structures, which can be of administrative, technical, management, or legal nature NOTE  Control is also used as a synonym for safeguard or countermeasure. 2.3  guideline a description that clarifies what should be done and how, to achieve the objectives set out in policies [ISO/IEC 13335-1:2004] 2.4  information processing facilities any information processing system, service or infrastructure, or the physical locations housing them 2.5  information security preservation of confidentiality, integrity and availability of information; in addition, other properties, such as authenticity, accountability, non-repudiation, and reliability can also be involved 2.6  information security event an information security event is an identified occurrence of a system, service or network state indicating a possible breach of information security policy or failure of safeguards, or a previously unknown situation that may be security relevant  [ISO/IEC TR 18044:2004] ISO/IEC FDIS 17799:2005(E) 2 © ISO/IEC 2005 – All rights reserved  2.7  information security incident an information security incident is indicated by a single or a series of unwanted or unexpected information security events that have a significant probability of compromising business operations and threatening information security  [ISO/IEC TR 18044:2004] 2.8  policy overall intention and direction as formally expressed by management 2.9  risk combination of the probability of an event and its consequence  [ISO Guide 73:2002] 2.10  risk analysis systematic use of information to identify sources and to estimate the risk  [ISO Guide 73:2002] 2.11  risk assessment overall process of risk analysis and risk evaluation  [ISO Guide 73:2002] 2.12  risk evaluation process of comparing the estimated risk against given risk criteria to determine the significance of the risk  [ISO Guide 73:2002]   2.13  risk management coordinated activities to direct and control an organization with regard to risk NOTE  Risk management typically includes risk assessment, risk treatment, risk acceptance and risk communication.[ISO Guide 73:2002] 2.14  risk treatment process of selection and implementation of measures to modify risk  [ISO Guide 73:2002] 2.15  third party that person or body that is recognized as being independent of the parties involved, as concerns the issue in question  [ISO Guide 2:1996] ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 3   2.16  threat a potential cause of an unwanted incident, which may result in harm to a system or organization [ISO/IEC 13335-1:2004] 2.17  vulnerability a weakness of an asset or group of assets that can be exploited by a threat  [ISO/IEC 13335-1:2004]   3 Structure of this standard This standard contains 11 security control clauses collectively containing a total of 39 main security categories and one introductory clause introducing risk assessment and treatment. 3.1 Clauses Each clause contains a number of main security categories.  The eleven clauses (accompanied with the number of main security categories included within each clause) are:  a) Security Policy (1); b) Organizing Information Security (2); c) Asset Management (2); d) Human Resources Security (3); e) Physical and Environmental Security (2); f) Communications and Operations Management (10); g) Access Control (7); h) Information Systems Acquisition, Development and Maintenance (6); i) Information Security Incident Management (2); j) Business Continuity Management (1); k) Compliance (3).  Note: The order of the clauses in this standard does not imply their importance. Depending on the circumstances, all clauses could be important, therefore each organization applying this standard should identify applicable clauses, how important these are and their application to individual business processes.  Also, all lists in this standard are not in priority order unless so noted. 3.2 Main security categories Each main security category contains: a) a control objective stating what is to be achieved; and b) one or more controls that can be applied to achieve the control objective.  Control descriptions are structured as follows: Control  Defines the specific control statement to satisfy the control objective.  Implementation guidance Provides more detailed information to support the implementation of the control and meeting the control objective.  Some of this guidance may not be suitable in all cases and so other ways of implementing the control may be more appropriate.  Other information Provides further information that may need to be considered, for example legal considerations and references to other standards.   ISO/IEC FDIS 17799:2005(E) 4 © ISO/IEC 2005 – All rights reserved 4 Risk assessment and treatment 4.1 Assessing security risks Risk assessments should identify, quantify, and prioritize risks against criteria for risk acceptance and objectives relevant to the organization. The results should guide and determine the appropriate management action and priorities for managing information security risks and for implementing controls selected to protect against these risks. The process of assessing risks and selecting controls may need to be performed a number of times to cover different parts of the organization or individual information systems.  Risk assessment should include the systematic approach of estimating the magnitude of risks (risk analysis) and the process of comparing the estimated risks against risk criteria to determine the significance of the risks (risk evaluation).  Risk assessments should also be performed periodically to address changes in the security requirements and in the risk situation, e.g. in the assets, threats, vulnerabilities, impacts, the risk evaluation, and when significant changes occur. These risk assessments should be undertaken in a methodical manner capable of producing comparable and reproducible results.  The information security risk assessment should have a clearly defined scope in order to be effective and should include relationships with risk assessments in other areas, if appropriate.  The scope of a risk assessment can be either the whole organization, parts of the organization, an individual information system, specific system components, or services where this is practicable, realistic, and helpful. Examples of risk assessment methodologies are discussed in ISO/IEC TR 13335-3 (Guidelines for the Management of IT Security: Techniques for the Management of IT Security). 4.2 Treating security risks Before considering the treatment of a risk, the organization should decide criteria for determining whether or not risks can be accepted. Risks may be accepted if, for example, it is assessed that the risk is low or that the cost of treatment is not cost-effective for the organization. Such decisions should be recorded.   For each of the risks identified following the risk assessment a risk treatment decision needs to be made.   Possible options for risk treatment include:  a) applying appropriate controls to reduce the risks; b) knowingly and objectively accepting risks, providing they clearly satisfy the organization’s policy and criteria for risk acceptance; c) avoiding risks by not allowing actions that would cause the risks to occur; d) transferring the associated risks to other parties, e.g. insurers or suppliers.    For those risks where the risk treatment decision has been to apply appropriate controls, these controls should be selected and implemented to meet the requirements identified by a risk assessment. Controls should ensure that risks are reduced to an acceptable level taking into account:  a) requirements and constraints of national and international legislation and regulations; b) organizational objectives; c) operational requirements and constraints; ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 5 d) cost of implementation and operation in relation to the risks being reduced, and remaining proportional to the organization’s requirements and constraints; e) the need to balance the investment in implementation and operation of controls against the harm likely to result from security failures. Controls can be selected from this standard or from other control sets, or new controls can be designed to meet the specific needs of the organization. It is necessary to recognize that some controls may not be applicable to every information system or environment, and might not be practicable for all organizations. As an example, 10.1.3 describes how duties may be segregated to prevent fraud and error. It may not be possible for smaller organizations to segregate all duties and other ways of achieving the same control objective may be necessary. As another example, 10.10 describes how system use can be monitored and evidence collected. The described controls e.g. event logging, might conflict with applicable legislation, such as privacy protection for customers or in the workplace.  Information security controls should be considered at the systems and projects requirements specification and design stage. Failure to do so can result in additional costs and less effective solutions, and maybe, in the worst case, inability to achieve adequate security.  It should be kept in mind that no set of controls can achieve complete security, and that additional management action should be implemented to monitor, evaluate, and improve the efficiency and effectiveness of security controls to support the organization’s aims.      ISO/IEC FDIS 17799:2005(E) 6 © ISO/IEC 2005 – All rights reserved 5 Security policy 5.1 Information security policy Objective: To provide management direction and support for information security in accordance with business requirements and relevant laws and regulations. Management should set a clear policy direction in line with business objectives and demonstrate support for, and commitment to, information security through the issue and maintenance of an information security policy across the organization. 5.1.1 Information security policy document Control An information security policy document should be approved by management, and published and communicated to all employees and relevant external parties.  Implementation guidance The information security policy document should state management commitment and set out the organization’s approach to managing information security. The policy document should contain statements concerning:  a) a definition of information security, its overall objectives and scope and the importance of security as an enabling mechanism for information sharing (see introduction); b) a statement of management intent, supporting the goals and principles of information security in line with the business strategy and objectives; c) a framework for setting control objectives and controls, including the structure of risk assessment and risk management; d) a brief explanation of the security policies, principles, standards, and compliance requirements of particular importance to the organization, including: 1) compliance with legislative, regulatory, and contractual requirements; 2) security education, training, and awareness requirements; 3) business continuity management; 4) consequences of information security policy violations; e) a definition of general and specific responsibilities for information security management, including reporting information security incidents; f) references to documentation which may support the policy, e.g. more detailed security policies and procedures for specific information systems or security rules users should comply with. This information security policy should be communicated throughout the organization to users in a form that is relevant, accessible and understandable to the intended reader.    Other information The information security policy might be a part of a general policy document. If the information security policy is distributed outside the organisation, care should be taken not to disclose sensitive information. Further information can be found in the ISO/IEC 13335-1:2004.    ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 7 5.1.2 Review of the information security policy Control The information security policy should be reviewed at planned intervals or if significant changes occur to ensure its continuing suitability, adequacy, and effectiveness.   Implementation guidance The information security policy should have an owner who has approved management responsibility for the development, review, and evaluation of the security policy.  The review should include assessing opportunities for improvement of the organization’s information security policy and approach to managing information security in response to changes to the organizational environment, business circumstances, legal conditions, or technical environment.   The review of the information security policy should take account of the results of management reviews.  There should be defined management review procedures, including a schedule or period of the review.  The input to the management review should include information on:  a) feedback from interested parties; b) results of independent reviews (see 6.1.8); c) status of preventive and corrective actions (see 6.1.8 and 15.2.1); d) results of previous management reviews; e) process performance and information security policy compliance; f) changes that could affect the organization’s approach to managing information security, including changes to the organizational environment, business circumstances, resource availability, contractual, regulatory, and legal conditions, or to the technical environment; g) trends related to threats and vulnerabilities; h) reported information security incidents (see 13.1);  i) recommendations provided by relevant authorities (see 6.1.6).  The output from the management review should include any decisions and actions related to:  a) improvement of the organization’s approach to managing information security and its processes; b) improvement of control objectives and controls; c) improvement in the allocation of resources and/or responsibilities.  A record of the management review should be maintained.   Management approval for the revised policy should be obtained.   ISO/IEC FDIS 17799:2005(E) 8 © ISO/IEC 2005 – All rights reserved 6 Organizing information security 6.1 Internal organization Objective: To manage information security within the organization. A management framework should be established to initiate and control the implementation of information security within the organization. Management should approve the information security policy, assign security roles and co-ordinate and review the implementation of security across the organization.  If necessary, a source of specialist information security advice should be established and made available within the organization. Contacts with external security specialists or groups, including relevant authorities, should be developed to keep up with industrial trends, monitor standards and assessment methods and provide suitable liaison points when handling information security incidents. A multi-disciplinary approach to information security should be encouraged. 6.1.1 Management commitment to information security Control Management should actively support security within the organization through clear direction, demonstrated commitment, explicit assignment, and acknowledgment of information security responsibilities.  Implementation guidance Management should:  a) ensure that information security goals are identified, meet the organizational requirements, and are integrated in relevant processes; b) formulate, review, and approve information security policy; c) review the effectiveness of the implementation of the information security policy; d) provide clear direction and visible management support for security initiatives; e) provide the resources needed for information security; f) approve assignment of specific roles and responsibilities for information security across the organization; g) initiate plans and programs to maintain information security awareness; h) ensure that the implementation of information security controls is co-ordinated across the organization (see 6.1.2).  Management should identify the needs for internal or external specialist information security advice, and review and coordinate results of the advice throughout the organization.  Depending on the size of the organization, such responsibilities could be handled by a dedicated management forum or by an existing management body, such as the board of directors.   Other information Further information is contained in ISO/IEC 13335-1:2004.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 9 Information security activities should be co-ordinated by representatives from different parts of the organization with relevant roles and job functions.  Implementation guidance Typically, information security co-ordination should involve the co-operation and collaboration of managers, users, administrators, application designers, auditors and security personnel, and specialist skills in areas such as insurance, legal issues, human resources, IT or  risk management.  This activity should:   a) ensure that security activities are executed in compliance with the information security policy;  b) identify how to handle non-compliances; c) approve methodologies and processes for information security, e.g. risk assessment, information classification; d) identify significant threat changes and exposure of information and information processing facilities to threats; e) assess the adequacy and co-ordinate the implementation of information security controls; f) effectively promote information security education, training and awareness  throughout the organization; g) evaluate information received from the monitoring and reviewing of information security incidents, and recommend appropriate actions in response to identified information security incidents.  If the organization does not use a separate cross-functional group, e.g. because such a group is not appropriate for the organization’s size, the actions described above should be undertaken by another suitable management body or individual manager.  6.1.3 Allocation of information security responsibilities Control All information security responsibilities should be clearly defined.  Implementation guidance Allocation of information security responsibilities should be done in accordance with the information security policy (see clause 4).  Responsibilities for the protection of individual assets and for carrying out specific security processes should be clearly identified.  This responsibility should be supplemented, where necessary, with more detailed guidance for specific sites and information processing facilities. Local responsibilities for the protection of assets and for carrying out specific security processes, such as business continuity planning, should be clearly defined.  Individuals with allocated security responsibilities may delegate security tasks to others. Nevertheless they remain responsible and should determine that any delegated tasks have been correctly performed.  Areas for which individuals are responsible should be clearly stated; in particular the following should take place:  a) the assets and security processes associated with each particular system should be identified and clearly defined; b) the entity responsible for each asset or security process should be assigned and the details of this responsibility should be documented (see also 7.1.2); 6.1.2 Information security co-ordination Control ISO/IEC FDIS 17799:2005(E) 10 © ISO/IEC 2005 – All rights reserved c) authorization levels should be clearly defined and documented.  Other information In many organizations an information security manager will be appointed to take overall responsibility for the development and implementation of security and to support the identification of controls.  However, responsibility for resourcing and implementing the controls will often remain with individual managers. One common practice is to appoint an owner for each asset who then becomes responsible for its day-to-day protection. 6.1.4 Authorization process for information processing facilities Control A management authorization process for new information processing facilities should be defined and implemented.  Implementation guidance The following guidelines should be considered for the authorization process:  a) new facilities should have appropriate user management authorization, authorizing their purpose and use. Authorization should also be obtained from the manager responsible for maintaining the local information system security environment to ensure that all relevant security policies and requirements are met; b) where necessary, hardware and software should be checked to ensure that they are compatible with other system components; c) the use of personal or privately owned information processing facilities, e.g. laptops, home-computers or hand-held devices, for processing business information, may introduce new vulnerabilities and necessary controls should be identified and implemented. 6.1.5 Confidentiality agreements Control Requirements for confidentiality or non-disclosure agreements reflecting the organization’s needs for the protection of information should be identified and regularly reviewed.  Implementation guidance Confidentiality or non-disclosure agreements should address the requirement to protect confidential information using legally enforceable terms.  To identify requirements for confidentiality or non-disclosure agreements, the following elements should be considered: a) a definition of the information to be protected (e.g. confidential information); b) expected duration of an agreement, including cases where confidentiality might need to be maintained indefinitely; c) required actions when an agreement is terminated; d) responsibilities and actions of signatories to avoid unauthorized information disclosure (such as ‘need to know’); e) ownership of information, trade secrets and intellectual property, and how this relates to the protection of confidential information; f) the permitted use of confidential information, and rights of the signatory to use information; g) the right to audit and monitor activities that involve confidential information; ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 11 h) process for notification and reporting of unauthorized disclosure or confidential information breaches;  i) terms for information to be returned or destroyed at agreement cessation; and j) expected actions to be taken in case of a breach of this agreement. Based on an organization’s security requirements, other elements may be needed in a confidentiality or non-disclosure agreement. Confidentiality and non-disclosure agreements should comply with all applicable laws and regulations for the jurisdiction to which it applies (see also 15.1.1).  Requirements for confidentiality and non-disclosure agreements should be reviewed periodically and when changes occur that influence these requirements.  Other Information Confidentiality and non-disclosure agreements protect organisational information and inform signatories of their responsibility to protect, use, and disclose information in a responsible and authorised manner. There may be a need for an organisation to use different forms of confidentiality or non-disclose agreements in different circumstances. 6.1.6 Contact with authorities Control Appropriate contacts with relevant authorities should be maintained.  Implementation guidance Organizations should have procedures in place that specify when and by whom authorities (e.g. law enforcement, fire department, supervisory authorities) should be contacted, and how identified information security incidents should be reported in a timely manner if it is suspected that laws may have been broken.  Organizations under attack from the Internet may need external third parties (e.g. an Internet service provider or telecommunications operator) to take action against the attack source.   Other information Maintaining such contacts may be a requirement to support information security incident management (Section 13.2) or the business continuity and contingency planning process (Section 14).  Contacts with regulatory bodies are also useful to anticipate and prepare for upcoming changes in law or regulations, which have to be followed by the organization.  Contacts with other authorities include utilities, emergency services, and health and safety, e.g. fire departments (in connection with business continuity, see also section 14), telecommunication providers (in connection with line routing and availability), water suppliers (in connection with cooling facilities for equipment). 6.1.7 Contact with special interest groups Control Appropriate contacts with special interest groups or other specialist security forums and professional associations should be maintained.  Implementation guidance Membership in special interest groups or forums should be considered as a means to:  a) improve knowledge about best practices and staying up to date with relevant security information;  ISO/IEC FDIS 17799:2005(E) 12 © ISO/IEC 2005 – All rights reserved b) ensure the understanding of the information security environment is current and complete; c) receive early warnings of alerts, advisories, and patches pertaining to attacks and vulnerabilities; d) gain access to specialist information security advice; e) share and exchange information about new technologies, products, threats, or vulnerabilities; f) provide suitable liaison points when dealing with information security incidents (see also 13.2.1).  Other information Information sharing agreements can be established to improve cooperation and coordination of security issues. Such agreements should identify requirements for the protection of sensitive information.   6.1.8 Independent review of information security Control The organization’s approach to managing information security and its implementation (i.e. control objectives controls, policies, processes, and procedures for information security) should be reviewed independently at planned interval, or when significant changes to the security implementation occur.  Implementation guidance The independent review should be initiated by management. Such an independent review is necessary to ensure the continuing suitability, adequacy, and effectiveness of the organization's approach to managing information security. The review should include assessing opportunities for improvement and the need for changes to the approach to security, including the policy and control objectives.   Such a review should be carried out by individuals independent of the area under review, e.g. the internal audit function, an independent manager or a third party organization specializing in such reviews.  Individuals carrying out these reviews should have the appropriate skills and experience.   The results of the independent review should be recorded and reported to the management who initiated the review. These records should be maintained.  If the independent review identifies that the organization’s approach and implementation to managing information security is inadequate or not compliant with the direction for information security stated in the information security policy document (see 5.1.1), management should consider corrective actions.   Other information The area, which managers should regularly review (see 15.2.1), may also be reviewed independently. Review techniques may include interviews to management, checking records or review of security policy documents.  ISO 19011:2002, Guidelines for quality and/or environmental management systems auditing, may also provide helpful guidance for carrying out the independent review, including establishment and implementation of review programme.  Section 15.3 specifies controls relevant to the independent review on operational information system and the use of system audit tools.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 13 The security of the organization’s information and information processing facilities should not be reduced by the introduction of external party products or services. Any access to the organization’s information processing facilities and processing and communication of information by external parties should be controlled. Where there is a business need for working with external parties that may require access to the organization’s information and information processing facilities, or in obtaining or providing a product and service from or to an external party, a risk assessment should be carried out to determine security implications and control requirements.  Controls should be agreed and defined in an agreement with the external party. 6.2.1 Identification of risks related to external parties Control The risks to the organization’s information and information processing facilities from business processes involving external parties should be identified and appropriate controls implemented before granting access.  Implementation guidance Where there is a need to allow an external party access to the information processing facilities or information of an organization, a risk assessment (see also Section 4) should be carried out to identify any requirements for specific controls.  The identification of risks related to external party access should take into account the following issues:  a) the information processing facilities an external party is required to access; b) the type of access the external party will have to the information and information processing facilities, e.g.: 1) physical access, e.g. to offices, computer rooms, filing cabinets; 2) logical access, e.g. to an organization’s databases, information systems; 3) network connectivity between the organization’s and the external party’s network(s), e.g. permanent connection, remote access; 4) whether the access is taking place on-site or off-site; c) the value and sensitivity of the information involved, and its criticality for business operations; d) the controls necessary to protect information that is not intended to be accessible by external parties; e) the external party personnel involved in handling the organization’s information; f) how the organization or personnel authorized to have access can be identified, the authorization verified, and how often this needs to be reconfirmed; g) the different means and controls employed by the external party when storing, processing, communicating, sharing and exchanging information; h) the impact of access not being available to the external party when required, and the external party entering or receiving inaccurate or misleading information; i) practices and procedures to deal with information security incidents and potential damages, and the terms and conditions for the continuation of external party access in the case of an information security incident; 6.2 External parties Objective: To maintain the security of the organization’s information and information processing facilities that are accessed, processed, communicated to, or managed by external parties. ISO/IEC FDIS 17799:2005(E) 14 © ISO/IEC 2005 – All rights reserved k) how the interests of any other stakeholders may be affected by the arrangements.  Access by external parties to the organization’s information should not be provided until the appropriate controls have been implemented and, where feasible, a contract has been signed defining the terms and conditions for the connection or access and the working arrangement.  Generally, all security requirements resulting from work with external parties or internal controls should be reflected by the agreement with the external party (see also 6.2.2 and 6.2.3).  It should be ensured that the external party is aware of their obligations, and accepts the responsibilities and liabilities involved in accessing, processing, communicating, or managing the organization’s information and information processing facilities.  Other information Information might be put at risk by external parties with inadequate security management.  Controls should be identified and applied to administer external party access to information processing facilities.  For example, if there is a special need for confidentiality of the information, non-disclosure agreements might be used.    Organizations may face risks associated with inter-organizational processes, management, and communication if a high degree of outsourcing is applied, or where there are several external parties involved.   The controls 6.2.2 and 6.2.3 cover different external party arrangements, e.g. including:  a) service providers, such as ISPs, network providers, telephone services, maintenance and support services; b) managed security services; c) customers;  d) outsourcing of facilities and/or operations, e.g. IT systems, data collection services, call centre operations; e) management and business consultants, and auditors;  f) developers and suppliers, e.g. of software products and IT systems; g) cleaning, catering, and other outsourced support services;  h) temporary personnel, student placement, and other casual short-term appointments. Such agreements can help to reduce the risks associated with external parties. 6.2.2 Addressing security when dealing with customers Control All identified security requirements should be addressed before giving customers access to the organization’s information or assets.  Implementation guidance The following terms should be considered to address security prior to giving customers access to any of the organization’s assets (depending on the type and extent of access given, not all of them might apply):    a) asset protection, including: 1) procedures to protect the organization’s assets, including information and software, and management of known vulnerabilities; j) legal and regulatory requirements and other contractual obligations relevant to the external party that should be taken into account; ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 15 2) procedures to determine whether any compromise of the assets, e.g. loss or modification of data, has occurred; 3) integrity; 4) restrictions on copying and disclosing information; b) description of the product or service to be provided; c) the different reasons, requirements, and benefits for customer access;  d) access control policy, covering: 1) permitted access methods, and the control and use of unique identifiers such as user IDs and passwords; 2) an authorization process for user access and privileges; 3) a statement that all access that is not explicitly authorised is forbidden; 4) a process for revoking access rights or interrupting the connection between systems;  e) arrangements for reporting, notification, and investigation of information inaccuracies (e.g. of personal details), information security incidents and security breaches; f) a description of each service to be made available; g) the target level of service and unacceptable levels of service; h) the right to monitor, and revoke, any activity related to the organization’s assets;  i) the respective liabilities of the organization and the customer; j) responsibilities with respect to legal matters and how it is ensured that the legal requirements are met, e.g. data protection legislation, especially taking into account different national legal systems if the agreement involves co-operation with customers in other countries (see also 15.1); k) intellectual property rights (IPRs) and copyright assignment (see 15.1.2) and protection of any collaborative work (see also 6.1.5).  Other information The security requirements related to customers accessing organizational assets can vary considerably depending on the information processing facilities and information being accessed.  These security requirements can be addressed using customer agreements, which contains all identified risks and security requirements (see 6.2.1).  Agreements with external parties may also involve other parties. Agreements granting external party access should include allowance for designation of other eligible parties and conditions for their access and involvement.  6.2.3 Addressing security in third party agreements Control Agreements with third parties involving accessing, processing, communicating or managing the organization’s information or information processing facilities, or adding products or services to information processing facilities should cover all relevant security requirements.  Implementation guidance The agreement should ensure that there is no misunderstanding between the organization and the third party.  Organizations should satisfy themselves as to the indemnity of the third party.  ISO/IEC FDIS 17799:2005(E) 16 © ISO/IEC 2005 – All rights reserved The following terms should be considered for inclusion in the agreement in order to satisfy the identified security requirements (see 6.2.1):  a) the information security policy; b) controls to ensure asset protection, including: 1) procedures to protect organizational assets, including information, software and hardware; 2) any required physical protection controls and mechanisms; 3) controls to ensure protection against malicious software (see 10.4.1); 4) procedures to determine whether any compromise of the assets, e.g. loss or modification of information, software and hardware, has occurred; 5) controls to ensure the return or destruction of information and assets at the end of, or at an agreed point in time during, the agreement; 6) confidentiality, integrity, availability, and any other relevant property (see 2.1.5) of the assets;  7) restrictions on copying and disclosing information, and using confidentiality agreements (see 6.1.5);  c) user and administrator training in methods, procedures, and security; d) ensuring user awareness for information security responsibilities and issues; e) provision for the transfer of personnel, where appropriate; f) responsibilities regarding hardware and software installation and maintenance; g) a clear reporting structure and agreed reporting formats; h) a clear and specified process of change management; i) access control policy, covering: 1) the different reasons, requirements, and benefits that make the access by the third party necessary;  2) permitted access methods, and the control and use of unique identifiers such as user IDs and passwords; 3) an authorization process for user access and privileges; 4) a requirement to maintain a list of individuals authorized to use the services being made available, and what their rights and privileges are with respect to such use; 5) a statement that all access that is not explicitly authorised is forbidden; 6) a process for revoking access rights or interrupting the connection between systems;  j) arrangements for reporting, notification, and investigation of information security incidents and security breaches, as well as violations of the requirements stated in the agreement; k) a description of the product or service to be provided, and a description of the information to be made available along with its security classification (see 7.2.1); l) the target level of service and unacceptable levels of service; m) the definition of verifiable performance criteria, their monitoring and reporting; n) the right to monitor, and revoke, any activity related to the organization’s assets; ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 17 o) the right to audit responsibilities defined in the agreement, to have those audits carried out by a third party, and to enumerate the statutory rights of auditors; p) the establishment of an escalation process for problem resolution;  q) service continuity requirements, including measures for availability and reliability, in accordance with an organization’s business priorities; r) the respective liabilities of the parties to the agreement; s) responsibilities with respect to legal matters and how it is ensured that the legal requirements are met, e.g. data protection legislation, especially taking into account different national legal systems if the agreement involves co-operation with organizations in other countries (see also 15.1); t) intellectual property rights (IPRs) and copyright assignment (see 15.1.2) and protection of any collaborative work (see also 6.1.5); u) involvement of the third party with subcontractors, and the security controls these subcontractors need to implement; v) conditions for renegotiation/termination of agreements: 1) a contingency plan should be in place in case either party wishes to terminate the relation before the end of the  agreements; 2) renegotiation of agreements if the security requirements of the organization change; 3) current documentation of asset lists, licences, agreements or rights relating to them.  Other information The agreements can vary considerably for different organizations and among the different types of third parties.  Therefore, care should be taken to include all identified risks and security requirements (see also 6.2.1) in the agreements.  Where necessary, the required controls and procedures can be expanded in a security management plan.  If information security management is outsourced, the agreements should address how the third party will guarantee that adequate security, as defined by the risk assessment, will be maintained, and how security will be adapted to identify and deal with changes to risks.   Some of the differences between outsourcing and the other forms of third party service provision include the question of liability, planning the transition period and potential disruption of operations during this period, contingency planning arrangements and due diligence reviews, and collection and management of information on security incidents.  Therefore, it is important that the organization plans and manages the transition to an outsourced arrangement and has suitable processes in place to manage changes and the renegotiation/termination of agreements.  The procedures for continuing processing in the event that the third party becomes unable to supply its services need to be considered in the agreement to avoid any delay in arranging replacement services.  Agreements with third parties may also involve other parties. Agreements granting third party access should include allowance for designation of other eligible parties and conditions for their access and involvement.   Generally agreements are primarily developed by the organization.  There may be occasions in some circumstances where an agreement may be developed and imposed upon an organization by a third party.  The organization needs to ensure that its own security is not unnecessarily impacted by third party requirements stipulated in imposed agreements. ISO/IEC FDIS 17799:2005(E) 18 © ISO/IEC 2005 – All rights reserved 7 Asset management 7.1 Responsibility for assets Objective: To achieve and maintain appropriate protection of organizational assets. All assets should be accounted for and have a nominated owner. Owners should be identified for all assets and the responsibility for the maintenance of appropriate controls should be assigned. The implementation of specific controls may be delegated by the owner as appropriate but the owner remains responsible for the proper protection of the assets. 7.1.1 Inventory of assets Control All assets should be clearly identified and an inventory of all important assets drawn up and maintained.  Implementation guidance An organization should identify all assets and document the importance of these assets.  The asset inventory should include all information necessary in order to recover from a disaster, including type of asset, format, location, backup information, license information, and a business value. The inventory should not duplicate other inventories unnecessarily, but it should be ensured that the content is aligned.   In addition, ownership (see 7.1.2) and information classification (see 7.2) should be agreed and documented for each of the assets.  Based on the importance of the asset, its business value and its security classification, levels of protection commensurate with the importance of the assets should be identified (more information on how to value assets to represent their importance can be found in ISO/IEC TR 13335-3).   Other information There are many types of assets, including:  a) information: databases and data files, contracts and agreements, system documentation, research information, user manuals, training material, operational or support procedures, business continuity plans, fallback arrangements, audit trails, and archived information; b) software assets: application software, system software, development tools, and utilities; c) physical assets: computer equipment, communications equipment,  removable media, and other equipment; d) services: computing and communications services, general utilities, e.g. heating, lighting, power, and air-conditioning; e) people, and their qualifications, skills, and experience; f) intangibles, such as reputation and image of the organization.  Inventories of assets help to ensure that effective asset protection takes place, and may also be required for other business purposes, such as health and safety, insurance or financial (asset management) reasons. The process of compiling an inventory of assets is an important prerequisite of risk management (see also Section 4).  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 19 7.1.2 Ownership of assets Control All information and assets associated with information processing facilities should be owned2 by a designated part of the organization.   Implementation guidance The asset owner should be responsible for:  a) ensuring that information and assets associated with information processing facilities are appropriately classified;  b) defining and periodically reviewing access restrictions and classifications, taking into account applicable access control policies.  Ownership may be allocated to:  a) a business process; b) a defined set of activities; c) an application; or d) a defined set of data.  Other information Routine tasks may be delegated, e.g. to a custodian looking after the asset on a daily basis, but the responsibility remains with the owner.  In complex information systems it may be useful to designate groups of assets, which act together to provide a particular function as ‘services’. In this case the service owner is responsible for the delivery of the service, including the functioning of the assets, which provide it.  7.1.3 Acceptable use of assets Control Rules for the acceptable use of information and assets associated with information processing facilities should be identified, documented, and implemented.  Implementation guidance All employees, contractors and third party users should follow rules for the acceptable use of information and assets associated with information processing facilities, including:  a) rules for electronic mail and Internet usages (see 10.8); b) guidelines for the use of mobile devices, especially for the use outside the premises of the organization (see 11.7.1);  Specific rules or guidance should be provided by the relevant management.  Employees, contractors and third party users using or having access to the organization’s assets should be aware of the limits existing for their use of organization’s information and assets associated with information processing facilities, and resources.  They should be responsible for their use of any information processing resources, and of any such use carried out under their responsibility.                                                            2 The term ‘owner’ identifies an individual or entity that has approved management responsibility for controlling the production, development,  maintenance, use and security of the assets. The term ’owner’ does not mean that the person actually has any property rights to the asset.   ISO/IEC FDIS 17799:2005(E) 20 © ISO/IEC 2005 – All rights reserved 7.2 Information classification Objective: To ensure that information receives an appropriate level of protection. Information should be classified to indicate the need, priorities, and expected degree of protection when handling the information. Information has varying degrees of sensitivity and criticality. Some items may require an additional level of protection or special handling. An information classification scheme should be used to define an appropriate set of protection levels and communicate the need for special handling measures. 7.2.1 Classification guidelines Control Information should be classified in terms of its value, legal requirements, sensitivity, and criticality to the organization.   Implementation guidance Classifications and associated protective controls for information should take account of business needs for sharing or restricting information and the business impacts associated with such needs.   Classification guidelines should include conventions for initial classification and reclassification over time; in accordance with some predetermined access control policy (see 11.1.1).  It should be the responsibility of the asset owner (see 7.1.2) to define the classification of an asset, periodically review it, and ensure it is kept up to date and at the appropriate level.  The classification should take account of the aggregation effect mentioned in 10.7.2.  Consideration should be given to the number of classification categories and the benefits to be gained from their use. Overly complex schemes may become cumbersome and uneconomic to use or prove impractical. Care should be taken in interpreting classification labels on documents from other organizations, which may have different definitions for the same or similarly named labels.  Other Information The level of protection can be assessed by analyzing confidentiality, integrity and availability and any other requirements for the information considered.   Information often ceases to be sensitive or critical after a certain period of time, for example, when the information has been made public. These aspects should be taken into account, as over-classification can lead to the implementation of unnecessary controls resulting in additional expense.  Considering documents with similar security requirements together when assigning classification levels might help to simplify the classification task.  In general, the classification given to information is a shorthand way of determining how this information is to be handled and protected. 7.2.2 Information labeling and handling Control An appropriate set of procedures for information labeling and handling should be developed and implemented in accordance with the classification scheme adopted by the organization.  Implementation guidance Procedures for information labeling need to cover information assets in physical and electronic formats.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 21 Output from systems containing information that is classified as being sensitive or critical should carry an appropriate classification label (in the output). The labeling should reflect the classification according to the rules established in 7.2.1. Items for consideration include printed reports, screen displays, recorded media (e.g. tapes, disks, CDs), electronic messages, and file transfers.  For each classification level, handling procedures including the secure processing, storage, transmission, declassification, and destruction should be defined.  This should also include the procedures for chain of custody and logging of any security relevant event.  Agreements with other organizations that include information sharing should include procedures to identify the classification of that information and to interpret the classification labels from other organizations.  Other Information Labeling and secure handling of classified information is a key requirement for information sharing arrangements.  Physical labels are a common form of labeling. However, some information assets, such as documents in electronic form, cannot be physically labeled and electronic means of labeling need to be used. For example, notification labeling may appear on the screen or display. Where labeling is not feasible, other means of designating the classification of information may be applied, e.g. via procedures or meta-data.   ISO/IEC FDIS 17799:2005(E) 22 © ISO/IEC 2005 – All rights reserved 8 Human resources security 8.1 Prior to employment3 Objective: To ensure that employees, contractors and third party users understand their responsibilities, and are suitable for the roles they are considered for, and to reduce the risk of theft, fraud or misuse of facilities.  Security responsibilities should be addressed prior to employment in adequate job descriptions and in terms and conditions of employment. All candidates for employment, contractors and third party users should be adequately screened, especially for sensitive jobs. Employees, contractors and third party users of information processing facilities should sign an agreement on their security roles and responsibilities. 8.1.1 Roles and responsibilities Control Security roles and responsibilities of employees, contractors and third party users should be defined and documented in accordance with the organization’s information security policy.  Implementation guidance Security roles and responsibilities should include the requirement to:   a) implement and act in accordance with the organization’s information security policies (see 5.1); b) protect assets from unauthorized access, disclosure, modification, destruction or interference; c) execute particular security processes or activities; d) ensure responsibility is assigned to the individual for actions taken; e) report security events or potential events or other security risks to the organization.    Security roles and responsibilities should be defined and clearly communicated to job candidates during the pre-employment process.  Other Information Job descriptions can be used to document security roles and responsibilities. Security roles and responsibilities for individuals not engaged via the organization’s employment process, e.g. engaged via a third party organization, should also be clearly defined and communicated. 8.1.2 Screening Control Background verification checks on all candidates for employment, contractors, and third party users should be carried out in accordance with relevant laws, regulations and ethics, and proportional to the business requirements, the classification of the information to be accessed, and the perceived risks.                                                             3 Explanation: The word ’employment’ is meant here to cover all of the following different situations: employment of people (temporary or longer lasting), appointment of job roles, changing of job roles, assignment of contracts, and the termination of any of these arrangements. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 23 Implementation guidance Verification checks should take into account all relevant privacy, protection of personal data and/or employment based legislation, and should, where permitted, include the following:   a) availability of satisfactory character references, e.g. one business and one personal; b) a check (for completeness and accuracy) of the applicant’s curriculum vitae; c) confirmation of claimed academic and professional qualifications; d) independent identity check (passport or similar document); e) more detailed checks, such as credit checks or checks of criminal records.  Where a job, either on initial appointment or on promotion, involves the person having access to information processing facilities, and in particular if these are handling sensitive information, e.g. financial information or highly confidential information, the organization should also consider further, more detailed checks.   Procedures should define criteria and limitations for verification checks, e.g. who is eligible to screen people, and how, when and why verification checks are carried out.   A screening process should also be carried out for contractors, and third party users. Where contractors are provided through an agency the contract with the agency should clearly specify the agency’s responsibilities for screening and the notification procedures they need to follow if screening has not been completed or if the results give cause for doubt or concern.  In the same way, the agreement with the third party (see also 6.2.3) should clearly specify all responsibilities and notification procedures for screening.  Information on all candidates being considered for positions within the organization should be collected and handled in accordance with any appropriate legislation existing in the relevant jurisdiction. Depending on applicable legislation, the candidates should be informed beforehand about the screening activities. 8.1.3 Terms and conditions of employment  Control As part of their contractual obligation, employees, contractors and third party users should agree and sign the terms and conditions of their employment contract, which should state their and the organization’s responsibilities for information security.  Implementation guidance The terms and conditions of employment should reflect the organization’s security policy in addition to clarifying and stating:  a) that all employees, contractors and third party users who are given access to sensitive information should sign a confidentiality or non-disclosure agreement prior to being given access to information processing facilities; b) the employee’s, contractor’s and any other user’s legal responsibilities and rights, e.g. regarding copyright laws, data protection legislation (see also 15.1.1 and 15.1.2); c) responsibilities for the classification of information and management of organizational assets associated with information systems and services handled by the employee, contractor or third party user (see also 7.2.1 and 10.7.3); d) responsibilities of the employee, contractor or third party user for the handling of information received from other companies or external parties;  ISO/IEC FDIS 17799:2005(E) 24 © ISO/IEC 2005 – All rights reserved e) responsibilities of the organization for the handling of personal information, including personal information created as a result of, or in the course of, employment with the organization (see also 15.1.4); f) responsibilities that are extended outside the organization’s premises and outside normal working hours, e.g. in the case of home-working (see also 9.2.5 and 11.7.1); g) actions to be taken if the employee, contractor or third party user disregards the organization’s security requirements (see also 8.2.3).  The organization should ensure that employees, contractors and third party users agree to terms and conditions concerning information security appropriate to the nature and extent of access they will have to the organization’s assets associated with information systems and services.  Where appropriate, responsibilities contained within the terms and conditions of employment should continue for a defined period after the end of the employment (see also 8.3).   Other Information A code of conduct may be used to cover the employee’s, contractor’s or third party user’s responsibilities regarding confidentiality, data protection, ethics, appropriate use of the organization’s equipment and facilities, as well as reputable practices expected by the organization.  The contractor or third party users may be associated with an external organization that may in turn be required to enter in contractual arrangements on behalf of the contracted individual.  8.2 During employment  Objective: To ensure that employees, contractors and third party users are aware of information security threats and concerns, their responsibilities and liabilities, and are equipped to support organizational security policy in the course of their normal work, and to reduce the risk of human error. Management responsibilities should be defined to ensure that security is applied throughout an individual’s employment within the organization.   An adequate level of awareness, education, and training in security procedures and the correct use of information processing facilities should be provided to all employees, contractors and third party users to minimize possible security risks.  A formal disciplinary process for handling security breaches should be established. 8.2.1 Management responsibilities Control Management should require employees, contractors and third party users to apply security in accordance with established policies and procedures of the organization.  Implementation guidance Management responsibilities should include ensuring that employees, contractors and third party users:  a) are properly briefed on their information security roles and responsibilities prior to being granted access to sensitive information or information systems; b) are provided with guidelines to state security expectations of their role within the organization;  c) are motivated to fulfil the security policies of the organization; ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 25 d) achieve a level of awareness on security relevant to their roles and responsibilities within the organization (see also 8.2.2); e) conform to the terms and conditions of employment, which includes the organization’s information security policy and appropriate methods of working; f) continue to have the appropriate skills and qualifications.  Other Information If employees, contractors and third party users are not made aware of their security responsibilities, they can cause considerable damage to an organization.  Motivated personnel are likely to be more reliable and cause less information security incidents.  Poor management may cause personnel to feel undervalued resulting in a negative security impact to the organization.  For example, poor management may lead to security being neglected or potential misuse of the organization’s assets. 8.2.2 Information security awareness, education, and training Control All employees of the organization and, where relevant, contractors and third party users should receive appropriate awareness training and regular updates in organizational policies and procedures, as relevant for their job function.  Implementation guidance Awareness training should commence with a formal induction process designed to introduce the organization’s security policies and expectations before access to information or services is granted.  Ongoing training should include security requirements, legal responsibilities and business controls, as well as training in the correct use of information processing facilities e.g. log-on procedure, use of software packages and information on the disciplinary process (see 8.2.3).  Other Information The security awareness, education, and training activities should be suitable and relevant to the person’s role, responsibilities and skills, and should include information on known threats, who to contact for further security advice and the proper channels for reporting information security incidents (see also 13.1).  Training to enhance awareness is intended to allow individuals to recognize information security problems and incidents, and respond according to the needs of their work role. 8.2.3 Disciplinary process Control There should be a formal disciplinary process for employees who have committed a security breach.  Implementation guidance The disciplinary process should not be commenced without prior verification that a security breach has occurred (see also 13.2.3 for collection of evidence).  The formal disciplinary process should ensure correct and fair treatment for employees who are suspected of committing breaches of security.  The formal disciplinary process should provide for a graduated response that takes into consideration factors such as the nature and gravity of the breach and its impact on business, whether or not this is a first or repeat offence, whether or not the violator was properly trained, relevant legislation, business contracts and other factors as required. In serious cases of misconduct the process should allow for instant removal of duties, access rights and privileges, and for immediate escorting out of the site, if necessary. ISO/IEC FDIS 17799:2005(E) 26 © ISO/IEC 2005 – All rights reserved  Other Information The disciplinary process should also be used as a deterrent to prevent employees, contractors and third party users in violating organizational security policies and procedures, and any other security breaches.  8.3 Termination or change of employment Objective: To ensure that employees, contractors and third party users exit an organization or change employment in an orderly manner. Responsibilities should be in place to ensure an employee’s, contractor’s or third party user’s exit from the organization is managed, and that the return of all equipment and the removal of all access rights are completed. Change of responsibilities and employments within an organization should be managed as the termination of the respective responsibility or employment in line with this section, and any new employments should be managed as described in section 8.1. 8.3.1 Termination responsibilities Control Responsibilities for performing employment termination or change of employment should be clearly defined and assigned.  Implementation guidance The communication of termination responsibilities should include ongoing security requirements and legal responsibilities and, where appropriate, responsibilities contained within any confidentiality agreement (see 6.1.5), and the terms and conditions of employment (see 8.1.3) continuing for a defined period after the end of the employee’s, contractor’s or third party user’s employment.  Responsibilities and duties still valid after termination of employment should be contained in employee’s, contractor’s or third party user’s contracts.  Changes of responsibility or employment should be managed as the termination of the respective responsibility or employment, and the new responsibility or employment should be controlled as described in clause 8.1.  Other Information The Human Resources function is generally responsible for the overall termination process and works together with the supervising manager of the person leaving to manage the security aspects of the relevant procedures.  In the case of a contractor, this termination responsibility process may be undertaken by an agency responsible for the contractor, and in case of an other user this might be handled by their organization.  It may be necessary to inform employees, customers, contractors, or third party users of changes to personnel and operating arrangements. 8.3.2 Return of assets Control All employees, contractors and third party users should return all of the organization’s assets in their possession upon termination of their employment, contract or agreement. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 27 The termination process should be formalized to include the return of all previously issued software, corporate documents, and equipment.  Other organizational assets such as mobile computing devices, credit cards, access cards, software, manuals, and information stored on electronic media also need to be returned.  In cases where an employee, contractor or third party user purchases the organization’s equipment or uses their own personal equipment, procedures should be followed to ensure that all relevant information is transferred to the organization and securely erased from the equipment (see also 10.7.1).  In cases where an employee, contractor or third party user has knowledge that is important to ongoing operations, that information should be documented and transferred to the organization.   8.3.3 Removal of access rights Control The access rights of all employees, contractors and third party users to information and information processing facilities should be removed upon termination of their employment, contract or agreement, or adjusted upon change.  Implementation guidance Upon termination, the access rights of an individual to assets associated with information systems and services should be reconsidered. This will determine whether it is necessary to remove access rights. Changes of an employment should be reflected in removal of all access rights that were not approved for the new employment. The access rights that should be removed or adapted include physical and logical access, keys, identification cards, information processing facilities (see also 11.2.4), subscriptions, and removal from any documentation that identifies them as a current member of the organization. If a departing employee, contractor or third party user has known passwords for accounts remaining active, these should be changed upon termination or change of employment, contract or agreement.  Access rights for information assets and information processing facilities should be reduced or removed before the employment terminates or changes, depending on the evaluation of risk factors such as:   a) whether the termination or change is initiated by the employee, contractor or third party user, or by management and the reason of termination; b) the current responsibilities of the employee, contractor or any other user; c) the value of the assets currently accessible.  Other Information In certain circumstances access rights may be allocated on the basis of being available to more people than the departing employee, contractor or third party user, e.g. group IDs. In such circumstances, departing individuals should be removed from any group access lists and arrangements should be made to advise all other employees, contractors and third party users involved to no longer share this information with the person departing.  In cases of management-initiated termination, disgruntled employees, contractors or third party users may deliberately corrupt information or sabotage information processing facilities. In cases of persons resigning, they may be tempted to collect information for future use.    Implementation guidance ISO/IEC FDIS 17799:2005(E) 28 © ISO/IEC 2005 – All rights reserved 9 Physical and environmental security 9.1 Secure areas Objective: To prevent unauthorized physical access, damage, and interference to the organization’s premises and information. Critical or sensitive information processing facilities should be housed in secure areas, protected by defined security perimeters, with appropriate security barriers and entry controls. They should be physically protected from unauthorized access, damage, and interference. The protection provided should be commensurate with the identified risks.  9.1.1 Physical security perimeter Control Security perimeters (barriers such as walls, card controlled entry gates or manned reception desks) should be used to protect areas that contain information and information processing facilities.  Implementation guidance The following guidelines should be considered and implemented where appropriate for physical security perimeters:  a) security perimeters should be clearly defined, and the siting and strength of each of the perimeters should depend on the security requirements of the assets within the perimeter and the results of a risk assessment; b) perimeters of a building or site containing information processing facilities should be physically sound (i.e. there should be no gaps in the perimeter or areas where a break-in could easily occur); the external walls of the site should be of solid construction and all external doors should be suitably protected against unauthorized access with control mechanisms, e.g. bars, alarms, locks etc; doors and windows should be locked when unattended and external protection should be considered for windows, particularly at ground level; c) a manned reception area or other means to control physical access to the site or building should be in place; access to sites and buildings should be restricted to authorized personnel only; d) physical barriers should, where applicable, be built to prevent unauthorized physical access and environmental contamination; e) all fire doors on a security perimeter should be alarmed, monitored, and tested in conjunction with the walls to establish the required level of resistance in accordance to  suitable regional, national, and international standards; they should operate in accordance with local fire code in a failsafe manner;   f) suitable intruder detection systems should be installed to national, regional or international standards and regularly tested to cover all external doors and accessible windows; unoccupied areas should be alarmed at all times; cover should also be provided for other areas, e.g. computer room or communications rooms; g) information processing facilities managed by the organization should be physically separated from those managed by third parties.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 29 Other information Physical protection can be achieved by creating one or more physical barriers around the organization’s premises and information processing facilities. The use of multiple barriers gives additional protection, where the failure of a single barrier does not mean that security is immediately compromised.  A secure area may be a lockable office, or several rooms surrounded by a continuous internal physical security barrier.  Additional barriers and perimeters to control physical access may be needed between areas with different security requirements inside the security perimeter.  Special consideration towards physical access security should be given to buildings where multiple organizations are housed.  9.1.2 Physical entry controls Control Secure areas should be protected by appropriate entry controls to ensure that only authorized personnel are allowed access.  Implementation guidance The following guidelines should be considered:  a) the date and time of entry and departure of visitors should be recorded, and all visitors should be supervised unless their access has been previously approved; they should only be granted access for specific, authorized purposes and should be issued with instructions on the security requirements of the area and on emergency procedures. b) access to areas where sensitive information is processed or stored should be controlled and restricted to authorized persons only; authentication controls, e.g. access control card plus PIN, should be used to authorize and validate all access; an audit trail of all access should be securely maintained; c) all employees, contractors and third party users and all visitors should be required to wear some form of visible identification and should immediately notify security personnel if they encounter unescorted visitors and anyone not wearing visible identification;  d) third party support service personnel should be granted restricted access to secure areas or sensitive information processing facilities only when required; this access should be authorized and monitored; e) access rights to secure areas should be regularly reviewed and updated, and revoked when necessary (see 8.3.3).  9.1.3 Securing offices, rooms, and facilities Control Physical security for offices, rooms, and facilities should be designed and applied.  ISO/IEC FDIS 17799:2005(E) 30 © ISO/IEC 2005 – All rights reserved Implementation guidance The following guidelines should be considered to secure offices, rooms, and facilities:  a) account should be taken of relevant health and safety regulations and standards; b) key facilities should be sited to avoid access by the public; c) where applicable, buildings should be unobtrusive and give minimum indication of their purpose, with no obvious signs, outside or inside the building identifying the presence of information processing activities; d) directories and internal telephone books identifying locations of sensitive information processing facilities should not be readily accessible by the public. 9.1.4 Protecting against external and environmental threats Control Physical protection against damage from fire, flood, earthquake, explosion, civil unrest, and other forms of natural or man-made disaster should be designed and applied.  Implementation guidance Consideration should be given to any security threats presented by neighboring premises, e.g. a fire in a neighbouring building, water leaking from the roof or in floors below ground level or an explosion in the street.  The following guidelines should be considered to avoid damage from fire, flood, earthquake, explosion, civil unrest, and other forms of natural or man-made disaster:  a) hazardous or combustible materials should be stored at a safe distance from a secure area. Bulk supplies such as stationery should not be stored within a secure area; b) fallback equipment and back-up media should be sited at a safe distance to avoid damage from a disaster affecting the main site; c) appropriate fire fighting equipment should be provided and suitably placed. 9.1.5 Working in secure areas Control Physical protection and guidelines for working in secure areas should be designed and applied.  Implementation guidance The following guidelines should be considered:  a) personnel should only be aware of the existence of, or activities within, a secure area on a need to know basis; b) unsupervised working in secure areas should be avoided both for safety reasons and to prevent opportunities for malicious activities; c) vacant secure areas should be physically locked and periodically checked; d) photographic, video, audio or other recording equipment, such as cameras in mobile devices, should not be allowed, unless authorized; The arrangements for working in secure areas include controls for the employees, contractors and third party users working in the secure area, as well as other third party activities taking place there. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 31 9.1.6 Public access, delivery, and loading areas Control Access points such as delivery and loading areas and other points where unauthorized persons may enter the premises should be controlled and, if possible, isolated from information processing facilities to avoid unauthorized access.  Implementation guidance The following guidelines should be considered:  a) access to a delivery and loading area from outside of the building should be restricted to identified and authorized personnel; b) the delivery and loading area should be designed so that supplies can be unloaded without delivery personnel gaining access to other parts of the building; c) the external doors of a delivery and loading area should be secured when the internal doors are opened; d) incoming material should be inspected for potential threats (see 9.2.1d)) before this material is moved from the delivery and loading area to the point of use; e) incoming material should be registered in accordance with asset management procedures (see also 7.1.1) on entry to the site; f) incoming and outgoing shipments should be physically segregated, where possible.  9.2 Equipment security Objective: To prevent loss, damage, theft or compromise of assets and interruption to the organization’s activities. Equipment should be protected from physical and environmental threats. Protection of equipment (including that used off-site, and the removal of property) is necessary to reduce the risk of unauthorized access to information and to protect against loss or damage. This should also consider equipment siting and disposal. Special controls may be required to protect against physical threats, and to safeguard supporting facilities, such as the electrical supply and cabling infrastructure. 9.2.1 Equipment siting and protection Control Equipment should be sited or protected to reduce the risks from environmental threats and hazards, and opportunities for unauthorized access.  Implementation guidance The following guidelines should be considered to protect equipment:  a) equipment should be sited to minimize unnecessary access into work areas; b) information processing facilities handling sensitive data should be positioned and the viewing angle restricted to reduce the risk of information being viewed by unauthorized persons during their use, and storage facilities secured to avoid unauthorized access; c) items requiring special protection should be isolated to reduce the general level of protection required; d) controls should be adopted to minimize the risk of potential physical threats, e.g. theft, fire, explosives, smoke, water (or water supply failure), dust, vibration, chemical effects, electrical supply interference, communications interference, electromagnetic radiation, and vandalism;   ISO/IEC FDIS 17799:2005(E) 32 © ISO/IEC 2005 – All rights reserved e) guidelines for eating, drinking, and smoking in proximity to information processing facilities should be established; f) environmental conditions, such as temperature and humidity, should be monitored for conditions, which could adversely affect the operation of information processing facilities; g) lightning protection should be applied to all buildings and lightning protection filters should be fitted to all incoming power and communications lines; h) the use of special protection methods, such as keyboard membranes, should be considered for equipment in industrial environments; i) equipment processing sensitive information should be protected to minimize the risk of information leakage due to emanation. 9.2.2 Supporting utilities Control Equipment should be protected from power failures and other disruptions caused by failures in supporting utilities.  Implementation guidance All supporting utilities, such as electricity, water supply, sewage, heating/ventilation, and air conditioning should be adequate for the systems they are supporting. Support utilities should be regularly inspected and as appropriate tested to ensure their proper functioning and to reduce any risk from their malfunction or failure. A suitable electrical supply should be provided that conforms to the equipment manufacturer’s specifications.  An uninterruptible power supply (UPS) to support orderly close down or continuous running is recommended for equipment supporting critical business operations. Power contingency plans should cover the action to be taken on failure of the UPS. A back-up generator should be considered if processing is required to continue in case of a prolonged power failure.  An adequate supply of fuel should be available to ensure that the generator can perform for a prolonged period. UPS equipment and generators should be regularly checked to ensure it has adequate capacity and tested in accordance with the manufacturer’s recommendations. In addition, consideration could be given to using multiple power sources or, if the site is large a separate power substation.  Emergency power off switches should be located near emergency exits in equipment rooms to facilitate rapid power down in case of an emergency. Emergency lighting should be provided in case of main power failure.   The water supply should be stable and adequate to supply air conditioning, humidification equipment and fire suppression systems (where used). Malfunctions in the water supply system may damage equipment or prevent fire suppression from acting effectively. An alarm system to detect malfunctions in the supporting utilities should be evaluated and installed if required.   Telecommunications equipment should be connected to the utility provider by at least two diverse routes to prevent failure in one connection path removing voice services. Voice services should be adequate to meet local legal requirements for emergency communications.   Other information Options to achieve continuity of power supplies include multiple feeds to avoid a single point of failure in the power supply.   ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 33 9.2.3 Cabling security Control Power and telecommunications cabling carrying data or supporting information services should be protected from interception or damage.  Implementation guidance The following guidelines for cabling security should be considered:  a) power and telecommunications lines into information processing facilities should be underground, where possible, or subject to adequate alternative protection; b) network cabling should be protected from unauthorized interception or damage, for example by using a conduit or by avoiding routes through public areas; c) power cables should be segregated from communications cables to prevent interference; d) clearly identifiable cable and equipment markings should be used to minimise handling errors, such as accidentally patching of wrong network cables; e) a documented patch list should be used to reduce the possibility of errors; f) for sensitive or critical systems further controls to consider include: 1) installation of armoured conduit and locked rooms or boxes at inspection and termination points; 2) use of alternative routings and/or transmission media providing appropriate security; 3) use of fibre optic cabling; 4) use of electromagnetic shielding to protect the cables; 5) initiation of technical sweeps and physical inspections for unauthorized devices being attached to the cables; 6) controlled access to patch panels and cable rooms; 9.2.4 Equipment maintenance Control Equipment should be correctly maintained to ensure its continued availability and integrity.  Implementation guidance The following guidelines for equipment maintenance should be considered:  a) equipment should be maintained in accordance with the supplier’s recommended service intervals and specifications; b) only authorized maintenance personnel should carry out repairs and service equipment; c) records should be kept of all suspected or actual faults, and all preventive and corrective maintenance; d) appropriate controls should be implemented when equipment is scheduled for maintenance, taking into account whether this maintenance is performed by personnel on site or external to the organization;  where necessary, sensitive information should be cleared from the equipment, or the maintenance personnel should be sufficiently cleared;  e) all requirements imposed by insurance policies should be complied with. ISO/IEC FDIS 17799:2005(E) 34 © ISO/IEC 2005 – All rights reserved Security should be applied to off-site equipment taking into account the different risks working outside the organization’s premises.    Implementation guidance Regardless of ownership, the use of any information processing equipment outside the organization’s premises should be authorized by management.  The following guidelines should be considered for the protection of off-site equipment:  a) equipment and media taken off the premises should not be left unattended in public places; portable computers should be carried as hand luggage and disguised where possible when travelling; b) manufacturers’ instructions for protecting equipment should be observed at all times, e.g. protection against exposure to strong electromagnetic fields; c) home-working controls should be determined by a risk assessment and suitable controls applied as appropriate, e.g. lockable filing cabinets, clear desk policy, access controls for computers and secure communication with the office (see also ISO/IEC 18028 Network Security); d) adequate insurance cover should be in place to protect equipment off-site. Security risks, e.g. of damage, theft or eavesdropping, may vary considerably between locations and should be taken into account in determining the most appropriate controls.  Other information Information storing and processing equipment includes all forms of personal computers, organizers, mobile phones, smart cards, paper or other form, which is held for home working or being transported away from the normal work location. More information about other aspects of protecting mobile equipment can be found in 11.7.1. 9.2.6 Secure disposal or re-use of equipment Control All items of equipment containing storage media should be checked to ensure that any sensitive data and licensed software has been removed or securely overwritten prior to disposal.  Implementation guidance Devices containing sensitive information should be physically destroyed or the information should be destroyed, deleted or overwritten using techniques to make the original information non-retrievable rather than using the standard delete or format function.   Other information Damaged devices containing sensitive data may require a risk assessment to determine whether the items should be physically destroyed rather than sent for repair or discarded.  Information can be compromised through careless disposal or re-use of equipment (see also 10.7.2).   9.2.5 Security of equipment off-premises Control ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 35 a) equipment, information or software should not be taken off-site without prior authorization;  b) employees, contractors and third party users who have authority to permit off-site removal of assets should be clearly identified;  c) time limits for equipment removal should be set and returns checked for compliance; d) where necessary and appropriate, equipment should be recorded as being removed off-site and recorded when returned.  Other information Spot checks, undertaken to detect unauthorized removal of property, may also be performed to detect unauthorized recording devices, weapons, etc., and prevent their entry into the site.  Such spot checks should be carried out in accordance with relevant legislation and regulations. Individuals should be made aware is spot checks are carried out, and the checks should only be performed with authorization appropriate for the legal and regulatory requirements.   9.2.7 Removal of property Control Equipment, information or software should not be taken off-site without prior authorization.  Implementation guidance  The following guidelines should be considered: ISO/IEC FDIS 17799:2005(E) 36 © ISO/IEC 2005 – All rights reserved 10 Communications and operations management 10.1 Operational procedures and responsibilities Objective: To ensure the correct and secure operation of information processing facilities. Responsibilities and procedures for the management and operation of all information processing facilities should be established. This includes the development of appropriate operating procedures. Segregation of duties should be implemented, where appropriate, to reduce the risk of negligent or deliberate system misuse. 10.1.1 Documented operating procedures Control Operating procedures should be documented, maintained, and made available to all users who need them.  Implementation guidance Documented procedures should be prepared for system activities associated with information processing and communication facilities, such as computer start-up and close-down procedures, back-up, equipment maintenance, media handling, computer room and mail handling management, and safety. The operating procedures should specify the instructions for the detailed execution of each job including:   a) processing and handling of information; b) backup (see 10.5); c) scheduling requirements, including interdependencies with other systems, earliest job start and latest job completion times;  d) instructions for handling errors or other exceptional conditions, which might arise during job execution, including restrictions on the use of system utilities (see 11.5.4);  e) support contacts in the event of unexpected operational or technical difficulties;  f) special output and media handling instructions, such as the use of special stationery or the management of confidential output including procedures for secure disposal of output from failed jobs (see 10.7.2 and 10.7.3);  g) system restart and recovery procedures for use in the event of system failure; h) the management of audit-trail and system log information (see 10.10). Operating procedures, and the documented procedures for system activities, should be treated as formal documents and changes authorized by management.  Where technically feasible, information systems should be managed consistently, using the same procedures, tools, and utilities. 10.1.2 Change management Control Changes to information processing facilities and systems should be controlled.  Implementation guidance Operational systems and application software should be subject to strict change management control.   ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 37 a) identification and recording of significant changes;  b) planning and testing of changes;  c) assessment of the potential impacts, including security impacts, of such changes;  d) formal approval procedure for proposed changes;  e) communication of change details to all relevant persons;  f) fallback procedures, including procedures and responsibilities for aborting and recovering from unsuccessful changes and unforeseen events. Formal management responsibilities and procedures should be in place to ensure satisfactory control of all changes to equipment, software or procedures. When changes are made, an audit log containing all relevant information should be retained.  Other information Inadequate control of changes to information processing facilities and systems is a common cause of system or security failures. Changes to the operational environment, especially when transferring a system from development to operational stage, can impact on the reliability of applications (see also 12.5.1).  Changes to operational systems should only be made when there is a valid business reason to do so, such as an increase in the risk to the system. Updating systems with the latest versions of operating system or application is not always in the business interest as this could introduce more vulnerabilities and instability than the current version. There may also be a need for additional training, license costs, support, maintenance and administration overhead, and new hardware especially during migration.  10.1.3 Segregation of duties Control Duties and areas of responsibility should be segregated to reduce opportunities for unauthorized or unintentional modification or misuse of the organization’s assets.  Implementation guidance Segregation of duties is a method for reducing the risk of accidental or deliberate system misuse.  Care should be taken that no single person can access, modify or use assets without authorization or detection. The initiation of an event should be separated from its authorization.  The possibility of collusion should be considered in designing the controls.    Small organizations may find segregation of duties difficult to achieve, but the principle should be applied as far as is possible and practicable. Whenever it is difficult to segregate, other controls such as monitoring of activities, audit trails and management supervision should be considered. It is important that security audit remains independent. 10.1.4 Separation of development, test, and operational facilities Control Development, test, and operational facilities should be separated to reduce the risks of unauthorised access or changes to the operational system.  Implementation guidance The level of separation between operational, test, and development environments that is necessary to prevent operational problems should be identified and appropriate controls implemented.   In particular, the following items should be considered:  ISO/IEC FDIS 17799:2005(E) 38 © ISO/IEC 2005 – All rights reserved a) rules for the transfer of software from development to operational status should be defined and documented; b) development and operational software should run on different systems or computer processors and in different domains or directories; c) compilers, editors, and other development tools or system utilities should not be accessible from operational systems when not required; d) the test system environment should emulate the operational system environment as closely as possible; e) users should use different user profiles for operational and test systems, and menus should display appropriate identification messages to reduce the risk of error; f) sensitive data should not be copied into the test system environment (see 12.4.2).   Other information Development and test activities can cause serious problems, e.g. unwanted modification of files or system environment, or system failure. In this case, there is a need to maintain a known and stable environment in which to perform meaningful testing and to prevent inappropriate developer access. Where development and test personnel have access to the operational system and its information, they may be able to introduce unauthorized and untested code or alter operational data. On some systems this capability could be misused to commit fraud, or introduce untested or malicious code, which can cause serious operational problems. Developers and testers also pose a threat to the confidentiality of operational information. Development and testing activities may cause unintended changes to software or information if they share the same computing environment. Separating development, test, and operational facilities is therefore desirable to reduce the risk of accidental change or unauthorized access to operational software and business data (see also 12.4.2 for the protection of test data).  10.2 Third party service delivery management Objective: To implement and maintain the appropriate level of information security and service delivery in line with third party service delivery agreements. The organization should check the implementation of agreements, monitor compliance with the agreements and manage changes to ensure that the services delivered meet all requirements agreed with the third party.   10.2.1 Service delivery  Control It should be ensured that the security controls, service definitions and delivery levels included in the third party service delivery agreement are implemented, operated, and maintained by the third party.    Implementation guidance Service delivery by a third party should include the agreed security arrangements, service definitions, and aspects of service management. In case of outsourcing arrangements, the organization should plan the necessary transitions (of information, information processing facilities, and anything else that needs to be moved), and should ensure that security is maintained throughout the transition period.  The organization should ensure that the third party maintains sufficient service capability together with workable plans designed to ensure that agreed service continuity levels are maintained following major service failures or disaster (see 14.1).   The following items should be considered: ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 39 10.2.2 Monitoring and review of third party services Control The services, reports and records provided by the third party should be regularly monitored and reviewed, and audits should be carried out regularly.  Implementation guidance Monitoring and review of third party services should ensure that the information security terms and conditions of the agreements are being adhered to, and that information security incidents and problems are managed properly. This should involve a service management relationship and process between the organization and the third party to:   a) monitor service performance levels to check adherence to the agreements; b) review service reports produced by the third party and arrange regular progress meetings as required by the agreements;   c) provide information about information security incidents and review of this information by the third party and the organization as required by the agreements and any supporting guidelines and procedures;  d) review third party audit trails and records of security events, operational problems, failures, tracing of faults and disruptions related to the service delivered; e) resolve and manage any identified problems.  The responsibility for managing the relationship with a third party should be assigned to a designated individual or service management team.  In addition, the organization should ensure that the third party assigns responsibilities for checking for compliance and enforcing the requirements of the agreements. Sufficient technical skills and resources should be made available to monitor that requirements of the agreement (see 6.2.3), in particular the information security requirements, are being met.  Appropriate action should be taken when deficiencies in the service delivery are observed.  The organization should maintain sufficient overall control and visibility into all security aspects for sensitive or critical information or information processing facilities accessed, processed or managed by a third party.  The organization should ensure they retain visibility into security activities such as change management, identification of vulnerabilities, and information security incident reporting/response through a clearly defined reporting process, format and structure.    Other information In case of outsourcing, the organization needs to be aware that the ultimate responsibility for information processed by an outsourcing party remains with the organization. 10.2.3 Managing changes to third party services Control Changes to the provision of services, including maintaining and improving existing information security policies, procedures and controls, should be managed, taking account of the criticality of business systems and processes involved and re-assessment of risks.    Implementation guidance The process of managing changes to a third party service needs to take account of:  a) changes made by the organization to implement: 1) enhancements to the current services offered;   2) development of any new applications and systems; ISO/IEC FDIS 17799:2005(E) 40 © ISO/IEC 2005 – All rights reserved 3) modifications or updates of the organization’s policies and procedures; 4) new controls to resolve information security incidents and to improve security; b) changes in third party services to implement: 1) changes and enhancement to networks; 2) use of new technologies; 3) adoption of new products or newer versions/releases; 4) new development tools and environments; 5) changes to physical location of service facilities; 6) change of vendors. 10.3 System planning and acceptance Objective: To minimize the risk of systems failures. Advance planning and preparation are required to ensure the availability of adequate capacity and resources to deliver the required system performance. Projections of future capacity requirements should be made, to reduce the risk of system overload. The operational requirements of new systems should be established, documented, and tested prior to their acceptance and use. 10.3.1 Capacity management Control The use of resources should be monitored, tuned, and projections made of future capacity requirements to ensure the required system performance.  Implementation guidance For each new and ongoing activity, capacity requirements should be identified.  System tuning and monitoring should be applied to ensure and, where necessary, improve the availability and efficiency of systems.  Detective controls should be put in place to indicate problems in due time. Projections of future capacity requirements should take account of new business and system requirements and current and projected trends in the organization's information processing capabilities.   Particular attention needs to be paid to any resources with long procurement lead times or high costs; therefore managers should monitor the utilization of key system resources.  They should identify trends in usage, particularly in relation to business applications or management information system tools.  Managers should use this information to identify and avoid potential bottlenecks and dependence on key personnel that might present a threat to system security or services, and plan appropriate action. 10.3.2 System acceptance Control Acceptance criteria for new information systems, upgrades, and new versions should be established and suitable tests of the system(s) carried out during development and prior to acceptance.  Implementation guidance Managers should ensure that the requirements and criteria for acceptance of new systems are clearly defined, agreed, documented, and tested. New information systems, upgrades, and new versions ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 41 should only be migrated into production after obtaining formal acceptance. The following items should be considered prior to formal acceptance being provided:  a) performance and computer capacity requirements; b) error recovery and restart procedures, and contingency plans; c) preparation and testing of routine operating procedures to defined standards; d) agreed set of security controls in place; e) effective manual procedures; f) business continuity arrangements (see 14.1); g) evidence that installation of the new system will not adversely affect existing systems, particularly at peak processing times, such as month end; h) evidence that consideration has been given to the effect the new system has on the overall security of the organization; i) training in the operation or use of new systems; j) ease of use, as this affects user performance and avoids human error. For major new developments, the operations function and users should be consulted at all stages in the development process to ensure the operational efficiency of the proposed system design. Appropriate tests should be carried out to confirm that all acceptance criteria have been fully satisfied.  Other information Acceptance may include a formal certification and accreditation process to verify that the security requirements have been properly addressed.   10.4 Protection against malicious and mobile code Objective: To protect the integrity of software and information. Precautions are required to prevent and detect the introduction of malicious code and unauthorized mobile code. Software and information processing facilities are vulnerable to the introduction of malicious code, such as computer viruses, network worms, Trojan horses, and logic bombs. Users should be made aware of the dangers of malicious code. Managers should, where appropriate, introduce controls to prevent, detect, and remove malicious code and control mobile code. 10.4.1 Controls against malicious code Control Detection, prevention, and recovery controls to protect against malicious code and appropriate user awareness procedures should be implemented.  Implementation guidance Protection against malicious code should be based on malicious code detection and repair software, security awareness, and appropriate system access and change management controls. The following guidance should be considered:  a) establishing a formal policy prohibiting the use of unauthorized software (see 15.1.2); b) establishing a formal policy to protect against risks associated with obtaining files and software either from or via external networks, or on any other medium, indicating what protective measures should be taken (see also 11.5, especially 11.5.4 and 11.5.5); ISO/IEC FDIS 17799:2005(E) 42 © ISO/IEC 2005 – All rights reserved c) conducting regular reviews of the software and data content of systems supporting critical business processes; the presence of any unapproved files or unauthorized amendments should be formally investigated; d) installation and regular update of malicious code detection and repair software to scan computers and media as a precautionary control, or on a routine basis; the checks carried out should include: 1) checking any files on electronic or optical media, and files received over networks, for malicious code before use; 2) checking electronic mail attachments and downloads for malicious code before use; this check should be carried out at different places, e.g. at electronic mail servers, desk top computers and when entering the network of the organization; 3) checking web pages for malicious code; e) defining management procedures and responsibilities to deal with malicious code protection on systems, training in their use, reporting and recovering from malicious code attacks (see 13.1 and 13.2); f) preparing appropriate business continuity plans for recovering from malicious code attacks, including all necessary data and software back-up and recovery arrangements (see clause 14); g) implementing procedures to regularly collect information, such as subscribing to mailing lists and/or checking web sites giving information about new malicious code;  h) implementing procedures to verify information relating to malicious code, and ensure that warning bulletins are accurate and informative; managers should ensure that qualified sources, e.g. reputable journals, reliable Internet sites or suppliers producing software protecting against malicious code, are used to differentiate between hoaxes and real malicious code; all users should be made aware of the problem of hoaxes and what to do on receipt of them. Other information The use of two or more software products protecting against malicious code across the information processing environment from different vendors can improve the effectiveness of malicious code protection.  Software to protect against malicious code can be installed to provide automatic updates of definition files and scanning engines to ensure the protection is up to date.  In addition, this software can be installed on every desktop to carry out automatic checks.  Care should be taken to protect against the introduction of malicious code during maintenance and emergency procedures, which may bypass normal malicious code protection controls. 10.4.2 Controls against mobile code Control Where the use of mobile code is authorized, the configuration should ensure that the authorised mobile code operates according to a clearly defined security policy, and unauthorized mobile code should be prevented from executing.  Implementation guidance The following actions should be considered to protect against mobile code performing unauthorized actions:  a) executing mobile code in a logically isolated environment; b) blocking any use of mobile code; ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 43 c) blocking receipt of mobile code;  d) activating technical measures as available on a specific system to ensure mobile code is managed; e) control the resources available to mobile code access; f) cryptographic controls to uniquely authenticate mobile code.  Other information Mobile code is software code which transfers from one computer to another computer and then executes automatically and performs a specific function with little or no user interaction. Mobile code is associated with a number of middleware services.  In addition to ensuring that mobile code does not contain malicious code, control of mobile code is essential to avoid unauthorised use or disruption of system, network, or application resources and other breaches of information security. 10.5 Back-up Objective: To maintain the integrity and availability of information and information processing facilities. Routine procedures should be established to implement the agreed back-up policy and strategy (see also 14.1) for taking back-up copies of data and rehearsing their timely restoration. 10.5.1 Information back-up Control Back-up copies of information and software should be taken and tested regularly in accordance with the agreed backup policy.  Implementation guidance Adequate back-up facilities should be provided to ensure that all essential information and software can be recovered following a disaster or media failure.  The following items for information back up should be considered:  a) the necessary level of back-up information should be defined; b) accurate and complete records of the back-up copies and documented restoration procedures should be produced;  c) the extent (e.g. full or differential backup) and frequency of backups should reflect the business requirements of the organization, the security requirements of the information involved, and the criticality of the information to the continued operation of the organization; d) the back-ups should be stored in a remote location, at a sufficient distance to escape any damage from a disaster at the main site;  e) back-up information should be given an appropriate level of physical and environmental protection (see clause 9) consistent with the standards applied at the main site; the controls applied to media at the main site should be extended to cover the back-up site; f) back-up media should be regularly tested to ensure that they can be relied upon for emergency use when necessary; ISO/IEC FDIS 17799:2005(E) 44 © ISO/IEC 2005 – All rights reserved g) restoration procedures should be regularly checked and tested to ensure that they are effective and that they can be completed within the time allotted in the operational procedures for recovery; h) in situations where confidentiality is of importance, back-ups should be protected by means of encryption. Back-up arrangements for individual systems should be regularly tested to ensure that they meet the requirements of business continuity plans (see clause 14).  For critical systems, the backup arrangements should cover all systems information, applications, and data necessary to recover the complete system in the event of a disaster.   The retention period for essential business information, and also any requirement for archive copies to be permanently retained should be determined (see 15.1.3).  Other information Back up arrangements can be automated to ease the back-up and restore process.  Such automated solutions should be sufficiently tested prior to implementation and at regular intervals.   10.6 Network security management Objective: To ensure the protection of information in networks and the protection of the supporting infrastructure. The secure management of networks, which may span organizational boundaries, requires careful consideration to dataflow, legal implications, monitoring, and protection.  Additional controls may also be required to protect sensitive information passing over public networks. 10.6.1 Network controls Control Networks should be adequately managed and controlled, in order to be protected from threats, and to maintain security for the systems and applications using the network, including information in transit.    Implementation guidance Network managers should implement controls to ensure the security of information in networks, and the protection of connected services from unauthorized access.  In particular, the following items should be considered:  a) operational responsibility for networks should be separated from computer operations where appropriate (see 10.1.3); b) responsibilities and procedures for the management of remote equipment, including equipment in user areas, should be established; c) special controls should be established to safeguard the confidentiality and integrity of data passing over public networks or over wireless networks, and to protect the connected systems and applications (see 11.4 and 12.3); special controls may also be required to maintain the availability of the network services and computers connected; d) appropriate logging and monitoring should be applied to enable recording of security relevant actions; e) management activities should be closely co-ordinated both to optimize the service to the organization and to ensure that controls are consistently applied across the information processing infrastructure. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 45  Other information Additional information on network security can be found in ISO/IEC 18028, Information technology –10.6.2 Security of network services Control Security features, service levels, and management requirements of all network services should be identified and included in any network services agreement, whether these services are provided in-house or outsourced.   Implementation guidance The ability of the network service provider to manage agreed services in a secure way should be determined and regularly monitored, and the right to audit should be agreed.  The security arrangements necessary for particular services, such as security features, service levels, and management requirements, should be identified. The organization should ensure that network service providers implement these measures.  Other information Network services include the provision of connections, private network services, and value added networks and managed network security solutions such as firewalls and intrusion detection systems. These services can range from simple unmanaged bandwidth to complex value-added offerings.  Security features of network services could be:   a) technology applied for security of network services, such as authentication, encryption, and network connection controls;    b) technical parameters required for secured connection with the network services in accordance with the security and network connection rules;  c) procedures for the network service usage to restrict access to network services or applications, where necessary. 10.7 Media handling Objective: To prevent unauthorized disclosure, modification, removal or destruction of assets, and interruption to business activities. Media should be controlled and physically protected. Appropriate operating procedures should be established to protect documents, computer media (e.g. tapes, disks), input/output data and system documentation from unauthorized disclosure, modification, removal, and destruction. 10.7.1 Management of removable media Control There should be procedures in place for the management of removable media.   Implementation guidance The following guidelines for the management of removable media should be considered:  a) if no longer required, the contents of any re-usable media that are to be removed from the organization should be made unrecoverable; Security techniques – IT network security. ISO/IEC FDIS 17799:2005(E) 46 © ISO/IEC 2005 – All rights reserved b) where necessary and practical, authorization should be required for media removed from the organization and a record of such removals should be kept in order to maintain an audit trail;  c) all media should be stored in a safe, secure environment, in accordance with manufacturers’ specifications; d) information stored on media that needs to be available longer than the media lifetime (in accordance with manufacturers’ specifications) should be also stored elsewhere to avoid information loss due to media degradation; e) registration of removable media should be considered to limit the opportunity for data loss;  f) removable media drives should only be enabled if there is a business reason for doing so.  All procedures and authorization levels should be clearly documented.  Other information Removable media include tapes, disks, flash disks, removable hard drives, CDs, DVDs, and printed media. 10.7.2 Disposal of media Control Media should be disposed of securely and safely when no longer required, using formal procedures.   Implementation guidance Formal procedures for the secure disposal of media should minimize the risk of sensitive information leakage to unauthorised persons. The procedures for secure disposal of media containing sensitive information should be commensurate with the sensitivity of that information. The following items should be considered:  a) media containing sensitive information should be stored and disposed of securely and safely, e.g. by incineration or shredding, or erased of data for use by another application within the organization; b) procedures should be in place to identify the items that might require secure disposal; c) it may be easier to arrange for all media items to be collected and disposed of securely, rather than attempting to separate out the sensitive items; d) many organizations offer collection and disposal services for papers, equipment and media; care should be taken in selecting a suitable contractor with adequate controls and experience; e) disposal of sensitive items should be logged where possible in order to maintain an audit trail. When accumulating media for disposal, consideration should be given to the aggregation effect, which may cause a large quantity of non-sensitive information to become sensitive.  Other information Sensitive information could be disclosed through careless disposal of media (see also 9.2.6 for information about disposal of equipment).  10.7.3 Information handling procedures Control Procedures for the handling and storage of information should be established to protect this information from unauthorized disclosure or misuse.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 47  Implementation guidance Procedures should be drawn up for handling; processing, storing, and communicating information consistent with its classification (see 7.2). The following items should be considered:  a) handling and labelling of all media to its indicated classification level; b) access restrictions to prevent access from unauthorized personnel; c) maintenance of a formal record of the authorized recipients of data; d) ensuring that input data is complete, that processing is properly completed and that output validation is applied; e) protection of spooled data awaiting output to a level consistent with its sensitivity; f) storage of media in accordance with manufacturers’ specifications; g) keeping the distribution of data to a minimum; h) clear marking of all copies of media for the attention of the authorized recipient; i) review of distribution lists and lists of authorized recipients at regular intervals. Other information These procedures apply to information in documents, computing systems, networks, mobile computing, mobile communications, mail, voice mail, voice communications in general, multimedia, postal services/facilities, use of facsimile machines and any other sensitive items, e.g. blank cheques, invoices.    10.7.4 Security of system documentation Control System documentation should be protected against unauthorized access.   Implementation guidance To secure system documentation, the following items should be considered:  a) system documentation should be stored securely; b) the access list for system documentation should be kept to a minimum and authorized by the application owner; c) system documentation held on a public network, or supplied via a public network, should be appropriately protected.  Other information System documentation may contain a range of sensitive information, e.g. descriptions of applications processes, procedures, data structures, authorization processes.  10.8 Exchange of information Objective: To maintain the security of information and software exchanged within an organization and with any external entity. Exchanges of information and software between organizations should be based on a formal exchange policy, carried out in line with exchange agreements, and should be compliant with any relevant legislation (see clause 15). Procedures and standards should be established to protect information and physical media containing information in transit.  ISO/IEC FDIS 17799:2005(E) 48 © ISO/IEC 2005 – All rights reserved 10.8.1 Information exchange policies and procedures Control  Formal exchange policies, procedures, and controls should be in place to protect the exchange of information through the use of all types of communication facilities.  Implementation guidance The procedures and controls to be followed when using electronic communication facilities for information exchange should consider the following items:  a) procedures designed to protect exchanged information from interception, copying, modification, mis-routing, and destruction;  b) procedures for the detection of and protection against malicious code that may be transmitted through the use of electronic communications (see Clause 10.4.1); c) procedures for protecting communicated sensitive electronic information that is in the form of an attachment; d) policy or guidelines outlining acceptable use of electronic communication facilities (see 7.1.3); e) procedures for the use of wireless communications, taking into account the particular risks involved; f) employee, contractor and any other user’s responsibilities not to compromise the organization, e.g. through defamation, harassment, impersonation, forwarding of chain letters, unauthorized purchasing, etc.; g) use of cryptographic techniques e.g. to protect the confidentiality, integrity and authenticity of information (see Clause 12.3); h) retention and disposal guidelines for all business correspondence, including messages, in accordance with relevant national and local legislation and regulations;  i) not leaving sensitive or critical information on printing facilities, e.g. copiers, printers, and facsimile machines, as these may be accessed by unauthorized personnel; j) controls and restrictions associated with the forwarding of communication facilities, e.g. automatic forwarding of electronic mail to external mail addresses; k) reminding personnel that they should take appropriate precautions, e.g. not to reveal sensitive information to avoid being overheard or intercepted when making a phone call by: 1) people in their immediate vicinity particularly when using mobile phones; 2) wiretapping, and other forms of eavesdropping through physical access to the phone handset or the phone line, or using scanning receivers; 3) people at the recipient’s end;  l) not leaving messages containing sensitive information on answering machines since these may be replayed by unauthorized persons, stored on communal systems or stored incorrectly as a result of misdialling; m) reminding personnel about the problems of using facsimile machines, namely: 1)  unauthorized access to built-in message stores to retrieve messages; 2)  deliberate or accidental programming of machines to send messages to specific numbers; 3)  sending documents and messages to the wrong number either by misdialling or using the wrong stored number; ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 49 n) reminding personnel not to register demographic data, such as the e-mail address or other personal information, in any software to avoid collection for unauthorized use; o) reminding personnel that modern facsimile machines and photocopiers have page caches and store pages in case of a paper or transmission fault, which will be printed once the fault is cleared. In addition, personnel should be reminded that they should not have confidential conversations in public places or open offices and meeting places with non-sound proofed-walls.  Information exchange facilities should comply with any relevant legal requirements (see clause 15).  Other Information Information exchange may occur through the use of a number of different types of communication facilities, including electronic mail, voice, facsimile, and video.  Software exchange may occur through a number of different mediums, including downloading from the Internet and acquired from vendors selling off-the-shelf products.  The business, legal, and security implications associated with electronic data interchange, electronic commerce, and electronic communications and the requirements for controls should be considered.  Information could be compromised due to lack of awareness, policy or procedures on the use of information exchange facilities, e.g. being overheard on a mobile phone in a public place, misdirection of an electronic mail message, answering machines being overheard, unauthorised access to dial-in voice-mail systems or accidentally sending facsimiles to the wrong facsimile equipment.  Business operations could be disrupted and information could be compromised if communications facilities fail, are overloaded or interrupted (see 10.3 and clause 14).  Information could be compromised if accessed by unauthorized users (see clause 11). 10.8.2 Exchange agreements Control  Agreements should be established for the exchange of information and software between the organization and external parties.  Implementation guidance Exchange agreements should consider the following security conditions:  a) management responsibilities for controlling and notifying transmission, dispatch, and receipt; b) procedures for notifying sender of transmission, dispatch, and receipt; c) procedures to ensure traceability and non-repudiation; d) minimum technical standards for packaging and transmission; e) escrow agreements; f) courier identification standards; g) responsibilities and liabilities in the event of information security incidents, such as loss of data; h) use of an agreed labelling system for sensitive or critical information, ensuring that the meaning of the labels is immediately understood and that the information is appropriately protected; ISO/IEC FDIS 17799:2005(E) 50 © ISO/IEC 2005 – All rights reserved i) ownership and responsibilities for data protection, copyright, software license compliance and similar considerations (see 15.1.2 and 15.1.4); j) technical standards for recording and reading information and software; k) any special controls that may be required to protect sensitive items, such as cryptographic keys (see 12.3). Policies, procedures, and standards should be established and maintained to protect information and physical media in transit (see also 10.8.3), and should be referenced in such exchange agreements.  The security content of any agreement should reflect the sensitivity of the business information involved.  Other Information Agreements may be electronic or manual, and may take the form of formal contracts or conditions of employment.  For sensitive information, the specific mechanisms used for the exchange of such information should be consistent for all organizations and types of agreements. 10.8.3 Physical media in transit Control  Media containing information should be protected against unauthorized access, misuse or corruption during transportation beyond an organization’s physical boundaries.  Implementation guidance The following guidelines should be considered to protect information media being transported between sites:  a) reliable transport or couriers should be used; b) a list of authorized couriers should be agreed with management; c) procedures to check the identification of couriers should be developed; d) packaging should be sufficient to protect the contents from any physical damage likely to arise during transit and in accordance with any manufacturers’ specifications (e.g. for software), for example protecting against any environmental factors that may reduce the media’s restoration effectiveness such as exposure to heat, moisture or electromagnetic fields; e) controls should be adopted, where necessary, to protect sensitive information from unauthorized disclosure or modification; examples include: 1) use of locked containers; 2) delivery by hand; 3) tamper-evident packaging (which reveals any attempt to gain access); 4) in exceptional cases, splitting of the consignment into more than one delivery and dispatch by different routes.  Other Information Information can be vulnerable to unauthorized access, misuse or corruption during physical transport, for instance when sending media via the postal service or via courier. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 51  Implementation guidance Security considerations for electronic messaging should include the following:  a) protecting messages from unauthorized access, modification or denial of service; b) ensuring correct addressing and transportation of the message; c) general reliability and availability of the service;  d) legal considerations, for example requirements for electronic signatures; e) obtaining approval prior to using external public services such as instant messaging or file sharing;   f) stronger levels of authentication controlling access from publicly accessible networks.  Other Information Electronic messaging such as email, Electronic Data Interchange (EDI), and instant messaging play an increasingly important role in business communications.   Electronic messaging has different risks than paper based communications. 10.8.5 Business information systems Control  Policies and procedures should be developed and implemented to protect information associated with the interconnection of business information systems.  Implementation guidance Consideration given to the security and business implications of interconnecting such facilities should include:  a) known vulnerabilities in the administrative and accounting systems where information is shared between different parts of the organization;  b) vulnerabilities of information in business communication systems, e.g. recording phone calls or conference calls, confidentiality of calls, storage of facsimiles, opening mail, distribution of mail; c) policy and appropriate controls to manage information sharing; d) excluding categories of sensitive business information and classified documents if the system does not provide an appropriate level of protection (see 7.2); e) restricting access to diary information relating to selected individuals, e.g. personnel working on sensitive projects; f) categories of personnel, contractors or business partners allowed to use the system and the locations from which it may be accessed (see 6.2 and 6.3);  g) restricting selected facilities to specific categories of user; h) identifying the status of users, e.g. employees of the organization or contractors in directories for the benefit of other users; i) retention and back-up of information held on the system (see 10.5.1); j) fallback requirements and arrangements (see 14).  10.8.4 Electronic messaging Control  Information involved in electronic messaging should be appropriately protected. ISO/IEC FDIS 17799:2005(E) 52 © ISO/IEC 2005 – All rights reserved Office information systems are opportunities for faster dissemination and sharing of business information using a combination of: documents, computers, mobile computing, mobile communications, mail, voice mail, voice communications in general, multimedia, postal services/facilities and facsimile machines. 10.9 Electronic commerce services Objective: To ensure the security of electronic commerce services, and their secure use.  The security implications associated with using electronic commerce services, including on-line transactions, and the requirements for controls, should be considered. The integrity and availability of information electronically published through publicly available systems should also be considered. 10.9.1 Electronic commerce Control  Information involved in electronic commerce passing over public networks should be protected from fraudulent activity, contract dispute, and unauthorized disclosure and modification.  Implementation guidance Security considerations for electronic commerce should include the following:  a) the level of confidence each party requires in each others claimed identity, e.g. through authentication; b) authorization processes associated with who may set prices, issue or sign key trading documents; c) ensuring that trading partners are fully informed of their authorisations; d) determining and meeting requirements for confidentiality, integrity, proof of dispatch and receipt of key documents, and the non-repudiation of contracts, e.g. associated with tendering and contract processes; e) the level of trust required in the integrity of advertised price lists; f) the confidentiality of any sensitive data or information; g) the confidentiality and integrity of any order transactions, payment information, delivery address details, and confirmation of receipts; h) the degree of verification appropriate to check payment information supplied by a customer; i) selecting the most appropriate settlement form of payment to guard against fraud; j) the level of protection required to maintain the confidentiality and integrity of order information; k) avoidance of loss or duplication of transaction information; l) liability associated with any fraudulent transactions; m) insurance requirements.  Many of the above considerations can be addressed by the application of cryptographic controls (see 12.3), taking into account compliance with legal requirements (see 15.1, especially 15.1.6 for cryptography legislation).  Electronic commerce arrangements between trading partners should be supported by a documented agreement which commits both parties to the agreed terms of trading, including details of authorization (see b) above). Other agreements with information service and value added network providers may be necessary. Other Information ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 53  Public trading systems should publicize their terms of business to customers.  Consideration should be given to the resilience to attack of the host(s) used for electronic commerce, and the security implications of any network interconnection required for the implementation of electronic commerce services (see 11.4.6).  Other Information Electronic commerce is vulnerable to a number of network threats that may result in fraudulent activity, contract dispute, and disclosure or modification of information.  Electronic commerce can make use of secure authentication methods, e.g. using public key cryptography and digital signatures (see also 12.3) to reduce the risks. Also, trusted third parties can be used, where such services are needed. 10.9.2 On-Line Transactions Control  Information involved in on-line transactions should be protected to prevent incomplete transmission, mis-routing, unauthorized message alteration, unauthorized disclosure, unauthorized message duplication or replay.  Implementation guidance Security considerations for on-line transactions should include the following:  a) the use of electronic signatures by each of the parties involved in the transaction; b) all aspects of the transaction, i.e. ensuring that: 1) user credentials of all parties are valid and verified; 2) the transaction remains confidential; and 3) privacy associated with all parties involved is retained; c) communications path between all involved parties is encrypted; d) protocols used to communicate between all involved parties is secured; e) ensuring that the storage of the transaction details are located outside of any public accessible environment, e.g. on a storage platform existing on the organizational Intranet, and not retained and exposed on a storage medium directly accessible from the Internet; f) where a trusted authority is used (e.g. for the purposes of issuing and maintaining digital signatures and/or digital certificates) security is integrated and embedded throughout the entire end-to-end certificate/signature management process. Other Information The extent of the controls adopted will need to be commensurate with the level of the risk associated with each form of on-line transaction.  Transactions may need to comply with laws, rules, and regulations in the jurisdiction in which the transaction is generated from, processed via, completed at, and/or stored.  There exist many forms of transactions that can be performed in an on-line manner e.g. contractual, financial etc. ISO/IEC FDIS 17799:2005(E) 54 © ISO/IEC 2005 – All rights reserved The integrity of information being made available on a publicly available system should be protected to prevent unauthorized modification.  Implementation guidance Software, data, and other information requiring a high level of integrity, being made available on a publicly available system, should be protected by appropriate mechanisms, e.g. digital signatures (see 12.3).  The publicly accessible system should be tested against weaknesses and failures prior to information being made available.    There should be a formal approval process before information is made publicly available.  In addition, all input provided from the outside to the system should be verified and approved.  Electronic publishing systems, especially those that permit feedback and direct entering of information, should be carefully controlled so that:  a) information is obtained in compliance with any data protection legislation (see 15.1.4); b) information input to, and processed by, the publishing system will be processed completely and accurately in a timely manner; c) sensitive information will be protected during collection, processing, and storage; d) access to the publishing system does not allow unintended access to networks to which the system is connected.  Other Information Information on a publicly available system, e.g. information on a Web server accessible via the Internet, may need to comply with laws, rules, and regulations in the jurisdiction in which the system is located, where trade is taking place or where the owner(s) reside.  Unauthorized modification of published information may harm the reputation of the publishing organization.   10.10 Monitoring   Objective: To detect unauthorized information processing activities. Systems should be monitored and information security events should be recorded.  Operator logs and fault logging should be used to ensure information system problems are identified. An organization should comply with all relevant legal requirements applicable to its monitoring and logging activities.  System monitoring should be used to check the effectiveness of controls adopted and to verify conformity to an access policy model.  10.10.1 Audit logging Control Audit logs recording user activities, exceptions, and information security events should be produced and kept for an agreed period to assist in future investigations and access control monitoring.  Implementation guidance Audit logs should include, when relevant:  a) user IDs; b) dates, times, and details of key events, e.g. log-on and log-off; 10.9.3 Publicly available information Control  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 55 c) terminal identity or location if possible; d) records of successful and rejected system access attempts; e) records of successful and rejected data and other resource access attempts; f) changes to system configuration; g) use of privileges; h) use of system utilities and applications; i) files accessed and the kind of access; j) network addresses and protocols;    k) alarms raised by the access control system; l) activation and de-activation of protection systems, such as anti-virus systems and intrusion detection systems.   Other information The audit logs may contain intrusive and confidential personal data. Appropriate privacy protection measures should be taken (see also 15.1.4). Where possible, system administrators should not have permission to erase or de-activate logs of their own activities (see 10.1.3). 10.10.2 Monitoring system use Control Procedures for monitoring use of information processing facilities should be established and the results of the monitoring activities reviewed regularly.    Implementation guidance The level of monitoring required for individual facilities should be determined by a risk assessment. An organisation should comply with all relevant legal requirements applicable to its monitoring activities. Areas that should be considered include:  a) authorized access, including detail such as: 1) the user ID; 2) the date and time of key events; 3) the types of events; 4) the files accessed; 5) the program/utilities used; b) all privileged operations, such as: 1) use of privileged accounts, e.g. supervisor, root, administrator;   2) system start-up and stop; 3) I/O device attachment/detachment; c) unauthorized access attempts, such as: 1) failed or rejected user actions; 2) failed or rejected actions involving data and other resources; 3) access policy violations and notifications for network gateways and firewalls; 4) alerts from proprietary intrusion detection systems; ISO/IEC FDIS 17799:2005(E) 56 © ISO/IEC 2005 – All rights reserved 1) console alerts or messages; 2) system log exceptions; 3) network management alarms; 4) alarms raised by the access control system; e) changes to, or attempts to change, system security settings and controls.   How often the results of monitoring activities are reviewed should depend on the risks involved. Risk factors that should be considered include the:  a) criticality of the application processes; b) value, sensitivity, and criticality of the information involved; c) past experience of system infiltration and misuse, and the frequency of vulnerabilities being exploited; d) extent of system interconnection (particularly public networks); e) logging facility being de-activated.  Other information Usage monitoring procedures are necessary to ensure that users are only performing activities that have been explicitly authorized.   A log review involves understanding the threats faced by the system and the manner in which these may arise. Examples of events that might require further investigation in case of information security incidents are given in 13.1.1. 10.10.3 Protection of log information  Control Logging facilities and log information should be protected against tampering and unauthorized access.  Implementation guidance Controls should aim to protect against unauthorized changes and operational problems with the logging facility including:  a) alterations to the message types that are recorded; b) log files being edited or deleted; c) storage capacity of the log file media being exceeded, resulting in either the failure to record events or over-writing of past recorded events. Some audit logs may be required to be archived as part of the record retention policy or because of requirements to collect and retain evidence (see also 13.2.3).  Other information System logs often contain a large volume of information, much of which is extraneous to security monitoring. To help identify significant events for security monitoring purposes, the copying of appropriate message types automatically to a second log, and/or the use of suitable system utilities or audit tools to perform file interrogation and rationalization should be considered.    System logs need to be protected, because if the data can be modified or data in them deleted, their existence may create a false sense of security.  d) system alerts or failures such as: ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 57 10.10.4 Administrator and operator logs Control System administrator and system operator activities should be logged.  Implementation guidance Logs should include:  a) the time at which an event (success or failure) occurred; b) information about the event (e.g. files handled) or failure (e.g. error occurred and corrective action taken); c) which account and which administrator or operator was involved; d) which processes were involved. System administrator and operator logs should be reviewed on a regular basis.   Other information An intrusion detection system managed outside of the control of system and network administrators can be used to monitor system and network administration activities for compliance. 10.10.5 Fault logging Control Faults should be logged, analysed, and appropriate action taken.  Implementation guidance Faults reported by users or by system programs related to problems with information processing or communications systems should be logged. There should be clear rules for handling reported faults including:  a) review of fault logs to ensure that faults have been satisfactorily resolved; b) review of corrective measures to ensure that controls have not been compromised, and that the action taken is fully authorized. It should be ensured that error logging is enabled, if this system function is available. Other information Logging of errors and faults can impact the performance of a system.  Such logging should be enabled by competent personnel, and the level of logging required for individual systems should be determined by a risk assessment, taking performance degradation into account.  10.10.6 Clock synchronization Control The clocks of all relevant information processing systems within an organization or security domain should be synchronized with an agreed accurate time source.  Implementation guidance Where a computer or communications device has the capability to operate a real-time clock, this clock should be set to an agreed standard, e.g. Coordinated Universal Time (UTC) or local standard time. As some clocks are known to drift with time, there should be a procedure that checks for and corrects any significant variation.  The correct interpretation of the date/time format is important to ensure that the timestamp reflects the real date/time. Local specifics (e.g. daylight savings) should be taken into account.   ISO/IEC FDIS 17799:2005(E) 58 © ISO/IEC 2005 – All rights reserved Other information The correct setting of computer clocks is important to ensure the accuracy of audit logs, which may be required for investigations or as evidence in legal or disciplinary cases.  Inaccurate audit logs may hinder such investigations and damage the credibility of such evidence.  A clock linked to a radio time broadcast from a national atomic clock can be used as the master clock for logging systems. A network time protocol can be used to keep all of the servers in synchronisation with the master clock.    ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 59 11 Access control   11.1 Business requirement for access control Objective: To control access to information. Access to information, information processing facilities, and business processes should be controlled on the basis of business and security requirements. Access control rules should take account of policies for information dissemination and authorization. 11.1.1 Access control policy Control An access control policy should be established, documented, and reviewed based on business and security requirements for access.  Implementation guidance Access control rules and rights for each user or group of users should be clearly stated in an access control policy. Access controls are both logical and physical (see also section 9) and these should be considered together. Users and service providers should be given a clear statement of the business requirements to be met by access controls.    The policy should take account of the following:  a) security requirements of individual business applications; b) identification of all information related to the business applications and the risks the information is facing; c) policies for information dissemination and authorization, e.g. the need to know principle and security levels and classification of information (see 7.2); d) consistency between the access control and information classification policies of different systems and networks; e) relevant legislation and any contractual obligations regarding protection of access to data or services (see 15.1); f) standard user access profiles for common job roles in the organization; g) management of access rights in a distributed and networked environment which recognizes all types of connections available; h) segregation of access control roles, e.g. access request, access authorization, access administration; i) requirements for formal authorization of access requests (see 11.2.1); j) requirements for periodic review of access controls (see 11.2.4); k) removal of access rights (see 8.3.3).  Other information Care should be taken when specifying access control rules to consider:  a) differentiating between rules that must always be enforced and guidelines that are optional or conditional; ISO/IEC FDIS 17799:2005(E) 60 © ISO/IEC 2005 – All rights reserved b) establishing rules based on the premise “Everything is generally forbidden unless expressly permitted” rather than the weaker rule “Everything is generally permitted unless expressly forbidden”; c) changes in information labels (see 7.2) that are initiated automatically by information processing facilities and those initiated at the discretion of a user; d) changes in user permissions that are initiated automatically by the information system and those initiated by an administrator; e) rules, which require specific approval before enactment and those, which do not. Access control rules should be supported by formal procedures and clearly defined responsibilities (see, for example, 6.1.3, 11.3, 10.4.1, 11.6). 11.2 User access management Objective: To ensure authorized user access and to prevent unauthorized access to information systems. Formal procedures should be in place to control the allocation of access rights to information systems and services. The procedures should cover all stages in the life-cycle of user access, from the initial registration of new users to the final de-registration of users who no longer require access to information systems and services. Special attention should be given, where appropriate, to the need to control the allocation of privileged access rights, which allow users to override system controls. 11.2.1 User registration Control There should be a formal user registration and de-registration procedure in place for granting and revoking access to all information systems and services.  Implementation guidance The access control procedure for user registration and de-registration should include:  a) using unique user IDs to enable users to be linked to and held responsible for their actions; the use of group IDs should only be permitted where they are necessary for business or operational reasons, and should be approved and documented; b) checking that the user has authorization from the system owner for the use of the information system or service; separate approval for access rights from management may also be appropriate; c) checking that the level of access granted is appropriate to the business purpose (see 11.1) and is consistent with organizational security policy, e.g. it does not compromise segregation of duties (see 10.1.3); d) giving users a written statement of their access rights; e) requiring users to sign statements indicating that they understand the conditions of access; f) ensuring service providers do not provide access until authorization procedures have been completed; g) maintaining a formal record of all persons registered to use the service; h) immediately removing or blocking access rights of users who have changed roles or jobs or left the organization; i) periodically checking for, and removing or blocking, redundant user IDs and accounts (see 11.2.4); j) ensuring that redundant user IDs are not issued to other users. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 61  Other information Consideration should be given to establish user access roles based on business requirements that summarize a number of access rights into typical user access profiles. Access requests and reviews (see 11.2.4) are easier managed at the level of such roles than at the level of particular rights.   Consideration should be given to including clauses in personnel contracts and service contracts that specify sanctions if unauthorized access is attempted by personnel or service agents (see also 6.1.5, 8.1.3 and 8.2.3). 11.2.2 Privilege management Control The allocation and use of privileges should be restricted and controlled.  Implementation guidance Multi-user systems that require protection against unauthorized access should have the allocation of privileges controlled through a formal authorization process.  The following steps should be considered:  a) the access privileges associated with each system product, e.g. operating system, database management system and each application, and the users to which they need to be allocated should be identified; b) privileges should be allocated to users on a need-to-use basis and on an event-by-event basis in line with the access control policy (11.1.1), i.e. the minimum requirement for their functional role only when needed; c) an authorization process and a record of all privileges allocated should be maintained. Privileges should not be granted until the authorization process is complete; d) the development and use of system routines should be promoted to avoid the need to grant privileges to users; e) the development and use of programs, which avoid the need to run with privileges should be promoted; f) privileges should be assigned to a different user ID from those used for normal business use. Other information Inappropriate use of system administration privileges (any feature or facility of an information system that enables the user to override system or application controls) can be a major contributory factor to the failures or breaches of systems. 11.2.3 User password management Control The allocation of passwords should be controlled through a formal management process.  Implementation guidance The process should include the following requirements:  a) users should be required to sign a statement to keep personal passwords confidential and to keep group passwords solely within the members of the group; this signed statement could be included in the terms and conditions of employment (see 8.1.3); ISO/IEC FDIS 17799:2005(E) 62 © ISO/IEC 2005 – All rights reserved b) when users are required to maintain their own passwords they should be provided initially with a secure temporary password (see 11.3.1), which they are forced to change immediately; c) establish procedures to verify the identity of a user prior to providing a new, replacement or temporary password;  d) temporary passwords should be given to users in a secure manner; the use of third parties or unprotected (clear text) electronic mail messages should be avoided; e) temporary passwords should be unique to an individual and should not be guessable; f) users should acknowledge receipt of passwords; g) passwords should never be stored on computer systems in an unprotected form;  h) default vendor passwords should be altered following installation of systems or software.   Other information Passwords are a common means of verifying a user’s identity before access is given to an information system or service according to the user’s authorization.  Other technologies for user identification and authentication, such as biometrics, e.g. finger-print verification, signature verification, and use of hardware tokens, e.g. smart cards, are available, and should be considered if appropriate. 11.2.4 Review of user access rights Control Management should review users’ access rights at regular intervals using a formal process.  Implementation guidance The review of access rights should consider the following guidelines:  a) users’ access rights should be reviewed at regular intervals, e.g. a period of 6 months, and after any changes, such as promotion, demotion, or termination of employment (see 11.2.1); b) user access rights should be reviewed and re-allocated when moving from one employment to another within the same organization; c) authorizations for special privileged access rights (see 11.2.2) should be reviewed at more frequent intervals, e.g. at a period of 3 months; d) privilege allocations should be checked at regular intervals to ensure that unauthorized privileges have not been obtained; e) changes to privileged accounts should be logged for periodic review.   Other information It is necessary to regularly review users’ access rights to maintain effective control over access to data and information services.  11.3 User responsibilities Objective: To prevent unauthorized user access, and compromise or theft of information and information processing facilities. The co-operation of authorized users is essential for effective security. Users should be made aware of their responsibilities for maintaining effective access controls, particularly regarding the use of passwords and the security of user equipment. A clear desk and clear screen policy should be implemented to reduce the risk of unauthorized access or damage to papers, media, and information processing facilities.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 63 11.3.1 Password use Control Users should be required to follow good security practices in the selection and use of passwords.  Implementation guidance All users should be advised to:  a) keep passwords confidential; b) avoid keeping a record (e.g. paper, software file or hand-held device) of passwords, unless this can be stored securely and the method of storing has been approved; c) change passwords whenever there is any indication of possible system or password compromise; d) select quality passwords with sufficient minimum length which are: 1) easy to remember; 2) not based on anything somebody else could easily guess or obtain using person related information, e.g. names, telephone numbers, and dates of birth etc.; 3) not vulnerable to dictionary attacks (i.e. do not consist of words included in dictionaries); 4) free of consecutive identical, all-numeric or all-alphabetic characters. e) change passwords at regular intervals or based on the number of accesses (passwords for privileged accounts should be changed more frequently than normal passwords), and avoid re-using or cycling old passwords; f) change temporary passwords at the first log-on; g) not include passwords in any automated log-on process, e.g. stored in a macro or function key; h) not share individual user passwords; i) not use the same password for business and non-business purposes. If users need to access multiple services, systems or platforms, and are required to maintain multiple separate passwords, they should be advised that they may use a single, quality password (see d) above) for all services where the user is assured that a reasonable level of protection has been established for the storage of the password within each service, system or platform.  Other information Management of the help desk system dealing with lost or forgotten passwords needs special care as this may also be a means of attack to the password system.  11.3.2 Unattended user equipment Control Users should ensure that unattended equipment has appropriate protection.  Implementation guidance All users should be made aware of the security requirements and procedures for protecting unattended equipment, as well as their responsibilities for implementing such protection. Users should be advised to:  a) terminate active sessions when finished, unless they can be secured by an appropriate locking mechanism, e.g. a password protected screen saver; b) log-off mainframe computers, servers, and office PCs when the session is finished (i.e. not just switch off the PC screen or terminal); ISO/IEC FDIS 17799:2005(E) 64 © ISO/IEC 2005 – All rights reserved c) secure PCs or terminals from unauthorized use by a key lock or an equivalent control, e.g. password access, when not in use (see also 11.3.3). Other information Equipment installed in user areas, e.g. workstations or file servers, may require specific protection from unauthorized access when left unattended for an extended period. 11.3.3 Clear desk and clear screen policy Control A clear desk policy for papers and removable storage media and a clear screen policy for information processing facilities should be adopted.  Implementation guidance The clear desk and clear screen policy should take into account the information classifications (see 7.2), legal and contractual requirements (see 15.1), and the corresponding risks and cultural aspects of the organization.  The following guidelines should be considered:   a) sensitive or critical business information, e.g. on paper or on electronic storage media,  should be locked away (ideally in a safe or cabinet or other forms of security furniture) when not required, especially when the office is vacated; b) computers and terminals should be left logged off or protected with a screen and keyboard locking mechanism controlled by a password, token or similar user authentication mechanism when unattended and should be protected by key locks, passwords or other controls when not in use;  c) incoming and outgoing mail points and unattended facsimile machines should be protected; d) unauthorised use of photocopiers and other reproduction technology (e.g., scanners, digital cameras) should be prevented; e) documents containing sensitive or classified information should be removed from printers immediately.  Other information A clear desk/clear screen policy reduces the risks of unauthorized access, loss of, and damage to information during and outside normal working hours.  Safes or other forms of secure storage facilities might also protect information stored therein against disasters such as a fire, earthquake, flood or explosion.  Consider the use of printers with pin code function, so the originators are the only ones who can get their print outs, and only when standing next to the printer.   11.4 Network access control Objective: To prevent unauthorized access to networked services. Access to both internal and external networked services should be controlled. User access to networks and network services should not compromise the security of the network services by ensuring:  a)  appropriate interfaces are in place between the organization’s network and networks owned by other organizations, and public networks;  b)  appropriate authentication mechanisms are applied for users and equipment;  c)  control of user access to information services in enforced. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 65 11.4.1 Policy on use of network services Control Users should only be provided with access to the services that they have been specifically authorized to use.  Implementation guidance A policy should be formulated concerning the use of networks and network services. This policy should cover:  a) the networks and network services which are allowed to be accessed; b) authorization procedures for determining who is allowed to access which networks and networked services; c) management controls and procedures to protect access to network connections and network services; d) the means used to access networks and network services (e.g. the conditions for allowing dial-up access to an Internet service provider or remote system). The policy on the use of network services should be consistent with the business access control policy (see 11.1).  Other information Unauthorized and insecure connections to network services can affect the whole organization. This control is particularly important for network connections to sensitive or critical business applications or to users in high-risk locations, e.g. public or external areas that are outside the organization’s security management and control. 11.4.2 User authentication for external connections Control Appropriate authentication methods should be used to control access by remote users.   Implementation guidance Authentication of remote users can be achieved using, for example, a cryptographic based technique, hardware tokens, or a challenge/response protocol. Possible implementations of such techniques can be found in various virtual private network (VPN) solutions. Dedicated private lines can also be used to provide assurance of the source of connections.  Dial-back procedures and controls, e.g. using dial-back modems, can provide protection against unauthorized and unwanted connections to an organization’s information processing facilities. This type of control authenticates users trying to establish a connection to an organization’s network from remote locations. When using this control, an organization should not use network services, which include call forwarding, or, if they do, they should disable the use of such features to avoid weaknesses associated with call forwarding. The call back process should ensure that an actual disconnection on the organization’s side occurs. Otherwise, the remote user could hold the line open pretending that the call back verification has occurred. Call back procedures and controls should be thoroughly tested for this possibility.   ISO/IEC FDIS 17799:2005(E) 66 © ISO/IEC 2005 – All rights reserved Node authentication can serve as an alternative means of authenticating groups of remote users where they are connected to a secure, shared computer facility. Cryptographic techniques, e.g. based on machine certificates, can be used for node authentication. This is part of several VPN based solutions.  Additional authentication controls should be implemented to control access to wireless networks. In particular, special care is needed in the selection of controls for wireless networks due to the greater opportunities for undetected interception and insertion of network traffic.  Other information External connections provide a potential for unauthorized access to business information, e.g. access by dial-up methods. There are different types of authentication method, some of these provide a greater level of protection than others, e.g. methods based on the use of cryptographic techniques can provide strong authentication. It is important to determine from a risk assessment the level of protection required. This is needed for the appropriate selection of an authentication method.  A facility for automatic connection to a remote computer could provide a way of gaining unauthorized access to a business application. This is especially important if the connection uses a network that is outside the control of the organization’s security management. 11.4.3 Equipment identification in networks Control Automatic equipment identification should be considered as a means to authenticate connections from specific locations and equipment.  Implementation guidance Equipment identification can be used if it is important that the communication can only be initiated from a specific location or equipment. An identifier in or attached to, the equipment can be used to indicate whether this equipment is permitted to connect to the network. These identifiers should clearly indicate to which network the equipment is permitted to connect, if more than one network exists and particularly if these networks are of differing sensitivity.  It may be necessary to consider physical protection of the equipment to maintain the security of the equipment identifier.   Other information This control can be complemented with other techniques to authenticate the equipment’s user (see 11.4.2).  Equipment identification can be applied additionally to user authentication. 11.4.4 Remote diagnostic and configuration port protection Control Physical and logical access to diagnostic and configuration ports should be controlled.  Implementation guidance Potential controls for the access to diagnostic and configuration ports include the use of a key lock and supporting procedures to control physical access to the port.  An example for such a supporting procedure is to ensure that diagnostic and configuration ports are only accessible by arrangement between the manager of the computer service and the hardware/software support personnel requiring access.  Ports, services, and similar facilities installed on a computer or network facility, which are not specifically required for business functionality, should be disabled or removed.   Other information Many computer systems, network systems, and communication systems are installed with a remote diagnostic or configuration facility for use by maintenance engineers. If unprotected, these diagnostic ports provide a means of unauthorized access. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 67 11.4.5 Segregation in networks Control Groups of information services, users, and information systems should be segregated on networks.  Implementation guidance One method of controlling the security of large networks is to divide them into separate logical network domains, e.g. an organization’s internal network domains and external network domains, each protected by a defined security perimeter. A graduated set of controls can be applied in different logical network domains to further segregate the network security environments, e.g. publicly accessible systems, internal networks, and critical assets.  The domains should be defined based on a risk assessment and the different security requirements within each of the domains.  Such a network perimeter can be implemented by installing a secure gateway between the two networks to be interconnected to control access and information flow between the two domains. This gateway should be configured to filter traffic between these domains (see 11.4.6 and 11.4.7) and to block unauthorized access in accordance with the organization’s access control policy (see 11.1). An example of this type of gateway is what is commonly referred to as a firewall.  Another method of segregating separate logical domains is to restrict network access by using virtual private networks for user groups within the organization.   Networks can also be segregated using the network device functionality, e.g. IP switching. Separate domains can then be implemented by controlling the network data flows using the routing/switching capabilities, such as access control lists.  The criteria for segregation of networks into domains should be based on the access control policy and access requirements (see 10.1), and also take account of the relative cost and performance impact of incorporating suitable network routing or gateway technology (see 11.4.6 and 11.4.7).   In addition, segregation of networks should be based on the value and classification of information stored or processed in the network, levels of trust, or lines of business, in order to reduce the total impact of a service disruption.   Consideration should be given to the segregation of wireless networks from internal and private networks.  As the perimeters of wireless networks are not well defined, a risk assessment should be carried out in such cases to identify controls (e.g. strong authentication, cryptographic methods, and frequency selection) to maintain network segregation.  Other information Networks are increasingly being extended beyond traditional organizational boundaries, as business partnerships are formed that may require the interconnection or sharing of information processing and networking facilities. Such extensions might increase the risk of unauthorized access to existing information systems that use the network, some of which may require protection from other network users because of their sensitivity or criticality.  11.4.6 Network connection control Control For shared networks, especially those extending across the organization’s boundaries, the capability of users to connect to the network should be restricted, in line with the access control policy and requirements of the business applications (see 11.1).  Implementation guidance The network access rights of users should be maintained and updated as required by the access control policy (see 11.1.1).  ISO/IEC FDIS 17799:2005(E) 68 © ISO/IEC 2005 – All rights reserved The connection capability of users can be restricted through network gateways that filter traffic by means of pre-defined tables or rules. Examples of applications to which restrictions should be applied are:  a) messaging, e.g. electronic mail; b) file transfer; c) interactive access; d) application access. Linking network access rights to certain times of day or dates should be considered.  Other information The incorporation of controls to restrict the connection capability of the users may be required by the access control policy for shared networks, especially those extending across organizational boundaries. 11.4.7 Network routing control Control Routing controls should be implemented for networks to ensure that computer connections and information flows do not breach the access control policy of the business applications.   Implementation guidance Routing controls should be based on positive source and destination address checking mechanisms.   Security gateways can be used to validate source and destination addresses at internal and external network control points if proxy and/or network address translation technologies are employed.  Implementers should be aware of the strength and shortcomings of any mechanisms deployed. The requirements for network routing control should be based on the access control policy (see 11.1).  Other information Shared networks, especially those extending across organizational boundaries, may require additional routing controls.  This particularly applies where networks are shared with third party (non-organization) users.  11.5 Operating system access control Objective: To prevent unauthorized access to operating systems.  Security facilities should be used to restrict access to operating systems to authorized users. The facilities should be capable of the following:  a)  authenticating authorized users, in accordance with a defined access control policy;  b)  recording successful and failed system authentication attempts;  c) recording the use of special system privileges;  d) issuing alarms when system security policies are breached;  e)  providing appropriate means for authentication;  f)  where appropriate, restricting the connection time of users. 11.5.1 Secure log-on procedures Control Access to operating systems should be controlled by a secure log-on procedure.  ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 69 Implementation guidance The procedure for logging into an operating system should be designed to minimize the opportunity for unauthorized access. The log-on procedure should therefore disclose the minimum of information about the system, in order to avoid providing an unauthorized user with any unnecessary assistance. A good log-on procedure should:  a) not display system or application identifiers until the log-on process has been successfully completed; b) display a general notice warning that the computer should only be accessed by authorized users; c) not provide help messages during the log-on procedure that would aid an unauthorized user; d) validate the log-on information only on completion of all input data. If an error condition arises, the system should not indicate which part of the data is correct or incorrect; e) limit the number of unsuccessful log-on attempts allowed, e.g. to three attempts,  and consider: 1) recording unsuccessful and successful attempts; 2) forcing a time delay before further log-on attempts are allowed or rejecting any further attempts without specific authorization; 3) disconnecting data link connections; 4) sending an alarm message to the system console if the maximum number of log-on attempts is reached; 5) setting the number of password retries in conjunction with the minimum length of the password and the value of the system being protected;  f) limit the maximum and minimum time allowed for the log-on procedure. If exceeded, the system should terminate the log-on; g) display the following information on completion of a successful log-on: 1) date and time of the previous successful log-on; 2) details of any unsuccessful log-on attempts since the last successful log-on; h) not display the password being entered or consider hiding the password characters by symbols; i) not transmit passwords in clear text over a network.   Other information  If passwords are transmitted in clear text during the log-on session over a network, they may be captured by a network ‘sniffer’ program on the network.   11.5.2 User identification and authentication Control All users should have a unique identifier (user ID) for their personal use only, and a suitable authentication technique should be chosen to substantiate the claimed identity of a user.  Implementation guidance This control should be applied for all types of users (including technical support personnel, operators, network administrators, system programmers, and database administrators).  ISO/IEC FDIS 17799:2005(E) 70 © ISO/IEC 2005 – All rights reserved User IDs should be used to trace activities to the responsible individual. Regular user activities should not be performed from privileged accounts.  In exceptional circumstances, where there is a clear business benefit, the use of a shared user ID for a group of users or a specific job can be used. Approval by management should be documented for such cases. Additional controls may be required to maintain accountability.  Generic IDs for use by an individual should only be allowed either where the functions accessible or actions carried out by the ID do not need to be traced (e.g. read only access), or where there are other controls in place (e.g. password for a generic ID only issued to one staff at a time and logging such instance).  Where strong authentication and identity verification is required, authentication methods alternative to passwords, such as cryptographic means, smart cards, tokens or biometric means, should be used.    Other information Passwords (see also 11.3.1 and 11.5.3) are a very common way to provide identification and authentication based on a secret that only the user knows. The same can also be achieved with cryptographic means and authentication protocols. The strength of user identification and authentication should be suitable to the sensitivity of the information to be accessed.  Objects such as memory tokens or smart cards that users possess can also be used for identification and authentication.  Biometric authentication technologies that use the unique characteristics or attributes of an individual can also be used to authenticate the person’s identity. A combination of technologies and mechanisms securely linked will result in stronger authentication. 11.5.3 Password management system Control Systems for managing passwords should be interactive and should ensure quality passwords.  Implementation guidance A password management system should:  a) enforce the use of individual user IDs and passwords to maintain accountability; b) allow users to select and change their own passwords and include a confirmation procedure to allow for input errors; c) enforce a choice of quality passwords (see 11.3.1); d) enforce password changes (see 11.3.1); e) force users to change temporary passwords at the first log-on (see 11.2.3); f) maintain a record of previous user passwords and prevent re-use; g) not display passwords on the screen when being entered; h) store password files separately from application system data; i) store and transmit passwords in protected (e.g. encrypted or hashed) form.  Other information Passwords are one of the principal means of validating a user’s authority to access a computer service.  Some applications require user passwords to be assigned by an independent authority; in such cases, points b), d) and e) of the above guidance do not apply. In most cases the passwords are selected and maintained by users.  See section 11.3.1 for guidance on the use of passwords. ISO/IEC FDIS 17799:2005(E) © ISO/IEC 2005 – All rights reserved 71 11.5.4 Use of system