nization as well as with outside parties, such as law enforcement, the media, and other incident response organizations. This section provides not only guidelines that should be helpful to organizations that are establishing incident response capabilities, but also advice on maintaining and enhancing existing capabilities. 2.1 Events and Incidents An event is any observable occurrence in a system or network. Events include a user connecting to a file share, a server receiving a request for a web page, a user sending email, and a firewall blocking a connection attempt. Adverse events are events with a negative consequence, such as system crashes, packet floods, unauthorized use of system privileges, unauthorized access to sensitive data, and execution of malware that destroys data. This guide addresses only adverse events that are computer security-related, not those caused by natural disasters, power failures, etc. A computer security incident is a violation or imminent threat of violation1 of computer security policies, acceptable use policies, or standard security practices. Examples of incidents2 are:  An attacker commands a botnet to send high volumes of connection requests to a web server, causing it to crash.  Users are tricked into opening a “quarterly report” sent via email that is actually malware; running the tool has infected their computers and established connections with an external host.  An attacker obtains sensitive data and threatens that the details will be released publicly if the organization does not pay a designated sum of money.  A user provides or exposes sensitive information to others through peer-to-peer file sharing services. 2.2 Need for Incident Response Attacks frequently compromise personal and business data, and it is critical to respond quickly and effectively when security breaches occur. The concept of computer security incident response has become widely accepted and implemented. One of the benefits of having an incident response capability is that it supports responding to incidents systematically (i.e., following a consistent incident handling methodology) so that the appropriate actions are taken. Incident response helps personnel to minimize loss or theft of information and disruption of services caused by incidents. Another benefit of incident response is the ability to use information gained during incident handling to better prepare for handling                                                       1  An “imminent threat of violation” refers to a situation in which the organization has a factual basis for believing that a specific incident is about to occur. For example, the antivirus software maintainers may receive a bulletin from the software vendor, warning them of new malware that is rapidly spreading across the Internet. 2  For the remainder of this document, the terms “incident” and “computer security incident” are interchangeable. COMPUTER SECURITY INCIDENT HANDLING GUIDE 7 future incidents and to provide stronger protection for systems and data. An incident response capability also helps with dealing properly with legal issues that may arise during incidents.  Besides the business reasons to establish an incident response capability, Federal departments and agencies must comply with law, regulations, and policy directing a coordinated, effective defense against information security threats. Chief among these are the following:  OMB’s Circular No. A-130, Appendix III,3 released in 2000, which directs Federal agencies to “ensure that there is a capability to provide help to users when a security incident occurs in the system and to share information concerning common vulnerabilities and threats. This capability shall share information with other organizations … and should assist the agency in pursuing appropriate legal action, consistent with Department of Justice guidance.”   FISMA (from 2002),4 which requires agencies to have “procedures for detecting, reporting, and responding to security incidents” and establishes a centralized Federal information security incident center, in part to: – “Provide timely technical assistance to operators of agency information systems … including guidance on detecting and handling information security incidents … – Compile and analyze information about incidents that threaten information security … – Inform operators of agency information systems about current and potential information security threats, and vulnerabilities … .”  Federal Information Processing Standards (FIPS) 200, Minimum Security Requirements for Federal Information and Information Systems5, March 2006, which specifies minimum security requirements for Federal information and information systems, including incident response. The specific requirements are defined in NIST Special Publication (SP) 800-53, Recommended Security Controls for Federal Information Systems and Organizations.  OMB Memorandum M-07-16, Safeguarding Against and Responding to the Breach of Personally Identifiable Information6, May 2007, which provides guidance on reporting security incidents that involve PII.  2.3 Incident Response Policy, Plan, and Procedure Creation This section discusses policies, plans, and procedures related to incident response, with an emphasis on interactions with outside parties. 2.3.1 Policy Elements Policy governing incident response is highly individualized to the organization. However, most policies include the same key elements:  Statement of management commitment  Purpose and objectives of the policy                                                       3  http://www.whitehouse.gov/omb/circulars/a130/a130trans4.html 4  http://csrc.nist.gov/drivers/documents/FISMA-final.pdf  5  http://csrc.nist.gov/publications/PubsFIPS.html  6  http://www.whitehouse.gov/omb/memoranda/fy2007/m07-16.pdf    COMPUTER SECURITY INCIDENT HANDLING GUIDE 8  Scope of the policy (to whom and what it applies and under what circumstances)  Definition of computer security incidents and related terms  Organizational structure and definition of roles, responsibilities, and levels of authority; should include the authority of the incident response team to confiscate or disconnect equipment and to monitor suspicious activity, the requirements for reporting certain types of incidents, the requirements and guidelines for external communications and information sharing (e.g., what can be shared with whom, when, and over what channels), and the handoff and escalation points in the incident management process  Prioritization or severity ratings of incidents   Performance measures (as discussed in Section 3.4.2)  Reporting and contact forms. 2.3.2 Plan Elements Organizations should have a formal, focused, and coordinated approach to responding to incidents, including an incident response plan that provides the roadmap for implementing the incident response capability. Each organization needs a plan that meets its unique requirements, which relates to the organization’s mission, size, structure, and functions. The plan should lay out the necessary resources and management support. The incident response plan should include the following elements:  Mission  Strategies and goals  Senior management approval  Organizational approach to incident response  How the incident response team will communicate with the rest of the organization and with other organizations  Metrics for measuring the incident response capability and its effectiveness  Roadmap for maturing the incident response capability  How the program fits into the overall organization. The organization’s mission, strategies, and goals for incident response should help in determining the structure of its incident response capability. The incident response program structure should also be discussed within the plan. Section 2.4.1 discusses the types of structures. Once an organization develops a plan and gains management approval, the organization should implement the plan and review it at least annually to ensure the organization is following the roadmap for maturing the capability and fulfilling their goals for incident response. 2.3.3 Procedure Elements Procedures should be based on the incident response policy and plan. Standard operating procedures (SOPs) are a delineation of the specific technical processes, techniques, checklists, and forms used by the incident response team. SOPs should be reasonably comprehensive and detailed to ensure that the COMPUTER SECURITY INCIDENT HANDLING GUIDE 9 priorities of the organization are reflected in response operations. In addition, following standardized responses should minimize errors, particularly those that might be caused by stressful incident handling situations. SOPs should be tested to validate their accuracy and usefulness, then distributed to all team members. Training should be provided for SOP users; the SOP documents can be used as an instructional tool. Suggested SOP elements are presented throughout Section 3. 2.3.4 Sharing Information With Outside Parties Organizations often need to communicate with outside parties regarding an incident, and they should do so whenever appropriate, such as contacting law enforcement, fielding media inquiries, and seeking external expertise. Another example is discussing incidents with other involved parties, such as Internet service providers (ISPs), the vendor of vulnerable software, or other incident response teams. Organizations may also proactively share relevant incident indicator information with peers to improve detection and analysis of incidents. The incident response team should discuss information sharing with the organization’s public affairs office, legal department, and management before an incident occurs to establish policies and procedures regarding information sharing. Otherwise, sensitive information regarding incidents may be provided to unauthorized parties, potentially leading to additional disruption and financial loss. The team should document all contacts and communications with outside parties for liability and evidentiary purposes. The following sections provide guidelines on communicating with several types of outside parties, as depicted in Figure 2-1. The double-headed arrows indicate that either party may initiate communications. See Section 4 for additional information on communicating with outside parties, and see Section 2.4 for a discussion of communications involving incident response outsourcers. COMPUTER SECURITY INCIDENT HANDLING GUIDE 10  Figure 2-1. Communications with Outside Parties 2.3.4.1 The Media The incident handling team should establish media communications procedures that comply with the organization’s policies on media interaction and information disclosure.7 For discussing incidents with the media, organizations often find it beneficial to designate a single point of contact (POC) and at least one backup contact. The following actions are recommended for preparing these designated contacts and should also be considered for preparing others who may be communicating with the media:  Conduct training sessions on interacting with the media regarding incidents, which should include the importance of not revealing sensitive information, such as technical details of countermeasures that could assist other attackers, and the positive aspects of communicating important information to the public fully and effectively.  Establish procedures to brief media contacts on the issues and sensitivities regarding a particular incident before discussing it with the media.                                                        7  For example, an organization may want members of its public affairs office and legal department to participate in all incident discussions with the media. COMPUTER SECURITY INCIDENT HANDLING GUIDE 11  Maintain a statement of the current status of the incident so that communications with the media are consistent and up-to-date.  Remind all staff of the general procedures for handling media inquiries.  Hold mock interviews and press conferences during incident handling exercises. The following are examples of questions to ask the media contact: – Who attacked you? Why? – When did it happen? How did it happen? Did this happen because you have poor security practices? – How widespread is this incident? What steps are you taking to determine what happened and to prevent future occurrences? – What is the impact of this incident? Was any personally identifiable information (PII) exposed? What is the estimated cost of this incident? 2.3.4.2 Law Enforcement One reason that many security-related incidents do not result in convictions is that some organizations do not properly contact law enforcement. Several levels of law enforcement are available to investigate incidents: for example, within the United States, Federal investigatory agencies (e.g., the Federal Bureau of Investigation [FBI] and the U.S. Secret Service), district attorney offices, state law enforcement, and local (e.g., county) law enforcement. Law enforcement agencies in other countries may also be involved, such as for attacks launched from or directed at locations outside the US. In addition, agencies have an Office of Inspector General (OIG) for investigation of violation of the law within each agency. The incident response team should become acquainted with its various law enforcement representatives before an incident occurs to discuss conditions under which incidents should be reported to them, how the reporting should be performed, what evidence should be collected, and how it should be collected. Law enforcement should be contacted through designated individuals in a manner consistent with the requirements of the law and the organization’s procedures. Many organizations prefer to appoint one incident response team member as the primary POC with law enforcement. This person should be familiar with the reporting procedures for all relevant law enforcement agencies and well prepared to recommend which agency, if any, should be contacted. Note that the organization typically should not contact multiple agencies because doing so might result in jurisdictional conflicts. The incident response team should understand what the potential jurisdictional issues are (e.g., physical location—an organization based in one state has a server located in a second state attacked from a system in a third state, being used remotely by an attacker in a fourth state). 2.3.4.3 Incident Reporting Organizations FISMA requires Federal agencies to report incidents to the United States Computer Emergency Readiness Team (US-CERT),8 which is a governmentwide incident response organization that assists Federal civilian agencies in their incident handling efforts. US-CERT does not replace existing agency response teams; rather, it augments the efforts of Federal civilian agencies by serving as a focal point for dealing with incidents. US-CERT analyzes the agency-provided information to identify trends and indicators of attacks; these are easier to discern when reviewing data from many organizations than when reviewing the data of a single organization.                                                       8   http://www.us-cert.gov/  COMPUTER SECURITY INCIDENT HANDLING GUIDE 12 Each agency must designate a primary and secondary POC with US-CERT and report all incidents consistent with the agency’s incident response policy. Organizations should create a policy that states who is designated to report incidents and how the incidents should be reported. Requirements, categories, and timeframes for reporting incidents to US-CERT are on the US-CERT website.9 All Federal agencies must ensure that their incident response procedures adhere to US-CERT’s reporting requirements and that the procedures are followed properly.  All organizations are encouraged to report incidents to their appropriate CSIRTs. If an organization does not have its own CSIRT to contact, it can report incidents to other organizations, including Information Sharing and Analysis Centers (ISACs). One of the functions of these industry-specific private sector groups is to share important computer security-related information among their members. Several ISACs have been formed for industry sectors such as Communications, Electric Sector, Financial Services, Information Technology, and Research and Education.10 2.3.4.4 Other Outside Parties An organization may want to discuss incidents with other groups, including those listed below. When reaching out to these external parties, an organization may want to work through US-CERT or its ISAC, as a “trusted introducer” to broker the relationship. It is likely that others are experiencing similar issues, and the trusted introducer can ensure that any such patterns are identified and taken into consideration.   Organization’s ISP. An organization may need assistance from its ISP in blocking a major network-based attack or tracing its origin.  Owners of Attacking Addresses. If attacks are originating from an external organization’s IP address space, incident handlers may want to talk to the designated security contacts for the organization to alert them to the activity or to ask them to collect evidence. It is highly recommended to coordinate such communications with US-CERT or an ISAC.  Software Vendors. Incident handlers may want to speak to a software vendor about suspicious activity. This contact could include questions regarding the significance of certain log entries or known false positives for certain intrusion detection signatures, where minimal information regarding the incident may need to be revealed. More information may need to be provided in some cases—for example, if a server appears to have been compromised through an unknown software vulnerability. Software vendors may also provide information on known threats (e.g., new attacks) to help organizations understand the current threat environment.   Other Incident Response Teams. An organization may experience an incident that is similar to ones handled by other teams; proactively sharing information can facilitate more effective and efficient incident handling (e.g., providing advance warning, increasing preparedness, developing situational awareness). Groups such as the Forum of Incident Response and Security Teams (FIRST)11, the Government Forum of Incident Response and Security Teams (GFIRST)12, and the Anti-Phishing Working Group (APWG)13 are not incident response teams, but they promote information sharing among incident response teams.   Affected External Parties. An incident may affect external parties directly—for example, an outside organization may contact the organization and claim that one of the organization’s users is attacking                                                       9  http://www.us-cert.gov/federal/reportingRequirements.html  10  See the National Council of ISACs website at http://www.isaccouncil.org/ for a list of ISACs.  11  http://www.first.org/  12  GFIRST is specifically for Federal departments and agencies. (http://www.us-cert.gov/federal/gfirst.html) 13  http://www.antiphishing.org/  COMPUTER SECURITY INCIDENT HANDLING GUIDE 13 it. Another way in which external parties may be affected is if an attacker gains access to sensitive information regarding them, such as credit card information. In some jurisdictions, organizations are required to notify all parties that are affected by such an incident. Regardless of the circumstances, it is preferable for the organization to notify affected external parties of an incident before the media or other external organizations do so. Handlers should be careful to give out only appropriate information—the affected parties may request details about internal investigations that should not be revealed publicly.  OMB Memorandum M-07-16, Safeguarding Against and Responding to the Breach of Personally Identifiable Information, requires Federal agencies to develop and implement a breach notification policy for personally identifiable information (PII).14 Incident handlers should understand how their incident handling actions should differ when a PII breach is suspected to have occurred, such as notifying additional parties or notifying parties within a shorter timeframe. Specific recommendations for PII breach notification policies are presented in OMB Memorandum M-07-16. Also, the National Conference of State Legislatures has a list of state security breach notification laws.15  2.4 Incident Response Team Structure An incident response team should be available for anyone who discovers or suspects that an incident involving the organization has occurred. One or more team members, depending on the magnitude of the incident and availability of personnel, will then handle the incident. The incident handlers analyze the incident data, determine the impact of the incident, and act appropriately to limit the damage and restore normal services. The incident response team’s success depends on the participation and cooperation of individuals throughout the organization. This section identifies such individuals, discusses incident response team models, and provides advice on selecting an appropriate model. 2.4.1 Team Models Possible structures for an incident response team include the following:   Central Incident Response Team. A single incident response team handles incidents throughout the organization. This model is effective for small organizations and for organizations with minimal geographic diversity in terms of computing resources.  Distributed Incident Response Teams. The organization has multiple incident response teams, each responsible for a particular logical or physical segment of the organization. This model is effective for large organizations (e.g., one team per division) and for organizations with major computing resources at distant locations (e.g., one team per geographic region, one team per major facility). However, the teams should be part of a single coordinated entity so that the incident response process is consistent across the organization and information is shared among teams. This is particularly important because multiple teams may see components of the same incident or may handle similar incidents.   Coordinating Team. An incident response team provides advice to other teams without having authority over those teams—for example, a departmentwide team may assist individual agencies’ teams. This model can be thought of as a CSIRT for CSIRTs. Because the focus of this document is                                                       14  http://www.whitehouse.gov/omb/memoranda/fy2007/m07-16.pdf 15  http://www.ncsl.org/default.aspx?tabid=13489  COMPUTER SECURITY INCIDENT HANDLING GUIDE 14 central and distributed CSIRTs, the coordinating team model is not addressed in detail in this document.16 Incident response teams can also use any of three staffing models:   Employees. The organization performs all of its incident response work, with limited technical and administrative support from contractors.  Partially Outsourced. The organization outsources portions of its incident response work. Section 2.4.2 discusses the major factors that should be considered with outsourcing. Although incident response duties can be divided among the organization and one or more outsourcers in many ways, a few arrangements have become commonplace: – The most prevalent arrangement is for the organization to outsource 24-hours-a-day, 7-days-a-week (24/7) monitoring of intrusion detection sensors, firewalls, and other security devices to an offsite managed security services provider (MSSP). The MSSP identifies and analyzes suspicious activity and reports each detected incident to the organization’s incident response team. – Some organizations perform basic incident response work in-house and call on contractors to assist with handling incidents, particularly those that are more serious or widespread.  Fully Outsourced. The organization completely outsources its incident response work, typically to an onsite contractor. This model is most likely to be used when the organization needs a full-time, onsite incident response team but does not have enough available, qualified employees. It is assumed that the organization will have employees supervising and overseeing the outsourcer’s work. 2.4.2 Team Model Selection When selecting appropriate structure and staffing models for an incident response team, organizations should consider the following factors:  The Need for 24/7 Availability. Most organizations need incident response staff to be available 24/7. This typically means that incident handlers can be contacted by phone, but it can also mean that an onsite presence is required. Real-time availability is the best for incident response because the longer an incident lasts, the more potential there is for damage and loss. Real-time contact is often needed when working with other organizations—for example, tracing an attack back to its source.  Full-Time Versus Part-Time Team Members. Organizations with limited funding, staffing, or incident response needs may have only part-time incident response team members, serving as more of a virtual incident response team. In this case, the incident response team can be thought of as a volunteer fire department. When an emergency occurs, the team members are contacted rapidly, and those who can assist do so. An existing group such as the IT help desk can act as a first POC for incident reporting. The help desk members can be trained to perform the initial investigation and data gathering and then alert the incident response team if it appears that a serious incident has occurred.  Employee Morale. Incident response work is very stressful, as are the on-call responsibilities of most team members. This combination makes it easy for incident response team members to become overly stressed. Many organizations will also struggle to find willing, available, experienced, and properly skilled people to participate, particularly in 24-hour support. Segregating roles, particularly                                                       16  Information about the Coordinating team model, as well as extensive information on other team models, is available in a CERT®/CC document titled Organizational Models for Computer Security Incident Response Teams (CSIRTs) (http://www.cert.org/archive/pdf/03hb001.pdf). COMPUTER SECURITY INCIDENT HANDLING GUIDE 15 reducing the amount of administrative work that team members are responsible for performing, can be a significant boost to morale.  Cost. Cost is a major factor, especially if employees are required to be onsite 24/7. Organizations may fail to include incident response-specific costs in budgets, such as sufficient funding for training and maintaining skills. Because the incident response team works with so many facets of IT, its members need much broader knowledge than most IT staff members. They must also understand how to use the tools of incident response, such as digital forensics software. Other costs that may be overlooked are physical security for the team’s work areas and communications mechanisms.  Staff Expertise. Incident handling requires specialized knowledge and experience in several technical areas; the breadth and depth of knowledge required varies based on the severity of the organization’s risks. Outsourcers may possess deeper knowledge of intrusion detection, forensics, vulnerabilities, exploits, and other aspects of security than employees of the organization. Also, MSSPs may be able to correlate events among customers so that they can identify new threats more quickly than any individual customer could. However, technical staff members within the organization usually have much better knowledge of the organization’s environment than an outsourcer would, which can be beneficial in identifying false positives associated with organization-specific behavior and the criticality of targets. Section 2.4.3 contains additional information on recommended team member skills. When considering outsourcing, organizations should keep these issues in mind:  Current and Future Quality of Work. Organizations should consider not only the current quality (breadth and depth) of the outsourcer’s work, but also efforts to ensure the quality of future work—for example, minimizing turnover and burnout and providing a solid training program for new employees. Organizations should think about how they could objectively assess the quality of the outsourcer’s work.  Division of Responsibilities. Organizations are often unwilling to give an outsourcer authority to make operational decisions for the environment (e.g., disconnecting a web server). It is important to document the appropriate actions for these decision points. For example, one partially outsourced model addresses this issue by having the outsourcer provide incident data to the organization’s internal team, along with recommendations for further handling the incident. The internal team ultimately makes the operational decisions, with the outsourcer continuing to provide support as needed.  Sensitive Information Revealed to the Contractor. Dividing incident response responsibilities and restricting access to sensitive information can limit this. For example, a contractor may determine what user ID was used in an incident (e.g., ID 123456) but not know what person is associated with the user ID. Employees can then take over the investigation. Non-disclosure agreements (NDAs) are one possible option for protecting the disclosure of sensitive information.  Lack of Organization-Specific Knowledge. Accurate analysis and prioritization of incidents are dependent on specific knowledge of the organization’s environment. The organization should provide the outsourcer regularly updated documents that define what incidents it is concerned about, which resources are critical, and what the level of response should be under various sets of circumstances. The organization should also report all changes and updates made to its IT infrastructure, network configuration, and systems. Otherwise, the contractor has to make a best guess as to how each incident should be handled, inevitably leading to mishandled incidents and frustration on both sides. Lack of organization-specific knowledge can also be a problem when incident response is not outsourced if communications are weak among teams or if the organization simply does not collect the necessary information. COMPUTER SECURITY INCIDENT HANDLING GUIDE 16  Lack of Correlation. Correlation among multiple data sources is very important. If the intrusion detection system records an attempted attack against a web server, but the outsourcer has no access to the server’s logs, it may be unable to determine whether the attack was successful. To be efficient, the outsourcer will require administrative privileges to critical systems and security device logs remotely over a secure channel. This will increase administration costs, introduce additional access entry points, and increase the risk of unauthorized disclosure of sensitive information.  Handling Incidents at Multiple Locations. Effective incident response work often requires a physical presence at the organization’s facilities. If the outsourcer is offsite, consider where the outsourcer is located, how quickly it can have an incident response team at any facility, and how much this will cost. Consider onsite visits; perhaps there are certain facilities or areas where the outsourcer should not be permitted to work.  Maintaining Incident Response Skills In-House. Organizations that completely outsource incident response should strive to maintain basic incident response skills in-house. Situations may arise in which the outsourcer is unavailable, so the organization should be prepared to perform its own incident handling. The organization’s technical staff must also be able to understand the significance, technical implications, and impact of the outsourcer’s recommendations. 2.4.3 Incident Response Personnel A single employee, with one or more designated alternates, should be in charge of incident response. In a fully outsourced model, this person oversees and evaluates the outsourcer’s work. All other models generally have a team manager and one or more deputies who assumes authority in the absence of the team manager. The managers typically perform a variety of tasks, including acting as a liaison with upper management and other teams and organizations, defusing crisis situations, and ensuring that the team has the necessary personnel, resources, and skills. Managers should be technically adept and have excellent communication skills, particularly an ability to communicate to a range of audiences. Managers are ultimately responsible for ensuring that incident response activities are performed properly. In addition to the team manager and deputy, some teams also have a technical lead—a person with strong technical skills and incident response experience who assumes oversight of and final responsibility for the quality of the team’s technical work. The position of technical lead should not be confused with the position of incident lead. Larger teams often assign an incident lead as the primary POC for handling a specific incident; the incident lead is held accountable for the incident’s handling. Depending on the size of the incident response team and the magnitude of the incident, the incident lead may not actually perform any actual incident handling, but rather coordinate the handlers’ activities, gather information from the handlers, provide incident updates to other groups, and ensure that the team’s needs are met. Members of the incident response team should have excellent technical skills, such as system administration, network administration, programming, technical support, or intrusion detection. Every team member should have good problem solving skills and critical thinking abilities. It is not necessary for every team member to be a technical expert—to a large degree, practical and funding considerations will dictate this—but having at least one highly proficient person in each major area of technology (e.g., commonly attacked operating systems and applications) is a necessity. It may also be helpful to have some team members specialize in particular technical areas, such as network intrusion detection, malware analysis, or forensics. It is also often helpful to temporarily bring in technical specialists that aren’t normally part of the team. It is important to counteract staff burnout by providing opportunities for learning and growth. Suggestions for building and maintaining skills are as follows: COMPUTER SECURITY INCIDENT HANDLING GUIDE 17  Budget enough funding to maintain, enhance, and expand proficiency in technical areas and security disciplines, as well as less technical topics such as the legal aspects of incident response. This should include sending staff to conferences and encouraging or otherwise incentivizing participation in conferences, ensuring the availability of technical references that promote deeper technical understanding, and occasionally bringing in outside experts (e.g., contractors) with deep technical knowledge in needed areas as funding permits.  Give team members opportunities to perform other tasks, such as creating educational materials, conducting security awareness workshops, and performing research.  Consider rotating staff members in and out of the incident response team, and participate in exchanges in which team members temporarily trade places with others (e.g., network administrators) to gain new technical skills.  Maintain sufficient staffing so that team members can have uninterrupted time off work (e.g., vacations).  Create a mentoring program to enable senior technical staff to help less experienced staff learn incident handling.  Develop incident handling scenarios and have the team members discuss how they would handle them. Appendix A contains a set of scenarios and a list of questions to be used during scenario discussions. Incident response team members should have other skills in addition to technical expertise. Teamwork skills are of fundamental importance because cooperation and coordination are necessary for successful incident response. Every team member should also have good communication skills. Speaking skills are important because the team will interact with a wide variety of people, and writing skills are important when team members are preparing advisories and procedures. Although not everyone within a team needs to have strong writing and speaking skills, at least a few people within every team should possess them so the team can represent itself well in front of others. 2.4.4 Dependencies within Organizations It is important to identify other groups within the organization that may need to participate in incident handling so that their cooperation can be solicited before it is needed. Every incident response team relies on the expertise, judgment, and abilities of others, including:  Management. Management establishes incident response policy, budget, and staffing. Ultimately, management is held responsible for coordinating incident response among various stakeholders, minimizing damage, and reporting to Congress, OMB, the General Accounting Office (GAO), and other parties.  Information Assurance. Information security staff members may be needed during certain stages of incident handling (prevention, containment, eradication, and recovery)—for example, to alter network security controls (e.g., firewall rulesets).  IT Support. IT technical experts (e.g., system and network administrators) not only have the needed skills to assist but also usually have the best understanding of the technology they manage on a daily basis. This understanding can ensure that the appropriate actions are taken for the affected system, such as whether to disconnect an attacked system. COMPUTER SECURITY INCIDENT HANDLING GUIDE 18  Legal Department. Legal experts should review incident response plans, policies, and procedures to ensure their compliance with law and Federal guidance, including the right to privacy. In addition, the guidance of the general counsel or legal department should be sought if there is reason to believe that an incident may have legal ramifications, including evidence collection, prosecution of a suspect, or a lawsuit, or if there may be a need for a memorandum of understanding (MOU) or other binding agreements involving liability limitations for information sharing.  Public Affairs and Media Relations. Depending on the nature and impact of an incident, a need may exist to inform the media and, by extension, the public.   Human Resources. If an employee is suspected of causing an incident, the human resources department may be involved—for example, in assisting with disciplinary proceedings.  Business Continuity Planning. Organizations should ensure that incident response policies and procedures and business continuity processes are in sync. Computer security incidents undermine the business resilience of an organization. Business continuity planning professionals should be made aware of incidents and their impacts so they can fine-tune business impact assessments, risk assessments, and continuity of operations plans. Further, because business continuity planners have extensive expertise in minimizing operational disruption during severe circumstances, they may be valuable in planning responses to certain situations, such as denial of service (DoS) conditions.   Physical Security and Facilities Management. Some computer security incidents occur through breaches of physical security or involve coordinated logical and physical attacks. The incident response team also may need access to facilities during incident handling—for example, to acquire a compromised workstation from a locked office.  2.5 Incident Response Team Services The main focus of an incident response team is performing incident response, but it is fairly rare for a team to perform incident response only. The following are examples of other services a team might offer:  Intrusion Detection. The first tier of an incident response team often assumes responsibility for intrusion detection.17 The team generally benefits because it should be poised to analyze incidents more quickly and accurately, based on the knowledge it gains of intrusion detection technologies.  Advisory Distribution. A team may issue advisories within the organization regarding new vulnerabilities and threats.18 Automated methods should be used whenever appropriate to disseminate information; for example, the National Vulnerability Database (NVD) provides information via XML and RSS feeds when new vulnerabilities are added to it.19 Advisories are often most necessary when new threats are emerging, such as a high-profile social or political event (e.g., celebrity wedding) that attackers are likely to leverage in their social engineering. Only one group within the organization should distribute computer security advisories to avoid duplicated effort and conflicting information.  Education and Awareness. Education and awareness are resource multipliers—the more the users and technical staff know about detecting, reporting, and responding to incidents, the less drain there                                                       17  See NIST SP 800-94, Guide to Intrusion Detection and Prevention Systems (IDPS) for more information on IDPS technologies. It is available at http://csrc.nist.gov/publications/PubsSPs.html#800-94.  18  Teams should word advisories so that they do not blame any person or organization for security issues. Teams should meet with legal advisors to discuss the possible need for a disclaimer in advisories, stating that the team and organization has no liability in regard to the accuracy of the advisory. This is most pertinent when advisories may be sent to contractors, vendors, and other nonemployees who are users of the organization’s computing resources. 19  http://nvd.nist.gov/  COMPUTER SECURITY INCIDENT HANDLING GUIDE 19 should be on the incident response team. This information can be communicated through many means: workshops, websites, newsletters, posters, and even stickers on monitors and laptops.  Information Sharing. Incident response teams often participate in information sharing groups, such as ISACs or regional partnerships. Accordingly, incident response teams often manage the organization’s incident information sharing efforts, such as aggregating information related to incidents and effectively sharing that information with other organizations, as well as ensuring that pertinent information is shared within the enterprise. 2.6 Recommendations The key recommendations presented in this section for organizing a computer security incident handling capability are summarized below.  Establish a formal incident response capability. Organizations should be prepared to respond quickly and effectively when computer security defenses are breached. FISMA requires Federal agencies to establish incident response capabilities.  Create an incident response policy. The incident response policy is the foundation of the incident response program. It defines which events are considered incidents, establishes the organizational structure for incident response, defines roles and responsibilities, and lists the requirements for reporting incidents, among other items.  Develop an incident response plan based on the incident response policy. The incident response plan provides a roadmap for implementing an incident response program based on the organization’s policy. The plan indicates both short- and long-term goals for the program, including metrics for measuring the program. The incident response plan should also indicate how often incident handlers should be trained and the requirements for incident handlers.  Develop incident response procedures. The incident response procedures provide detailed steps for responding to an incident. The procedures should cover all the phases of the incident response process. The procedures should be based on the incident response policy and plan.  Establish policies and procedures regarding incident-related information sharing. The organization should communicate appropriate incident details with outside parties, such as the media, law enforcement agencies, and incident reporting organizations. The incident response team should discuss this with the organization’s public affairs office, legal department, and management to establish policies and procedures regarding information sharing. The team should comply with existing organization policy on interacting with the media and other outside parties.  Provide pertinent information on incidents to the appropriate organization. Federal civilian agencies are required to report incidents to US-CERT; other organizations can contact US-CERT and/or their ISAC. Reporting is beneficial because US-CERT and the ISACs use the reported data to provide information to the reporting parties regarding new threats and incident trends.  Consider the relevant factors when selecting an incident response team model. Organizations should carefully weigh the advantages and disadvantages of each possible team structure model and staffing model in the context of the organization’s needs and available resources.  Select people with appropriate skills for the incident response team. The credibility and proficiency of the team depend to a large extent on the technical skills and critical thinking abilities of its members. Critical technical skills include system administration, network administration, programming, technical support, and intrusion detection. Teamwork and communications skills are COMPUTER SECURITY INCIDENT HANDLING GUIDE 20 also needed for effective incident handling. Necessary training should be provided to all team members.  Identify other groups within the organization that may need to participate in incident handling. Every incident response team relies on the expertise, judgment, and abilities of other teams, including management, information assurance, IT support, legal, public affairs, and facilities management.  Determine which services the team should offer. Although the main focus of the team is incident response, most teams perform additional functions. Examples include monitoring intrusion detection sensors, distributing security advisories, and educating users on security. COMPUTER SECURITY INCIDENT HANDLING GUIDE 21 3. Handling an Incident The incident response process has several phases. The initial phase involves establishing and training an incident response team, and acquiring the necessary tools and resources. During preparation, the organization also attempts to limit the number of incidents that will occur by selecting and implementing a set of controls based on the results of risk assessments. However, residual risk will inevitably persist after controls are implemented. Detection of security breaches is thus necessary to alert the organization whenever incidents occur. In keeping with the severity of the incident, the organization can mitigate the impact of the incident by containing it and ultimately recovering from it. During this phase, activity often cycles back to detection and analysis—for example, to see if additional hosts are infected by malware while eradicating a malware incident. After the incident is adequately handled, the organization issues a report that details the cause and cost of the incident and the steps the organization should take to prevent future incidents. This section describes the major phases of the incident response process—preparation, detection and analysis, containment, eradication and recovery, and post-incident activity—in detail. Figure 3-1 illustrates the incident response life cycle.  Figure 3-1. Incident Response Life Cycle 3.1 Preparation Incident response methodologies typically emphasize preparation—not only establishing an incident response capability so that the organization is ready to respond to incidents, but also preventing incidents by ensuring that systems, networks, and applications are sufficiently secure. Although the incident response team is not typically responsible for incident prevention, it is fundamental to the success of incident response programs. This section provides basic advice on preparing to handle incidents and on preventing incidents. 3.1.1 Preparing to Handle Incidents The lists below provide examples of tools and resources available that may be of value during incident handling. These lists are intended to be a starting point for discussions about which tools and resources an organization’s incident handlers need. For example, smartphones are one way to have resilient emergency COMPUTER SECURITY INCIDENT HANDLING GUIDE 22 communication and coordination mechanisms. An organization should have multiple (separate and different) communication and coordination mechanisms in case of failure of one mechanism. Incident Handler Communications and Facilities:  Contact information for team members and others within and outside the organization (primary and backup contacts), such as law enforcement and other incident response teams; information may include phone numbers, email addresses, public encryption keys (in accordance with the encryption software described below), and instructions for verifying the contact’s identity  On-call information for other teams within the organization, including escalation information  Incident reporting mechanisms, such as phone numbers, email addresses, online forms, and secure instant messaging systems that users can use to report suspected incidents; at least one mechanism should permit people to report incidents anonymously  Issue tracking system for tracking incident information, status, etc.  Smartphones to be carried by team members for off-hour support and onsite communications  Encryption software to be used for communications among team members, within the organization and with external parties; for Federal agencies, software must use a FIPS-validated encryption algorithm20  War room for central communication and coordination; if a permanent war room is not necessary or practical, the team should create a procedure for procuring a temporary war room when needed  Secure storage facility for securing evidence and other sensitive materials Incident Analysis Hardware and Software:  Digital forensic workstations21 and/or backup devices to create disk images, preserve log files, and save other relevant incident data  Laptops for activities such as analyzing data, sniffing packets, and writing reports  Spare workstations, servers, and networking equipment, or the virtualized equivalents, which may be used for many purposes, such as restoring backups and trying out malware  Blank removable media  Portable printer to print copies of log files and other evidence from non-networked systems  Packet sniffers and protocol analyzers to capture and analyze network traffic  Digital forensic software to analyze disk images  Removable media with trusted versions of programs to be used to gather evidence from systems  Evidence gathering accessories, including hard-bound notebooks, digital cameras, audio recorders, chain of custody forms, evidence storage bags and tags, and evidence tape, to preserve evidence for possible legal actions                                                       20  FIPS 140-2, Security Requirements for Cryptographic Modules, http://csrc.nist.gov/publications/PubsFIPS.html. 21  A digital forensic workstation is specially designed to assist incident handlers in acquiring and analyzing data. These workstations typically contain a set of removable hard drives that can be used for evidence storage. COMPUTER SECURITY INCIDENT HANDLING GUIDE 23 Incident Analysis Resources:  Port lists, including commonly used ports and Trojan horse ports  Documentation for OSs, applications, protocols, and intrusion detection and antivirus products  Network diagrams and lists of critical assets, such as database servers  Current baselines of expected network, system, and application activity  Cryptographic hashes of critical files22 to speed incident analysis, verification, and eradication Incident Mitigation Software:  Access to images of clean OS and application installations for restoration and recovery purposes Many incident response teams create a jump kit, which is a portable case that contains materials that may be needed during an investigation. The jump kit should be ready to go at all times. Jump kits contain many of the same items listed in the bulleted lists above. For example, each jump kit typically includes a laptop, loaded with appropriate software (e.g., packet sniffers, digital forensics). Other important materials include backup devices, blank media, and basic networking equipment and cables. Because the purpose of having a jump kit is to facilitate faster responses, the team should avoid borrowing items from the jump kit.  Each incident handler should have access to at least two computing devices (e.g., laptops). One, such as the one from the jump kit, should be used to perform packet sniffing, malware analysis, and all other actions that risk contaminating the laptop that performs them. This laptop should be scrubbed and all software reinstalled before it is used for another incident. Note that because this laptop is special purpose, it is likely to use software other than the standard enterprise tools and configurations, and whenever possible the incident handlers should be allowed to specify basic technical requirements for these special-purpose investigative laptops. In addition to an investigative laptop, each incident handler should also have a standard laptop, smart phone, or other computing device for writing reports, reading email, and performing other duties unrelated to the hands-on incident analysis. Exercises involving simulated incidents can also be very useful for preparing staff for incident handling; see NIST SP 800-84 for more information on exercises23 and Appendix A for sample exercise scenarios. 3.1.2 Preventing Incidents Keeping the number of incidents reasonably low is very important to protect the business processes of the organization. If security controls are insufficient, higher volumes of incidents may occur, overwhelming the incident response team. This can lead to slow and incomplete responses, which translate to a larger negative business impact (e.g., more extensive damage, longer periods of service and data unavailability).  It is outside the scope of this document to provide specific advice on securing networks, systems, and applications. Although incident response teams are generally not responsible for securing resources, they can be advocates of sound security practices. An incident response team may be able to identify problems that the organization is otherwise not aware of; the team can play a key role in risk assessment and training by identifying gaps. Other documents already provide advice on general security concepts and                                                       22  The National Software Reference Library (NSRL) Project maintains records of hashes of various files, including operating system, application, and graphic image files. The hashes can be downloaded from http://www.nsrl.nist.gov/. 23  Guide to Test, Training, and Exercise Programs for IT Plans and Capabilities, http://csrc.nist.gov/publications/PubsSPs.html#800-84  COMPUTER SECURITY INCIDENT HANDLING GUIDE 24 operating system and application-specific guidelines.24 The following text, however, provides a brief overview of some of the main recommended practices for securing networks, systems, and applications:  Risk Assessments. Periodic risk assessments of systems and applications should determine what risks are posed by combinations of threats and vulnerabilities.25 This should include understanding the applicable threats, including organization-specific threats. Each risk should be prioritized, and the risks can be mitigated, transferred, or accepted until a reasonable overall level of risk is reached. Another benefit of conducting risk assessments regularly is that critical resources are identified, allowing staff to emphasize monitoring and response activities for those resources.26  Host Security. All hosts should be hardened appropriately using standard configurations. In addition to keeping each host properly patched, hosts should be configured to follow the principle of least privilege—granting users only the privileges necessary for performing their authorized tasks. Hosts should have auditing enabled and should log significant security-related events. The security of hosts and their configurations should be continuously monitored.27 Many organizations use Security Content Automation Protocol (SCAP)28 expressed operating system and application configuration checklists to assist in securing hosts consistently and effectively.29  Network Security. The network perimeter should be configured to deny all activity that is not expressly permitted. This includes securing all connection points, such as virtual private networks (VPNs) and dedicated connections to other organizations.  Malware Prevention. Software to detect and stop malware should be deployed throughout the organization. Malware protection should be deployed at the host level (e.g., server and workstation operating systems), the application server level (e.g., email server, web proxies), and the application client level (e.g., email clients, instant messaging clients).30   User Awareness and Training. Users should be made aware of policies and procedures regarding appropriate use of networks, systems, and applications. Applicable lessons learned from previous incidents should also be shared with users so they can see how their actions could affect the organization. Improving user awareness regarding incidents should reduce the frequency of incidents. IT staff should be trained so that they can maintain their networks, systems, and applications in accordance with the organization’s security standards.                                                        24  http://csrc.nist.gov/publications/PubsSPs.html provides links to the NIST Special Publications on computer security, which include documents on operating system and application security baselines. 25  Guidelines on risk assessment are available in NIST SP 800-30, Guide for Conducting Risk Assessments, at http://csrc.nist.gov/publications/PubsSPs.html#800-30-Rev1.  26  Information on identifying critical resources is discussed in FIPS 199, Standards for Security Categorization of Federal Information and Information Systems, at http://csrc.nist.gov/publications/PubsFIPS.html.  27  For more information on continuous monitoring, see NIST SP 800-137, Information Security Continuous Monitoring for Federal Information Systems and Organizations (http://csrc.nist.gov/publications/PubsSPs.html#800-137).  28  More information on SCAP is available from NIST SP 800-117 Revision 1, Guide to Adopting and Using the Security Content Automation Protocol (SCAP) Version 1.2 (http://csrc.nist.gov/publications/PubsSPs.html#800-117). 29  NIST hosts a security checklists repository at http://checklists.nist.gov/.  30  More information on malware prevention is available from NIST SP 800-83, Guide to Malware Incident Prevention and Handling (http://csrc.nist.gov/publications/PubsSPs.html#800-83). COMPUTER SECURITY INCIDENT HANDLING GUIDE 25 3.2 Detection and Analysis  Figure 3-2. Incident Response Life Cycle (Detection and Analysis) 3.2.1 Attack Vectors Incidents can occur in countless ways, so it is infeasible to develop step-by-step instructions for handling every incident. Organizations should be generally prepared to handle any incident but should focus on being prepared to handle incidents that use common attack vectors. Different types of incidents merit different response strategies. The attack vectors listed below are not intended to provide definitive classification for incidents; rather, they simply list common methods of attack, which can be used as a basis for defining more specific handling procedures.   External/Removable Media: An attack executed from removable media or a peripheral device—for example, malicious code spreading onto a system from an infected USB flash drive.  Attrition: An attack that employs brute force methods to compromise, degrade, or destroy systems, networks, or services (e.g., a DDoS intended to impair or deny access to a service or application; a brute force attack against an authentication mechanism, such as passwords, CAPTCHAS, or digital signatures).  Web: An attack executed from a website or web-based application—for example, a cross-site scripting attack used to steal credentials or a redirect to a site that exploits a browser vulnerability and installs malware.  Email: An attack executed via an email message or attachment—for example, exploit code disguised as an attached document or a link to a malicious website in the body of an email message.  Impersonation: An attack involving replacement of something benign with something malicious—for example, spoofing, man in the middle attacks, rogue wireless access points, and SQL injection attacks all involve impersonation.  Improper Usage: Any incident resulting from violation of an organization’s acceptable usage policies by an authorized user, excluding the above categories; for example, a user installs file sharing software, leading to the loss of sensitive data; or a user performs illegal activities on a system. COMPUTER SECURITY INCIDENT HANDLING GUIDE 26  Loss or Theft of Equipment: The loss or theft of a computing device or media used by the organization, such as a laptop, smartphone, or authentication token.  Other: An attack that does not fit into any of the other categories. This section focuses on recommended practices for handling any type of incident. It is outside the scope of this publication to give specific advice based on the attack vectors; such guidelines would be provided in separate publications addressing other incident handling topics, such as NIST SP 800-83 on malware incident prevention and handling. 3.2.2 Signs of an Incident For many organizations, the most challenging part of the incident response process is accurately detecting and assessing possible incidents—determining whether an incident has occurred and, if so, the type, extent, and magnitude of the problem. What makes this so challenging is a combination of three factors:  Incidents may be detected through many different means, with varying levels of detail and fidelity. Automated detection capabilities include network-based and host-based IDPSs, antivirus software, and log analyzers. Incidents may also be detected through manual means, such as problems reported by users. Some incidents have overt signs that can be easily detected, whereas others are almost impossible to detect.  The volume of potential signs of incidents is typically high—for example, it is not uncommon for an organization to receive thousands or even millions of intrusion detection sensor alerts per day. (See Section 3.2.4 for information on analyzing such alerts.)  Deep, specialized technical knowledge and extensive experience are necessary for proper and efficient analysis of incident-related data.  Signs of an incident fall into one of two categories: precursors and indicators. A precursor is a sign that an incident may occur in the future. An indicator is a sign that an incident may have occurred or may be occurring now.  Most attacks do not have any identifiable or detectable precursors from the target’s perspective. If precursors are detected, the organization may have an opportunity to prevent the incident by altering its security posture to save a target from attack. At a minimum, the organization could monitor activity involving the target more closely. Examples of precursors are:  Web server log entries that show the usage of a vulnerability scanner  An announcement of a new exploit that targets a vulnerability of the organization’s mail server  A threat from a group stating that the group will attack the organization. While precursors are relatively rare, indicators are all too common. Too many types of indicators exist to exhaustively list them, but some examples are listed below:  A network intrusion detection sensor alerts when a buffer overflow attempt occurs against a database server.  Antivirus software alerts when it detects that a host is infected with malware.  A system administrator sees a filename with unusual characters.  A host records an auditing configuration change in its log. COMPUTER SECURITY INCIDENT HANDLING GUIDE 27  An application logs multiple failed login attempts from an unfamiliar remote system.  An email administrator sees a large number of bounced emails with suspicious content.  A network administrator notices an unusual deviation from typical network traffic flows. 3.2.3 Sources of Precursors and Indicators Precursors and indicators are identified using many different sources, with the most common being computer security software alerts, logs, publicly available information, and people. Table 3-2 lists common sources of precursors and indicators for each category. Table 3-1. Common Sources of Precursors and Indicators Source Description Alerts IDPSs IDPS products identify suspicious events and record pertinent data regarding them, including the date and time the attack was detected, the type of attack, the source and destination IP addresses, and the username (if applicable and known). Most IDPS products use attack signatures to identify malicious activity; the signatures must be kept up to date so that the newest attacks can be detected. IDPS software often produces false positives—alerts that indicate malicious activity is occurring, when in fact there has been none. Analysts should manually validate IDPS alerts either by closely reviewing the recorded supporting data or by getting related data from other sources.31 SIEMs Security Information and Event Management (SIEM) products are similar to IDPS products, but they generate alerts based on analysis of log data (see below). Antivirus and antispam software Antivirus software detects various forms of malware, generates alerts, and prevents the malware from infecting hosts. Current antivirus products are effective at stopping many instances of malware if their signatures are kept up to date. Antispam software is used to detect spam and prevent it from reaching users’ mailboxes. Spam may contain malware, phishing attacks, and other malicious content, so alerts from antispam software may indicate attack attempts. File integrity checking software File integrity checking software can detect changes made to important files during incidents. It uses a hashing algorithm to obtain a cryptographic checksum for each designated file. If the file is altered and the checksum is recalculated, an extremely high probability exists that the new checksum will not match the old checksum. By regularly recalculating checksums and comparing them with previous values, changes to files can be detected. Third-party monitoring services Third parties offer a variety of subscription-based and free monitoring services. An example is fraud detection services that will notify an organization if its IP addresses, domain names, etc. are associated with current incident activity involving other organizations. There are also free real-time blacklists with similar information. Another example of a third-party monitoring service is a CSIRC notification list; these lists are often available only to other incident response teams. Logs Operating system, service and application logs Logs from operating systems, services, and applications (particularly audit-related data) are frequently of great value when an incident occurs, such as recording which accounts were accessed and what actions were performed. Organizations should require a baseline level of logging on all systems and a higher baseline level on critical systems. Logs can be used for analysis by correlating event information. Depending on the event information, an alert can be generated to indicate an incident. Section 3.2.4 discusses the value of centralized logging. Network device logs Logs from network devices such as firewalls and routers are not typically a primary source of precursors or indicators. Although these devices are usually configured to log blocked connection attempts, they provide little information about the nature of the activity. Still, they can be valuable in identifying network trends and in correlating events detected by other devices.                                                       31  See NIST SP 800-94, Guide to Intrusion Detection and Prevention Systems, for additional information on IDPS products. It is available at http://csrc.nist.gov/publications/PubsSPs.html#800-94.  COMPUTER SECURITY INCIDENT HANDLING GUIDE 28 Source Description Network flows A network flow is a particular communication session occurring between hosts. Routers and other networking devices can provide network flow information, which can be used to find anomalous network activity caused by malware, data exfiltration, and other malicious acts. There are many standards for flow data formats, including NetFlow, sFlow, and IPFIX. Publicly Available Information Information on new vulnerabilities and exploits Keeping up with new vulnerabilities and exploits can prevent some incidents from occurring and assist in detecting and analyzing new attacks. The National Vulnerability Database (NVD) contains information on vulnerabilities.32 Organizations such as US-CERT33 and CERT®/CC periodically provide threat update information through briefings, web postings, and mailing lists. People People from within the organization Users, system administrators, network administrators, security staff, and others from within the organization may report signs of incidents. It is important to validate all such reports. One approach is to ask people who provide such information how confident they are of the accuracy of the information. Recording this estimate along with the information provided can help considerably during incident analysis, particularly when conflicting data is discovered. People from other organizations Reports of incidents that originate externally should be taken seriously. For example, the organization might be contacted by a party claiming a system at the organization is attacking its systems. External users may also report other indicators, such as a defaced web page or an unavailable service. Other incident response teams also may report incidents. It is important to have mechanisms in place for external parties to report indicators and for trained staff to monitor those mechanisms carefully; this may be as simple as setting up a phone number and email address, configured to forward messages to the help desk.  3.2.4 Incident Analysis Incident detection and analysis would be easy if every precursor or indicator were guaranteed to be accurate; unfortunately, this is not the case. For example, user-provided indicators such as a complaint of a server being unavailable are often incorrect. Intrusion detection systems may produce false positives—incorrect indicators. These examples demonstrate what makes incident detection and analysis so difficult: each indicator ideally should be evaluated to determine if it is legitimate. Making matters worse, the total number of indicators may be thousands or millions a day. Finding the real security incidents that occurred out of all the indicators can be a daunting task. Even if an indicator is accurate, it does not necessarily mean that an incident has occurred. Some indicators, such as a server crash or modification of critical files, could happen for several reasons other than a security incident, including human error. Given the occurrence of indicators, however, it is reasonable to suspect that an incident might be occurring and to act accordingly. Determining whether a particular event is actually an incident is sometimes a matter of judgment. It may be necessary to collaborate with other technical and information security personnel to make a decision. In many instances, a situation should be handled the same way regardless of whether it is security related. For example, if an organization is losing Internet connectivity every 12 hours and no one knows the cause, the staff would want to resolve the problem just as quickly and would use the same resources to diagnose the problem, regardless of its cause. Some incidents are easy to detect, such as an obviously defaced web page. However, many incidents are not associated with such clear symptoms. Small signs such as one change in one system configuration file may be the only indicators that an incident has occurred. In incident handling, detection may be the most difficult task. Incident handlers are responsible for analyzing ambiguous, contradictory, and incomplete symptoms to determine what has happened. Although technical solutions exist that can make detection                                                       32  http://nvd.nist.gov/  33  http://www.us-cert.gov/cas/signup.html  COMPUTER SECURITY INCIDENT HANDLING GUIDE 29 easier, the best remedy is to build a team of highly experienced and proficient staff members who can analyze the precursors and indicators effectively and efficiently and take appropriate actions. Without a well-trained and capable staff, incident detection and analysis will be conducted inefficiently, and costly mistakes will be made. The incident response team should work quickly to analyze and validate each incident, following a pre-defined process and documenting each step taken. When the team believes that an incident has occurred, the team should rapidly perform an initial analysis to determine the incident’s scope, such as which networks, systems, or applications are affected; who or what originated the incident; and how the incident is occurring (e.g., what tools or attack methods are being used, what vulnerabilities are being exploited). The initial analysis should provide enough information for the team to prioritize subsequent activities, such as containment of the incident and deeper analysis of the effects of the incident. Performing the initial analysis and validation is challenging. The following are recommendations for making incident analysis easier and more effective:  Profile Networks and Systems. Profiling is measuring the characteristics of expected activity so that changes to it can be more easily identified. Examples of profiling are running file integrity checking software on hosts to derive checksums for critical files and monitoring network bandwidth usage to determine what the average and peak usage levels are on various days and times. In practice, it is difficult to detect incidents accurately using most profiling techniques; organizations should use profiling as one of several detection and analysis techniques.  Understand Normal Behaviors. Incident response team members should study networks, systems, and applications to understand what their normal behavior is so that abnormal behavior can be recognized more easily. No incident handler will have a comprehensive knowledge of all behavior throughout the environment, but handlers should know which experts could fill in the gaps. One way to gain this knowledge is through reviewing log entries and security alerts. This may be tedious if filtering is not used to condense the logs to a reasonable size. As handlers become more familiar with the logs and alerts, they should be able to focus on unexplained entries, which are usually more important to investigate. Conducting frequent log reviews should keep the knowledge fresh, and the analyst should be able to notice trends and changes over time. The reviews also give the analyst an indication of the reliability of each source.  Create a Log Retention Policy. Information regarding an incident may be recorded in several places, such as firewall, IDPS, and application logs. Creating and implementing a log retention policy that specifies how long log data should be maintained may be extremely helpful in analysis because older log entries may show reconnaissance activity or previous instances of similar attacks. Another reason for retaining logs is that incidents may not be discovered until days, weeks, or even months later. The length of time to maintain log data is dependent on several factors, including the organization’s data retention policies and the volume of data. See NIST SP 800-92, Guide to Computer Security Log Management for additional recommendations related to logging.34  Perform Event Correlation. Evidence of an incident may be captured in several logs that each contain different types of data—a firewall log may have the source IP address that was used, whereas an application log may contain a username. A network IDPS may detect that an attack was launched against a particular host, but it may not know if the attack was successful. The analyst may need to examine the host’s logs to determine that information. Correlating events among multiple indicator sources can be invaluable in validating whether a particular incident occurred.                                                        34  http://csrc.nist.gov/publications/PubsSPs.html#800-92  COMPUTER SECURITY INCIDENT HANDLING GUIDE 30  Keep All Host Clocks Synchronized. Protocols such as the Network Time Protocol (NTP) synchronize clocks among hosts.35 Event correlation will be more complicated if the devices reporting events have inconsistent clock settings. From an evidentiary standpoint, it is preferable to have consistent timestamps in logs—for example, to have three logs that show an attack occurred at 12:07:01 a.m., rather than logs that list the attack as occurring at 12:07:01, 12:10:35, and 11:07:06.  Maintain and Use a Knowledge Base of Information. The knowledge base should include information that handlers need for referencing quickly during incident analysis. Although it is possible to build a knowledge base with a complex structure, a simple approach can be effective. Text documents, spreadsheets, and relatively simple databases provide effective, flexible, and searchable mechanisms for sharing data among team members. The knowledge base should also contain a variety of information, including explanations of the significance and validity of precursors and indicators, such as IDPS alerts, operating system log entries, and application error codes.  Use Internet Search Engines for Research. Internet search engines can help analysts find information on unusual activity. For example, an analyst may see some unusual connection attempts targeting TCP port 22912. Performing a search on the terms “TCP,” “port,” and “22912” may return some hits that contain logs of similar activity or even an explanation of the significance of the port number. Note that separate workstations should be used for research to minimize the risk to the organization from conducting these searches.   Run Packet Sniffers to Collect Additional Data. Sometimes the indicators do not record enough detail to permit the handler to understand what is occurring. If an incident is occurring over a network, the fastest way to collect the necessary data may be to have a packet sniffer capture network traffic. Configuring the sniffer to record traffic that matches specified criteria should keep the volume of data manageable and minimize the inadvertent capture of other information. Because of privacy concerns, some organizations may require incident handlers to request and receive permission before using packet sniffers.   Filter the Data. There is simply not enough time to review and analyze all the indicators; at minimum the most suspicious activity should be investigated. One effective strategy is to filter out categories of indicators that tend to be insignificant. Another filtering strategy is to show only the categories of indicators that are of the highest significance; however, this approach carries substantial risk because new malicious activity may not fall into one of the chosen indicator categories.  Seek Assistance from Others. Occasionally, the team will be unable to determine the full cause and nature of an incident. If the team lacks sufficient information to contain and eradicate the incident, then it should consult with internal resources (e.g., information security staff) and external resources (e.g., US-CERT, other CSIRTs, contractors with incident response expertise). It is important to accurately determine the cause of each incident so that it can be fully contained and the exploited vulnerabilities can be mitigated to prevent similar incidents from occurring. 3.2.5 Incident Documentation An incident response team that suspects that an incident has occurred should immediately start recording all facts regarding the incident.36 A logbook is an effective and simple medium for this,37 but laptops,                                                       35  More information on NTP is available at http://www.ntp.org/. 36  Incident handlers should log only the facts regarding the incident, not personal opinions or conclusions. Subjective material should be presented in incident reports, not recorded as evidence. 37  If a logbook is used, it is preferable that the logbook is bound and that the incident handlers number the pages, write in ink, and leave the logbook intact (i.e., do not rip out any pages). COMPUTER SECURITY INCIDENT HANDLING GUIDE 31 audio recorders, and digital cameras can also serve this purpose.38 Documenting system events, conversations, and observed changes in files can lead to a more efficient, more systematic, and less error-prone handling of the problem. Every step taken from the time the incident was detected to its final resolution should be documented and timestamped. Every document regarding the incident should be dated and signed by the incident handler. Information of this nature can also be used as evidence in a court of law if legal prosecution is pursued. Whenever possible, handlers should work in teams of at least two: one person can record and log events while the other person performs the technical tasks. Section 3.3.2 presents more information about evidence.39 The incident response team should maintain records about the status of incidents, along with other pertinent information.40 Using an application or a database, such as an issue tracking system, helps ensure that incidents are handled and resolved in a timely manner. The issue tracking system should contain information on the following:  The current status of the incident (new, in progress, forwarded for investigation, resolved, etc.)  A summary of the incident  Indicators related to the incident  Other incidents related to this incident  Actions taken by all incident handlers on this incident  Chain of custody, if applicable  Impact assessments related to the incident  Contact information for other involved parties (e.g., system owners, system administrators)  A list of evidence gathered during the incident investigation  Comments from incident handlers  Next steps to be taken (e.g., rebuild the host, upgrade an application).41 The incident response team should safeguard incident data and restrict access to it because it often contains sensitive information—for example, data on exploited vulnerabilities, recent security breaches, and users that may have performed inappropriate actions. For example, only authorized personnel should have access to the incident database. Incident communications (e.g., emails) and documents should be encrypted or otherwise protected so that only authorized personnel can read them.                                                       38  Consider the admissibility of evidence collected with a device before using it. For example, any devices that are potential sources of evidence should not themselves be used to record other evidence. 39  NIST SP 800-86, Guide to Integrating Forensic Techniques Into Incident Response, provides detailed information on establishing a forensic capability, including the development of policies and procedures.  40  Appendix B contains a suggested list of data elements to collect when incidents are reported. Also, the CERT®/CC document State of the Practice of Computer Security Incident Response Teams (CSIRTs) provides several sample incident reporting forms. The document is available at http://www.cert.org/archive/pdf/03tr001.pdf. 41  The Trans-European Research and Education Networking Association (TERENA) has developed RFC 3067, TERENA's Incident Object Description and Exchange Format Requirements (http://www.ietf.org/rfc/rfc3067.txt). The document provides recommendations for what information should be collected for each incident. The IETF Extended Incident Handling (inch) Working Group (http://www.cert.org/ietf/inch/inch.html) created an RFC that expands on TERENA’s work—RFC 5070, Incident Object Description Exchange Format (http://www.ietf.org/rfc/rfc5070.txt).  COMPUTER SECURITY INCIDENT HANDLING GUIDE 32 3.2.6 Incident Prioritization Prioritizing the handling of the incident is perhaps the most critical decision point in the incident handling process. Incidents should not be handled on a first-come, first-served basis as a result of resource limitations. Instead, handling should be prioritized based on the relevant factors, such as the following:  Functional Impact of the Incident. Incidents targeting IT systems typically impact the business functionality that those systems provide, resulting in some type of negative impact to the users of those systems. Incident handlers should consider how the incident will impact the existing functionality of the affected systems. Incident handlers should consider not only the current functional impact of the incident, but also the likely future functional impact of the incident if it is not immediately contained.  Information Impact of the Incident. Incidents may affect the confidentiality, integrity, and availability of the organization’s information. For example, a malicious agent may exfiltrate sensitive information. Incident handlers should consider how this information exfiltration will impact the organization’s overall mission. An incident that results in the exfiltration of sensitive information may also affect other organizations if any of the data pertained to a partner organization.  Recoverability from the Incident. The size of the incident and the type of resources it affects will determine the amount of time and resources that must be spent on recovering from that incident. In some instances it is not possible to recover from an incident (e.g., if the confidentiality of sensitive information has been compromised) and it would not make sense to spend limited resources on an elongated incident handling cycle, unless that effort was directed at ensuring that a similar incident did not occur in the future. In other cases, an incident may require far more resources to handle than what an organization has available. Incident handlers should consider the effort necessary to actually recover from an incident and carefully weigh that against the value the recovery effort will create and any requirements related to incident handling.  Combining the functional impact to the organization’s systems and the impact to the organization’s information determines the business impact of the incident—for example, a distributed denial of service attack against a public web server may temporarily reduce the functionality for users attempting to access the server, whereas unauthorized root-level access to a public web server may result in the exfiltration of personally identifiable information (PII), which could have a long-lasting impact on the organization’s reputation.  The recoverability from the incident determines the possible responses that the team may take when handling the incident. An incident with a high functional impact and low effort to recover from is an ideal candidate for immediate action from the team. However, some incidents may not have smooth recovery paths and may need to be queued for a more strategic-level response—for example, an incident that results in an attacker exfiltrating and publicly posting gigabytes of sensitive data has no easy recovery path since the data is already exposed; in this case the team may transfer part of the responsibility for handling the data exfiltration incident to a more strategic-level team that develops strategy for preventing future breaches and creates an outreach plan for alerting those individuals or organizations whose data was exfiltrated. The team should prioritize the response to each incident based on its estimate of the business impact caused by the incident and the estimated efforts required to recover from the incident. An organization can best quantify the effect of its own incidents because of its situational awareness.  Table 3-2 provides examples of functional impact categories that an organization might use for rating its own incidents. Rating incidents can be helpful in prioritizing limited resources.  COMPUTER SECURITY INCIDENT HANDLING GUIDE 33 Table 3-2. Functional Impact Categories Category Definition None No effect to the organization’s ability to provide all services to all users Low Minimal effect; the organization can still provide all critical services to all users but has lost efficiency  Medium Organization has lost the ability to provide a critical service to a subset of system users High Organization is no longer able to provide some critical services to any users  Table 3-3 provides examples of possible information impact categories that describe the extent of information compromise that occurred during the incident. In this table, with the exception of the ‘None’ value, the categories are not mutually exclusive and the organization could choose more than one. Table 3-3. Information Impact Categories Category Definition None No information was exfiltrated, changed, deleted, or otherwise compromised  Privacy Breach Sensitive personally identifiable information (PII) of taxpayers, employees, beneficiaries, etc. was accessed or exfiltrated Proprietary Breach Unclassified proprietary information, such as protected critical infrastructure information (PCII), was accessed or exfiltrated Integrity Loss Sensitive or proprietary information was changed or deleted  Table 3-4 shows examples of recoverability effort categories that reflect the level of and type of resources required to recover from the incident. Table 3-4. Recoverability Effort Categories Category Definition Regular Time to recovery is predictable with existing resources Supplemented Time to recovery is predictable with additional resources Extended Time to recovery is unpredictable; additional resources and outside help are needed Not Recoverable Recovery from the incident is not possible (e.g., sensitive data exfiltrated and posted publicly); launch investigation  Organizations should also establish an escalation process for those instances when the team does not respond to an incident within the designated time. This can happen for many reasons: for example, cell phones may fail or people may have personal emergencies. The escalation process should state how long a person should wait for a response and what to do if no response occurs. Generally, the first step is to duplicate the initial contact. After waiting for a brief time—perhaps 15 minutes—the caller should escalate the incident to a higher level, such as the incident response team manager. If that person does not respond within a certain time, then the incident should be escalated again to a higher level of management. This process should be repeated until someone responds. 3.2.7 Incident Notification When an incident is analyzed and prioritized, the incident response team needs to notify the appropriate individuals so that all who need to be involved will play their roles. Incident response policies should COMPUTER SECURITY INCIDENT HANDLING GUIDE 34 include provisions concerning incident reporting—at a minimum, what must be reported to whom and at what times (e.g., initial notification, regular status updates). The exact reporting requirements vary among organizations, but parties that are typically notified include:  CIO  Head of information security  Local information security officer  Other incident response teams within the organization  External incident response teams (if appropriate)  System owner  Human resources (for cases involving employees, such as harassment through email)  Public affairs (for incidents that may generate publicity)  Legal department (for incidents with potential legal ramifications)  US-CERT (required for Federal agencies and systems operated on behalf of the Federal government; see Section 2.3.4.3)  Law enforcement (if appropriate) During incident handling, the team may need to provide status updates to certain parties, even in some cases the entire organization. The team should plan and prepare several communication methods, including out-of-band methods (e.g., in person, paper), and select the methods that are appropriate for a particular incident. Possible communication methods include:  Email  Website (internal, external, or portal)  Telephone calls  In person (e.g., daily briefings)  Voice mailbox greeting (e.g., set up a separate voice mailbox for incident updates, and update the greeting message to reflect the current incident status; use the help desk’s voice mail greeting)  Paper (e.g., post notices on bulletin boards and doors, hand out notices at all entrance points). COMPUTER SECURITY INCIDENT HANDLING GUIDE 35 3.3 Containment, Eradication, and Recovery  Figure 3-3. Incident Response Life Cycle (Containment, Eradication, and Recovery) 3.3.1 Choosing a Containment Strategy Containment is important before an incident overwhelms resources or increases damage. Most incidents require containment, so that is an important consideration early in the course of handling each incident. Containment provides time for developing a tailored remediation strategy. An essential part of containment is decision-making (e.g., shut down a system, disconnect it from a network, disable certain functions). Such decisions are much easier to make if there are predetermined strategies and procedures for containing the incident. Organizations should define acceptable risks in dealing with incidents and develop strategies accordingly. Containment strategies vary based on the type of incident. For example, the strategy for containing an email-borne malware infection is quite different from that of a network-based DDoS attack. Organizations should create separate containment strategies for each major incident type, with criteria documented clearly to facilitate decision-making. Criteria for determining the appropriate strategy include:  Potential damage to and theft of resources  Need for evidence preservation  Service availability (e.g., network connectivity, services provided to external parties)  Time and resources needed to implement the strategy  Effectiveness of the strategy (e.g., partial containment, full containment)  Duration of the solution (e.g., emergency workaround to be removed in four hours, temporary workaround to be removed in two weeks, permanent solution). In certain cases, some organizations redirect the attacker to a sandbox (a form of containment) so that they can monitor the attacker’s activity, usually to gather additional evidence. The incident response team should discuss this strategy with its legal department to determine if it is feasible. Ways of monitoring an COMPUTER SECURITY INCIDENT HANDLING GUIDE 36 attacker’s activity other than sandboxing should not be used; if an organization knows that a system has been compromised and allows the compromise to continue, it may be liable if the attacker uses the compromised system to attack other systems. The delayed containment strategy is dangerous because an attacker could escalate unauthorized access or compromise other systems.  Another potential issue regarding containment is that some attacks may cause additional damage when they are contained. For example, a compromised host may run a malicious process that pings another host periodically. When the incident handler attempts to contain the incident by disconnecting the compromised host from the network, the subsequent pings will fail. As a result of the failure, the malicious process may overwrite or encrypt all the data on the host’s hard drive. Handlers should not assume that just because a host has been disconnected from the network, further damage to the host has been prevented. 3.3.2 Evidence Gathering and Handling Although the primary reason for gathering evidence during an incident is to resolve the incident, it may also be needed for legal proceedings.42 In such cases, it is important to clearly document how all evidence, including compromised systems, has been preserved.43 Evidence should be collected according to procedures that meet all applicable laws and regulations that have been developed from previous discussions with legal staff and appropriate law enforcement agencies so that any evidence can be admissible in court.44 In addition, evidence should be accounted for at all times; whenever evidence is transferred from person to person, chain of custody forms should detail the transfer and include each party’s signature. A detailed log should be kept for all evidence, including the following:  Identifying information (e.g., the location, serial number, model number, hostname, media access control (MAC) addresses, and IP addresses of a computer)  Name, title, and phone number of each individual who collected or handled the evidence during the investigation  Time and date (including time zone) of each occurrence of evidence handling  Locations where the evidence was stored. Collecting evidence from computing resources presents some challenges. It is generally desirable to acquire evidence from a system of interest as soon as one suspects that an incident may have occurred. Many incidents cause a dynamic chain of events to occur; an initial system snapshot may do more good in identifying the problem and its source than most other actions that can be taken at this stage. From an evidentiary standpoint, it is much better to get a snapshot of the system as-is rather than doing so after incident handlers, system administrators, and others have inadvertently altered the state of the machine during the investigation. Users and system administrators should be made aware of the steps that they should take to preserve evidence. See NIST SP 800-86, Guide to Integrating Forensic Techniques into Incident Response, for additional information on preserving evidence.                                                        42  NIST SP 800-86, Guide to Integrating Forensic Techniques into Incident Response, provides detailed information on establishing a forensic capability. It focuses on forensic techniques for PCs, but much of the material is applicable to other systems. The document can be found at http://csrc.nist.gov/publications/PubsSPs.html#800-86.  43  Evidence gathering and handling is not typically performed for every incident that occurs—for example, most malware incidents do not merit evidence acquisition. In many organizations, digital forensics is not needed for most incidents. 44  Searching and Seizing Computers and Obtaining Electronic Evidence in Criminal Investigations, from the Computer Crime and Intellectual Property Section (CCIPS) of the Department of Justice, provides legal guidance on evidence gathering. The document is available at http://www.cybercrime.gov/ssmanual/index.html. COMPUTER SECURITY INCIDENT HANDLING GUIDE 37 3.3.3 Identifying the Attacking Hosts During incident handling, system owners and others sometimes want to or need to identify the attacking host or hosts. Although this information can be important, incident handlers should generally stay focused on containment, eradication, and recovery. Identifying an attacking host can be a time-consuming and futile process that can prevent a team from achieving its primary goal—minimizing the business impact. The following items describe the most commonly performed activities for attacking host identification:  Validating the Attacking Host’s IP Address. New incident handlers often focus on the attacking host’s IP address. The handler may attempt to validate that the address was not spoofed by verifying connectivity to it; however, this simply indicates that a host at that address does or does not respond to the requests. A failure to respond does not mean the address is not real—for example, a host may be configured to ignore pings and traceroutes. Also, the attacker may have received a dynamic address that has already been reassigned to someone else.  Researching the Attacking Host through Search Engines. Performing an Internet search using the apparent source IP address of an attack may lead to more information on the attack—for example, a mailing list message regarding a similar attack.  Using Incident Databases. Several groups collect and consolidate incident data from various organizations into incident databases. This information sharing may take place in many forms, such as trackers and real-time blacklists. The organization can also check its own knowledge base or issue tracking system for related activity.  Monitoring Possible Attacker Communication Channels. Incident handlers can monitor communication channels that may be used by an attacking host. For example, many bots use IRC as their primary means of communication. Also, attackers may congregate on certain IRC channels to brag about their compromises and share information. However, incident handlers should treat any such information that they acquire only as a potential lead, not as fact. 3.3.4 Eradication and Recovery After an incident has been contained, eradication may be necessary to eliminate components of the incident, such as deleting malware and disabling breached user accounts, as well as identifying and mitigating all vulnerabilities that were exploited. During eradication, it is important to identify all affected hosts within the organization so that they can be remediated. For some incidents, eradication is either not necessary or is performed during recovery.  In recovery, administrators restore systems to normal operation, confirm that the systems are functioning normally, and (if applicable) remediate vulnerabilities to prevent similar incidents. Recovery may involve such actions as restoring systems from clean backups, rebuilding systems from scratch, replacing compromised files with clean versions, installing patches, changing passwords, and tightening network perimeter security (e.g., firewall rulesets, boundary router access control lists). Higher levels of system logging or network monitoring are often part of the recovery process. Once a resource is successfully attacked, it is often attacked again, or other resources within the organization are attacked in a similar manner.  Eradication and recovery should be done in a phased approach so that remediation steps are prioritized. For large-scale incidents, recovery may take months; the intent of the early phases should be to increase the overall security with relatively quick (days to weeks) high value changes to prevent future incidents. The later phases should focus on longer-term changes (e.g., infrastructure changes) and ongoing work to keep the enterprise as secure as possible. COMPUTER SECURITY INCIDENT HANDLING GUIDE 38 Because eradication and recovery actions are typically OS or application-specific, detailed recommendations and advice regarding them are outside the scope of this document. 3.4 Post-Incident Activity  Figure 3-4. Incident Response Life Cycle (Post-Incident Activity) 3.4.1 Lessons Learned One of the most important parts of incident response is also the most often omitted: learning and improving. Each incident response team should evolve to reflect new threats, improved technology, and lessons learned. Holding a “lessons learned” meeting with all involved parties after a major incident, and optionally periodically after lesser incidents as resources permit, can be extremely helpful in improving security measures and the incident handling process itself. Multiple incidents can be covered in a single lessons learned meeting. This meeting provides a chance to achieve closure with respect to an incident by reviewing what occurred, what was done to intervene, and how well intervention worked. The meeting should be held within several days of the end of the incident. Questions to be answered in the meeting include:  Exactly what happened, and at what times?  How well did staff and management perform in dealing with the incident? Were the documented procedures followed? Were they adequate?  What information was needed sooner?  Were any steps or actions taken that might have inhibited the recovery?  What would the staff and management do differently the next time a similar incident occurs?  How could information sharing with other organizations have been improved?  What corrective actions can prevent similar incidents in the future?  What precursors or indicators should be watched for in the future to detect similar incidents? COMPUTER SECURITY INCIDENT HANDLING GUIDE 39  What additional tools or resources are needed to detect, analyze, and mitigate future incidents? Small incidents need limited post-incident analysis, with the exception of incidents performed through new attack methods that are of widespread concern and interest. After serious attacks have occurred, it is usually worthwhile to hold post-mortem meetings that cross team and organizational boundaries to provide a mechanism for information sharing. The primary consideration in holding such meetings is ensuring that the right people are involved. Not only is it important to invite people who have been involved in the incident that is being analyzed, but also it is wise to consider who should be invited for the purpose of facilitating future cooperation. The success of such meetings also depends on the agenda. Collecting input about expectations and needs (including suggested topics to cover) from participants before the meeting increases the likelihood that the participants’ needs will be met. In addition, establishing rules of order before or during the start of a meeting can minimize confusion and discord. Having one or more moderators who are skilled in group facilitation can yield a high payoff. Finally, it is also important to document the major points of agreement and action items and to communicate them to parties who could not attend the meeting. Lessons learned meetings provide other benefits. Reports from these meetings are good material for training new team members by showing them how more experienced team members respond to incidents. Updating incident response policies and procedures is another important part of the lessons learned process. Post-mortem analysis of the way an incident was handled will often reveal a missing step or an inaccuracy in a procedure, providing impetus for change. Because of the changing nature of information technology and changes in personnel, the incident response team should review all related documentation and procedures for handling incidents at designated intervals. Another important post-incident activity is creating a follow-up report for each incident, which can be quite valuable for future use. The report provides a reference that can be used to assist in handling similar incidents. Creating a formal chronology of events (including timestamped information such as log data from systems) is important for legal reasons, as is creating a monetary estimate of the amount of damage the incident caused. This estimate may become the basis for subsequent prosecution activity by entities such as the U.S. Attorney General’s office. Follow-up reports should be kept for a period of time as specified in record retention policies.45 3.4.2 Using Collected Incident Data Lessons learned activities should produce a set of objective and subjective data regarding each incident. Over time, the collected incident data should be useful in several capacities. The data, particularly the total hours of involvement and the cost, may be used to justify additional funding of the incident response team. A study of incident characteristics may indicate systemic security weaknesses and threats, as well as changes in incident trends. This data can be put back into the risk assessment process, ultimately leading to the selection and implementation of additional controls. Another good use of the data is measuring the success of the incident response team. If incident data is collected and stored properly, it should provide several measures of the success (or at least the activities) of the incident response team. Incident data can also be collected to determine if a change to incident response capabilities causes a corresponding change in the team’s performance (e.g., improvements in efficiency, reductions in costs). Furthermore, organizations that are required to report incident information will need to collect the                                                       45  General Records Schedule (GRS) 24, Information Technology Operations and Management Records, specifies that “computer security incident handling, reporting and follow-up records” should be destroyed “3 years after all necessary follow-up actions have been completed.” GRS 24 is available from the National Archives and Records Administration at http://www.archives.gov/records-mgmt/grs/grs24.html. COMPUTER SECURITY INCIDENT HANDLING GUIDE 40 necessary data to meet their requirements. See Section 4 for additional information on sharing incident data with other organizations. Organizations should focus on collecting data that is actionable, rather than collecting data simply because it is available. For example, counting the number of precursor port scans that occur each week and producing a chart at the end of the year that shows port scans increased by eight percent is not very helpful and may be quite time-consuming. Absolute numbers are not informative—understanding how they represent threats to the business processes of the organization is what matters. Organizations should decide what incident data to collect based on reporting requirements and on the expected return on investment from the data (e.g., identifying a new threat and mitigating the related vulnerabilities before they can be exploited.) Possible metrics for incident-related data include:  Number of Incidents Handled.46 Handling more incidents is not necessarily better—for example, the number of incidents handled may decrease because of better network and host security controls, not because of negligence by the incident response team. The number of incidents handled is best taken as a measure of the relative amount of work that the incident response team had to perform, not as a measure of the quality of the team, unless it is considered in the context of other measures that collectively give an indication of work quality. It is more effective to produce separate incident counts for each incident category. Subcategories also can be used to provide more information. For example, a growing number of incidents performed by insiders could prompt stronger policy provisions concerning background investigations for personnel and misuse of computing resources and stronger security controls on internal networks (e.g., deploying intrusion detection software to more internal networks and hosts).  Time Per Incident. For each incident, time can be measured in several ways: – Total amount of labor spent working on the incident – Elapsed time from the beginning of the incident to incident discovery, to the initial impact assessment, and to each stage of the incident handling process (e.g., containment, recovery) – How long it took the incident response team to respond to the initial report of the incident – How long it took to report the incident to management and, if necessary, appropriate external entities (e.g., US-CERT).  Objective Assessment of Each Incident. The response to an incident that has been resolved can be analyzed to determine how effective it was. The following are examples of performing an objective assessment of an incident: – Reviewing logs, forms, reports, and other incident documentation for adherence to established incident response policies and procedures – Identifying which precursors and indicators of the incident were recorded to determine how effectively the incident was logged and identified – Determining if the incident caused damage before it was detected                                                       46  Metrics such as the number of incidents handled are generally not of value in a comparison of multiple organizations because each organization is likely to have defined key terms differently. For example, most organizations define “incident” in terms of their own policies and practices, and what one organization considers a single incident may be considered multiple incidents by others. More specific metrics, such as the number of port scans, are also of little value in organizational comparisons. For example, it is highly unlikely that different security systems, such as network intrusion detection sensors, would all use the same criteria in labeling activity as a port scan. COMPUTER SECURITY INCIDENT HANDLING GUIDE 41 – Determining if the actual cause of the incident was identified, and identifying the vector of attack, the vulnerabilities exploited, and the characteristics of the targeted or victimized systems, networks, and applications – Determining if the incident is a recurrence of a previous incident – Calculating the estimated monetary damage from the incident (e.g., information and critical business processes negatively affected by the incident) – Measuring the difference between the initial impact assessment and the final impact assessment (see Section 3.2.6) – Identifying which measures, if any, could have prevented the incident.  Subjective Assessment of Each Incident. Incident response team members may be asked to assess their own performance, as well as that of other team members and of the entire team. Another valuable source of input is the owner of a resource that was attacked, in order to determine if the owner thinks the incident was handled efficiently and if the outcome was satisfactory. Besides using these metrics to measure the team’s success, organizations may also find it useful to periodically audit their incident response programs. Audits will identify problems and deficiencies that can then be corrected. At a minimum, an incident response audit should evaluate the following items against applicable regulations, policies, and generally accepted practices:  Incident response policies, plans, and procedures  Tools and resources  Team model and structure  Incident handler training and education  Incident documentation and reports  The measures of success discussed earlier in this section. 3.4.3 Evidence Retention Organizations should establish policy for how long evidence from an incident should be retained. Most organizations choose to retain all evidence for months or years after the incident ends. The following factors should be considered during the policy creation:  Prosecution. If it is possible that the attacker will be prosecuted, evidence may need to be retained until all legal actions have been completed. In some cases, this may take several years. Furthermore, evidence that seems insignificant now may become more important in the future. For example, if an attacker is able to use knowledge gathered in one attack to perform a more severe attack later, evidence from the first attack may be key to explaining how the second attack was accomplished.  Data Retention. Most organizations have data retention policies that state how long certain types of data may be kept. For example, an organization may state that email messages should be retained for only 180 days. If a disk image contains thousands of emails, the organization may not want the image to be kept for more than 180 days unless it is absolutely necessary. As discussed in Section 3.4.2, General Records Schedule (GRS) 24 specifies that incident handling records should be kept for three years. COMPUTER SECURITY INCIDENT HANDLING GUIDE 42  Cost. Original hardware (e.g., hard drives, compromised systems) that is stored as evidence, as well as hard drives and removable media that are used to hold disk images, are generally individually inexpensive. However, if an organization stores many such components for years, the cost can be substantial. The organization also must retain functional computers that can use the stored hardware and media. 3.5 Incident Handling Checklist The checklist in Table 3-6 provides the major steps to be performed in the handling of an incident. Note that the actual steps performed may vary based on the type of incident and the nature of individual incidents. For example, if the handler knows exactly what has happened based on analysis of indicators (Step 1.1), there may be no need to perform Steps 1.2 or 1.3 to further research the activity. The checklist provides guidelines to handlers on the major steps that should be performed; it does not dictate the exact sequence of steps that should always be followed. Table 3-5. Incident Handling Checklist  Action Completed Detection and Analysis 1. Determine whether an incident has occurred  1.1           Analyze the precursors and indicators  1.2           Look for correlating information  1.3           Perform research (e.g., search engines, knowledge base)  1.4           As soon as the handler believes an incident has occurred, begin documenting            the investigation and gathering evidence  2. Prioritize handling the incident based on the relevant factors (functional impact, information impact, recoverability effort, etc.)  3. Report the incident to the appropriate internal personnel and external organizations  Containment, Eradication, and Recovery 4. Acquire, preserve, secure, and document evidence  5. Contain the incident  6. Eradicate the incident  6.1           Identify and mitigate all vulnerabilities that were exploited  6.2           Remove malware, inappropriate materials, and other components  6.3           If more affected hosts are discovered (e.g., new malware infections), repeat           the Detection and Analysis steps (1.1, 1.2) to identify all other affected hosts, then           contain (5) and eradicate (6) the incident for them  7. Recover from the incident  7.1           Return affected systems to an operationally ready state  7.2           Confirm that the affected systems are functioning normally  7.3           If necessary, implement additional monitoring to look for future related activity  Post-Incident Activity 8. Create a follow-up report  9. Hold a lessons learned meeting (mandatory for major incidents, optional otherwise)   3.6 Recommendations The key recommendations presented in this section for handling incidents are summarized below. COMPUTER SECURITY INCIDENT HANDLING GUIDE 43  Acquire tools and resources that may be of value during incident handling. The team will be more efficient at handling incidents if various tools and resources are already available to them. Examples include contact lists, encryption software, network diagrams, backup devices, digital forensic software, and port lists.  Prevent incidents from occurring by ensuring that networks, systems, and applications are sufficiently secure. Preventing incidents is beneficial to the organization and also reduces the workload of the incident response team. Performing periodic risk assessments and reducing the identified risks to an acceptable level are effective in reducing the number of incidents. Awareness of security policies and procedures by users, IT staff, and management is also very important.  Identify precursors and indicators through alerts generated by several types of security software. Intrusion detection and prevention systems, antivirus software, and file integrity checking software are valuable for detecting signs of incidents. Each type of software may detect incidents that the other types of software cannot, so the use of several types of computer security software is highly recommended. Third-party monitoring services can also be helpful.  Establish mechanisms for outside parties to report incidents. Outside parties may want to report incidents to the organization—for example, they may believe that one of the organization’s users is attacking them. Organizations should publish a phone number and email address that outside parties can use to report such incidents.  Require a baseline level of logging and auditing on all systems, and a higher baseline level on all critical systems. Logs from operating systems, services, and applications frequently provide value during incident analysis, particularly if auditing was enabled. The logs can provide information such as which accounts were accessed and what actions were performed.  Profile networks and systems. Profiling measures the characteristics of expected activity levels so that changes in patterns can be more easily identified. If the profiling process is automated, deviations from expected activity levels can be detected and reported to administrators quickly, leading to faster detection of incidents and operational issues.  Understand the normal behaviors of networks, systems, and applications. Team members who understand normal behavior should be able to recognize abnormal behavior more easily. This knowledge can best be gained by reviewing log entries and security alerts; the handlers should become familiar with the typical data and can investigate the unusual entries to gain more knowledge.  Create a log retention policy. Information regarding an incident may be recorded in several places. Creating and implementing a log retention policy that specifies how long log data should be maintained may be extremely helpful in analysis because older log entries may show reconnaissance activity or previous instances of similar attacks.  Perform event correlation. Evidence of an incident may be captured in several logs. Correlating events among multiple sources can be invaluable in collecting all the available information for an incident and validating whether the incident occurred.   Keep all host clocks synchronized. If the devices reporting events have inconsistent clock settings, event correlation will be more complicated. Clock discrepancies may also cause issues from an evidentiary standpoint.  Maintain and use a knowledge base of information. Handlers need to reference information quickly during incident analysis; a centralized knowledge base provides a consistent, maintainable source of information. The knowledge base should include general information, such as data on precursors and indicators of previous incidents. COMPUTER SECURITY INCIDENT HANDLING GUIDE 44  Start recording all information as soon as the team suspects that an incident has occurred. Every step taken, from the time the incident was detected to its final resolution, should be documented and timestamped. Information of this nature can serve as evidence in a court of law if legal prosecution is pursued. Recording the steps performed can also lead to a more efficient, systematic, and less error-prone handling of the problem.  Safeguard incident data. It often contains sensitive information regarding such things as vulnerabilities, security breaches, and users that may have performed inappropriate actions. The team should ensure that access to incident data is restricted properly, both logically and physically.  Prioritize handling of the incidents based on the relevant factors. Because of resource limitations, incidents should not be handled on a first-come, first-served basis. Instead, organizations should establish written guidelines that outline how quickly the team must respond to the incident and what actions should be performed, based on relevant factors such as the functional and information impact of the incident, and the likely recoverability from the incident. This saves time for the incident handlers and provides a justification to management and system owners for their actions. Organizations should also establish an escalation process for those instances when the team does not respond to an incident within the designated time.  Include provisions regarding incident reporting in the organization’s incident response policy. Organizations should specify which incidents must be reported, when they must be reported, and to whom. The parties most commonly notified are the CIO, head of information security, local information security officer, other incident response teams within the organization, and system owners.  Establish strategies and procedures for containing incidents. It is important to contain incidents quickly and effectively to limit their business impact. Organizations should define acceptable risks in containing incidents and develop strategies and procedures accordingly. Containment strategies should vary based on the type of incident.  Follow established procedures for evidence gathering and handling. The team should clearly document how all evidence has been preserved. Evidence should be accounted for at all times. The team should meet with legal staff and law enforcement agencies to discuss evidence handling, then develop procedures based on those discussions.  Capture volatile data from systems as evidence. This includes lists of network connections, processes, login sessions, open files, network interface configurations, and the contents of memory. Running carefully chosen commands from trusted media can collect the necessary information without damaging the system’s evidence.  Obtain system snapshots through full forensic disk images, not file system backups. Disk images should be made to sanitized write-protectable or write-once media. This process is superior to a file system backup for investigatory and evidentiary purposes. Imaging is also valuable in that it is much safer to analyze an image than it is to perform analysis on the original system because the analysis may inadvertently alter the original.  Hold lessons learned meetings after major incidents. Lessons learned meetings are extremely helpful in improving security measures and the incident handling process itself.COMPUTER SECURITY INCIDENT HANDLING GUIDE 45 4. Coordination and Information Sharing The nature of contemporary threats and attacks makes it more important than ever for organizations to work together during incident response. Organizations should ensure that they effectively coordinate portions of their incident response activities with appropriate partners. The most important aspect of incident response coordination is information sharing, where different organizations share threat, attack, and vulnerability information with each other so that each organization’s knowledge benefits the other. Incident information sharing is frequently mutually beneficial because the same threats and attacks often affect multiple organizations simultaneously.  As mentioned in Section 2, coordinating and sharing information with partner organizations can strengthen the organization’s ability to effectively respond to IT incidents. For example, if an organization identifies some behavior on its network that seems suspicious and sends information about the event to a set of trusted partners, someone else in that network may have already seen similar behavior and be able to respond with additional details about the suspicious activity, including signatures, other indicators to look for, or suggested remediation actions. Collaboration with the trusted partner can enable an organization to respond to the incident more quickly and efficiently than an organization operating in isolation.  This increase in efficiency for standard incident response techniques is not the only incentive for cross-organization coordination and information sharing. Another incentive for information sharing is the ability to respond to incidents using techniques that may not be available to a single organization, especially if that organization is small to medium size. For example, a small organization that identifies a particularly complex instance of malware on its network may not have the in-house resources to fully analyze the malware and determine its effect on the system. In this case, the organization may be able to leverage a trusted information sharing network to effectively outsource the analysis of this malware to third party resources that have the adequate technical capabilities to perform the malware analysis.  This section of the document highlights coordination and information sharing. Section 4.1 presents an overview of incident response coordination and focuses on the need for cross-organization coordination to supplement organization incident response processes. Section 4.2 discusses techniques for information sharing across organizations, and Section 4.3 examines how to restrict what information is shared or not shared with other organizations.  4.1 Coordination As discussed in Section 2.3.4, an organization may need to interact with several types of external organizations in the course of conducting incident response activities. Examples of these organizations include other incident response teams, law enforcement agencies, Internet service providers, and constituents and customers. An organization’s incident response team should plan its incident coordination with those parties before incidents occur to ensure that all parties know their roles and that effective lines of communication are established. Figure 4-1 provides a sample view into an organization performing coordination at every phase of the incident response lifecycle, highlighting that coordination is valuable throughout the lifecycle.  COMPUTER SECURITY INCIDENT HANDLING GUIDE 46  Figure 4-1. Incident Response Coordination  4.1.1 Coordination Relationships An incident response team within an organization may participate in different types of coordination arrangements, depending on the type of organization with which it is coordinating. For example, the team members responsible for the technical details of incident response may coordinate with operational colleagues at partner organizations to share strategies for mitigating an attack spanning multiple organizations. Alternatively, during the same incident, the incident response team manager may coordinate with ISACs to satisfy necessary reporting requirements and seek advice and additional resources for successfully responding to the incident. Table 4-1 provides some examples of coordination relationships that may exist when collaborating with outside organizations.  COMPUTER SECURITY INCIDENT HANDLING GUIDE 47 Table 4-1. Coordination Relationships Category Definition Information Shared Team-to-team Team-to-team relationships exist whenever technical incident responders in different organizations collaborate with their peers during any phase of the incident handling life cycle. The organizations participating in this type of relationship are usually peers without any authority over each other and choose to share information, pool resources, and reuse knowledge to solve problems common to both teams. The information most frequently shared in team-to-team relationships is tactical and technical (e.g., technical indicators of compromise, suggested remediation actions) but may also include other types of information (plans, procedures, lessons learned) if conducted as part of the Preparation phase. Team-to-coordinating team Team-to-coordinating team relationships exist between an organizational incident response team and a separate organization that acts as a central point for coordinated incident response and management such as US-CERT or an ISAC. This type of relationship may include some degree of required reporting from the member organizations by the coordinating body, as well as the expectation that the coordinating team will disseminate timely and useful information to participating member organizations. Teams and coordinating teams frequently share tactical, technical information as well as information regarding threats, vulnerabilities, and risks to the community served by the coordinating team. The coordinating team may also need specific impact information about incidents in order to help make decisions on where to focus its resources and attention. Coordinating team-to-coordinating team Relationships between multiple coordinating teams such as US-CERT and the ISACs exist to share information relating to cross-cutting incidents which may affect multiple communities. The coordinating teams act on behalf of their respective community member organizations to share information on the nature and scope of cross-cutting incidents and reusable mitigation strategies to assist in inter-community response. The type of information shared by coordinating teams with their counterparts often consists of periodical summaries during “steady state” operations, punctuated by the exchange of tactical, technical details, response plans, and impact or risk assessment information during coordinated incident response activities.  Organizations may find it challenging to build the relationships needed for coordination. Good places to start building a community include the industry sector that the organization belongs to and the geographic region where the organization operates. An organization’s incident response team can try to form relationships with other teams (at the team-to-team level) within its own industry sector and region, or join established bodies within the industry sector that already facilitate information sharing. Another consideration for building relationships is that some relationships are mandatory and others voluntary; for example, team-to-coordinating team relationships are often mandatory, while team-to-team relationships are usually voluntary. Organizations pursue voluntary relationships because they fulfill mutual self-interests. Mandatory relationships are usually defined by a regulatory body within the industry or by another entity.  4.1.2 Sharing Agreements and Reporting Requirements Organizations trying to share information with external organizations should consult with their legal department before initiating any coordination efforts. There may be contracts or other agreements that need to be put into place before discussions occur. An example is a nondisclosure agreement (NDA) to protect the confidentiality of the organization’s most sensitive information. Organizations should also consider any existing requirements for reporting, such as sharing incident information with an ISAC or reporting incidents to a higher-level CIRT. COMPUTER SECURITY INCIDENT HANDLING GUIDE 48  4.2 Information Sharing Techniques Information sharing is a key element of enabling coordination across organizations. Even the smallest organizations need to be able to share incident information with peers and partners in order to deal with many incidents effectively. Organizations should perform such information sharing throughout the incident response life cycle and not wait until an incident has been fully resolved before sharing details of it with others. Section 4.3 discusses the types of incident information that organizations may or may not want to share with others.  This section focuses on techniques for information sharing. Section 4.2.1 looks at ad hoc methods, while Section 4.2.2 examines partially automated methods. Finally, Section 4.2.3 discusses security considerations related to information sharing.  4.2.1 Ad Hoc Most incident information sharing has traditionally occurred through ad hoc methods, such as email, instant messaging clients, and phone. Ad hoc information sharing mechanisms normally rely on an individual employee’s connections with employees in incident response teams of partner organizations. The employee uses these connections to manually share information with peers and coordinate with them to construct strategies for responding to an incident. Depending on the size of the organization, these ad hoc techniques may be the most cost-effective way of sharing information with partner organizations. However, due to the informal nature of ad hoc information sharing, it is not possible to guarantee that the information sharing processes will always operate. For example, if a particularly well-connected employee resigns from an incident response team, that team may temporarily lose the majority of information sharing channels it relies on to effectively coordinate with outside organizations.  Ad hoc information sharing methods are also largely unstandardized in terms of what information is communicated and how that communication occurs. Because of the lack of standardization, they tend to require manual intervention and to be more resource-intensive to process than the alternative, partially automated methods. Whenever possible an organization should attempt to formalize its information sharing strategies through formal agreements with partner organizations and technical mechanisms that will help to partially automate the sharing of information.  4.2.2 Partially Automated Organizations should attempt to automate as much of the information sharing process as possible to make cross-organizational coordination efficient and cost effective. In reality, it will not be possible to fully automate the sharing of all incident information, nor will it be desirable due to security and trust considerations. Organizations should attempt to achieve a balance of automated information sharing overlaid with human-centric processes for managing the information flow.  When engineering automated information sharing solutions, organizations should first consider what types of information they will communicate with partners. The organization may want to construct a formal data dictionary enumerating all entities and relationships between entities that they will wish to share. Once the organization understands the types of information they will share, it is necessary to construct formal, machine-processable models to capture this information. Wherever possible, an organization should use existing data exchange standards for representing the information they need to COMPUTER SECURITY INCIDENT HANDLING GUIDE 49 share.47 The organization should work with its partner organizations when deciding on the data exchange models to ensure that the standards selected are compatible with the partner organization’s incident response systems. When selecting existing data exchange models, organizations may prefer to select multiple models that model different aspects of the incident response domain and then leverage these models in a modular fashion, communicating only the information needed at a specific decision point in the life cycle. Appendix E provides a non-exhaustive list of existing standards defining data exchange models that are applicable to the incident response domain.  In addition to selecting the data exchange models for sharing incident information, an organization must also work with its partner organizations to agree on the technical transport mechanisms for enabling the information exchange to occur in an automated fashion. These transport mechanisms include, at a minimum, the transport protocol for exchanging the information, the architectural model for communicating with an information resource, and the applicable ports and domain names for accessing an information resource in a particular organization. For example, a group of partner organizations may decide to exchange incident information using a Representational State Transfer (REST) architecture to exchange IODEF/Real-Time Inter-Network Defense (RID) data over Hypertext Transfer Protocol Secure (HTTPS) on port 4590 of a specific domain name within each organization’s DMZ.  4.2.3 Security Considerations There are several security considerations that incident response teams should consider when planning their information sharing. One is being able to designate who can see which pieces of incident information (e.g., protection of sensitive information). It may also be necessary to perform data sanitization or scrubbing to remove sensitive pieces of data from the incident information without disturbing the information on precursors, indicators, and other technical information. See Section 4.3 for more information on granular information sharing. The incident response team should also ensure that the necessary measures are taken to protect information shared with the team by other organizations.  There are also many legal issues to consider regarding data sharing. See Section 4.1.2 for additional information.  4.3 Granular Information Sharing Organizations need to balance the benefits of information sharing with the drawbacks of sharing sensitive information, ideally sharing the necessary information and only the necessary information with the appropriate parties. Organizations can think of their incident information as being comprised of two types of information: business impact and technical. Business impact information is often shared in the context of a team-to-coordinating-team relationship as defined in Section 4.1.1, while technical information is often shared within all three types of coordination relationships. This section discusses both types of information and provides recommendations for performing granular information sharing. 4.3.1 Business Impact Information Business impact information involves how the incident is affecting the organization in terms of mission impact, financial impact, etc. Such information, at least at a summary level, is often reported to higher-level coordinating incident response teams to communicate an estimate of the damage caused by the incident. Coordinating response teams may need this impact information to make decisions regarding the                                                       47  According to the National Technology Transfer and Advancement Act (NTTAA), “all Federal agencies and departments shall use technical standards that are developed or adopted by voluntary consensus standards bodies”. See http://standards.gov/nttaa.cfm for more details. COMPUTER SECURITY INCIDENT HANDLING GUIDE 50 degree of assistance to provide to the reporting organization. A coordinating team may also use this information to make decisions relative to how a specific incident will affect other organizations in the community they represent.   Coordinating teams may require member organizations to report on some degree of business impact information. For example, a coordinating team may require a member organization to report impact information using the categories defined in Section 3.2.6. In this case, for a hypothetical incident an organization would report that it has a functional impact of medium, an information impact of none, and will require extended recoverability time. This high-level information would alert the coordinating team that the member organization requires some level of additional resources to recover from the incident. The coordinating team could then pursue additional communication with the member organization to determine how many resources are required as well as the type of resources based on the technical information provided about the incident.  Business impact information is only useful for reporting to organizations that have some interest in ensuring the mission of the organization experiencing the incident. In many cases, incident response teams should avoid sharing business impact information with outside organizations unless there is a clear value proposition or formal reporting requirements. When sharing information with peer and partner organizations, incident response teams should focus on exchanging technical information as outlined in Section 4.3.2.  4.3.2 Technical Information There are many different types of technical indicators signifying the occurrence of an incident within an organization. These indicators originate from the variety of technical information associated with incidents, such as the hostnames and IP addresses of attacking hosts, samples of malware, precursors and indicators of similar incidents, and types of vulnerabilities exploited in an incident. Section 3.2.2 provides an overview of how organizations should collect and utilize these indicators to help identify an incident that is in progress. In addition, Section 3.2.3 provides a listing of common sources of incident indicator data.   While organizations gain value from collecting their own internal indicators, they may gain additional value from analyzing indicators received from partner organizations and sharing internal indicators for external analysis and use. If the organization receives external indicator data pertaining to an incident they have not seen, they can use that indicator data to identify the incident as it begins to occur. Similarly, an organization may use external indicator data to detect an ongoing incident that it was not aware of due to the lack of internal resources to capture the specific indicator data. Organizations may also benefit from sharing their internal indicator data with external organizations. For example, if they share technical information pertaining to an incident they are experiencing, a partner organization may respond with a suggested remediation strategy for handling that incident.  Organizations should share as much of this information as possible; however, there may be both security and liability reasons why an organization would not want to reveal the details of an exploited vulnerability. External indicators, such as the general characteristics of attacks and the identity of attacking hosts, are usually safe to share with others. Organizations should consider which types of technical information should or should not be shared with various parties, and then endeavor to share as much of the appropriate information as possible with other organizations.  Technical indicator data is useful when it allows an organization to identify an actual incident. However, not all indicator data received from external sources will pertain to the organization receiving it. In some COMPUTER SECURITY INCIDENT HANDLING GUIDE 51 cases, this external data will generate false positives within the receiving organization's network and may cause resources to be spent on nonexistent problems.   Organizations participating in incident information sharing should have staff skilled in taking technical indicator information from sharing communities and disseminating that information throughout the enterprise, preferably in an automated way. Organizations should also attempt to ensure that they only share an indicator for which they have a relatively high level of confidence that it signifies an actual incident.  4.4 Recommendations The key recommendations presented in this section for handling incidents are summarized below.  Plan incident coordination with external parties before incidents occur. Examples of external parties include other incident response teams, law enforcement agencies, Internet service providers, and constituents and customers. This planning helps ensure that all parties know their roles and that effective lines of communication are established.   Consult with the legal department before initiating any coordination efforts. There may be contracts or other agreements that need to be put into place before discussions occur.   Perform incident information sharing throughout the incident response life cycle. Information sharing is a key element of enabling coordination across organizations. Organizations should not wait until an incident has been fully resolved before sharing details of it with others.   Attempt to automate as much of the information sharing process as possible. This makes cross-organizational coordination efficient and cost effective. Organizations should attempt to achieve a balance of automated information sharing overlaid with human-centric processes for managing the information flow.   Balance the benefits of information sharing with the drawbacks of sharing sensitive information. Ideally organizations should share the necessary information and only the necessary information with the appropriate parties. Business impact information is often shared in a team-to-coordinating team relationship, while technical information is often shared within all types of coordination relationships. When sharing information with peer and partner organizations, incident response teams should focus on exchanging technical information.   Share as much of the appropriate incident information as possible with other organizations. Organizations should consider which types of technical information should or should not be shared with various parties. For example, external indicators, such as the general characteristics of attacks and the identity of attacking hosts, are usually safe to share with others, but there may be both security and liability reasons why an organization would not want to reveal the details of an exploited vulnerability.    COMPUTER SECURITY INCIDENT HANDLING GUIDE 52 Appendix A—Incident Handling Scenarios Incident handling scenarios provide an inexpensive and effective way to build incident response skills and identify potential issues with incident response processes. The incident response team or team members are presented with a scenario and a list of related questions. The team then discusses each question and determines the most likely answer. The goal is to determine what the team would really do and to compare that with policies, procedures, and generally recommended practices to identify discrepancies or deficiencies. For example, the answer to one question may indicate that the response would be delayed because the team lacks a piece of software or because another team does not provide off-hours support. The questions listed below are applicable to almost any scenario. Each question is followed by a reference to the related section(s) of the document. After the questions are scenarios, each of which is followed by additional incident-specific questions. Organizations are strongly encouraged to adapt these questions and scenarios for use in their own incident response exercises.48 A.1 Scenario Questions Preparation: 1. Would the organization consider this activity to be an incident? If so, which of the organization’s policies does this activity violate? (Section 2.1) 2. What measures are in place to attempt to prevent this type of incident from occurring or to limit its impact? (Section 3.1.2) Detection and Analysis: 1. What precursors of the incident, if any, might the organization detect? Would any precursors cause the organization to take action before the incident occurred? (Sections 3.2.2, 3.2.3) 2. What indicators of the incident might the organization detect? Which indicators would cause someone to think that an incident might have occurred? (Sections 3.2.2, 3.2.3) 3. What additional tools might be needed to detect this particular incident? (Section 3.2.3) 4. How would the incident response team analyze and validate this incident? What personnel would be involved in the analysis and validation process? (Section 3.2.4) 5. To which people and groups within the organization would the team report the incident? (Section 3.2.7) 6. How would the team prioritize the handling of this incident? (Section 3.2.6) Containment, Eradication, and Recovery: 1. What strategy should the organization take to contain the incident? Why is this strategy preferable to others? (Section 3.3.1) 2. What could happen if the incident were not contained? (Section 3.3.1) 3. What additional tools might be needed to respond to this particular incident? (Sections 3.3.1, 3.3.4) 4. Which personnel would be involved in the containment, eradication, and/or recovery processes? (Sections 3.3.1, 3.3.4)                                                       48  For additional information on exercises, see NIST SP 800-84, Guide to Test, Training, and Exercise Programs for IT Plans and Capabilities, which is available at http://csrc.nist.gov/publications/PubsSPs.html#800-84.  COMPUTER SECURITY INCIDENT HANDLING GUIDE 53 5. What sources of evidence, if any, should the organization acquire? How would the evidence be acquired? Where would it be stored? How long should it be retained? (Sections 3.2.5, 3.3.2, 3.4.3) Post-Incident Activity: 1. Who would attend the lessons learned meeting regarding this incident? (Section 3.4.1) 2. What could be done to prevent similar incidents from occurring in the future? (Section 3.1.2) 3. What could be done to improve detection of similar incidents? (Section 3.1.2) General Questions: 1. How many incident response team members would participate in handling this incident? (Section 2.4.3) 2. Besides the incident response team, what groups within the organization would be involved in handling this incident? (Section 2.4.4) 3. To which external parties would the team report the incident? When would each report occur? How would each report be made? What information would you report or not report, and why? (Section 2.3.2) 4. What other communications with external parties may occur? (Section 2.3.2) 5. What tools and resources would the team use in handling this incident? (Section 3.1.1) 6. What aspects of the handling would have been different if the incident had occurred at a different day and time (on-hours versus off-hours)? (Section 2.4.2) 7. What aspects of the handling would have been different if the incident had occurred at a different physical location (onsite versus offsite)? (Section 2.4.2) A.2 Scenarios Scenario 1: Domain Name System (DNS) Server Denial of Service (DoS) On a Saturday afternoon, external users start having problems accessing the organization’s public websites. Over the next hour, the problem worsens to the point where nearly every access attempt fails. Meanwhile, a member of the organization’s networking staff responds to alerts from an Internet border router and determines that the organization’s Internet bandwidth is being consumed by an unusually large volume of User Datagram Protocol (UDP) packets to and from both the organization’s public DNS servers. Analysis of the traffic shows that the DNS servers are receiving high volumes of requests from a single external IP address. Also, all the DNS requests from that address come from the same source port.  The following are additional questions for this scenario: 1. Whom should the organization contact regarding the external IP address in question? 2. Suppose that after the initial containment measures were put in place, the network administrators detected that nine internal hosts were also attempting the same unusual requests to the DNS server. How would that affect the handling of this incident? 3. Suppose that two of the nine internal hosts disconnected from the network before their system owners were identified. How would the system owners be identified? Scenario 2: Worm and Distributed Denial of Service (DDoS) Agent Infestation On a Tuesday morning, a new worm is released; it spreads itself through removable media, and it can copy itself to open Windows shares. When the worm infects a host, it installs a DDoS agent. The COMPUTER SECURITY INCIDENT HANDLING GUIDE 54 organization has already incurred widespread infections before antivirus signatures become available several hours after the worm started to spread. The following are additional questions for this scenario: 1. How would the incident response team identify all infected hosts? 2. How would the organization attempt to prevent the worm from entering the organization before antivirus signatures were released? 3. How would the organization attempt to prevent the worm from being spread by infected hosts before antivirus signatures were released? 4. Would the organization attempt to patch all vulnerable machines? If so, how would this be done? 5. How would the handling of this incident change if infected hosts that had received the DDoS agent had been configured to attack another organization’s website the next morning? 6. How would the handling of this incident change if one or more of the infected hosts contained sensitive personally identifiable information regarding the organization’s employees? 7. How would the incident response team keep the organization’s users informed about the status of the incident? 8. What additional measures would the team perform for hosts that are not currently connected to the network (e.g., staff members on vacation, offsite employees who connect occasionally)? Scenario 3: Stolen Documents On a Monday morning, the organization’s legal department receives a call from the Federal Bureau of Investigation (FBI) regarding some suspicious activity involving the organization’s systems. Later that day, an FBI agent meets with members of management and the legal department to discuss the activity. The FBI has been investigating activity involving public posting of sensitive government documents, and some of the documents reportedly belong to the organization. The agent asks for the organization’s assistance, and management asks for the incident response team’s assistance in acquiring the necessary evidence to determine if these documents are legitimate or not and how they might have been leaked.  The following are additional questions for this scenario: 1. From what sources might the incident response team gather evidence? 2. What would the team do to keep the investigation confidential? 3. How would the handling of this incident change if the team identified an internal host responsible for the leaks? 4. How would the handling of this incident change if the team found a rootkit installed on the internal host responsible for the leaks? Scenario 4: Compromised Database Server On a Tuesday night, a database administrator performs some off-hours maintenance on several production database servers. The administrator notices some unfamiliar and unusual directory names on one of the servers. After reviewing the directory listings and viewing some of the files, the administrator concludes that the server has been attacked and calls the incident response team for assistance. The team’s investigation determines that the attacker successfully gained root access to the server six weeks ago. The following are additional questions for this scenario: 1. What sources might the team use to determine when the compromise had occurred? COMPUTER SECURITY INCIDENT HANDLING GUIDE 55 2. How would the handling of this incident change if the team found that the database server had been running a packet sniffer and capturing passwords from the network? 3. How would the handling of this incident change if the team found that the server was running a process that would copy a database containing sensitive customer information (including personally identifiable information) each night and transfer it to an external address? 4. How would the handling of this incident change if the team discovered a rootkit on the server? Scenario 5: Unknown Exfiltration On a Sunday night, one of the organization’s network intrusion detection sensors alerts on anomalous outbound network activity involving large file transfers. The intrusion analyst reviews the alerts; it appears that thousands of .RAR files are being copied from an internal host to an external host, and the external host is located in another country. The analyst contacts the incident response team so that it can investigate the activity further. The team is unable to see what the .RAR files hold because their contents are encrypted. Analysis of the internal host containing the .RAR files shows signs of a bot installation.  The following are additional questions for this scenario: 1. How would the team determine what was most likely inside the .RAR files? Which other teams might assist the incident response team? 2. If the incident response team determined that the initial compromise had been performed through a wireless network card in the internal host, how would the team further investigate this activity? 3. If the incident response team determined that the internal host was being used to stage sensitive files from other hosts within the enterprise, how would the team further investigate this activity? Scenario 6: Unauthorized Access to Payroll Records On a Wednesday evening, the organization’s physical security team receives a call from a payroll administrator who saw an unknown person leave her office, run down the hallway, and exit the building. The administrator had left her workstation unlocked and unattended for only a few minutes. The payroll program is still logged in and on the main menu, as it was when she left it, but the administrator notices that the mouse appears to have been moved. The incident response team has been asked to acquire evidence related to the incident and to determine what actions were performed. The following are additional questions for this scenario: 1. How would the team determine what actions had been performed? 2. How would the handling of this incident differ if the payroll administrator had recognized the person leaving her office as a former payroll department employee? 3. How would the handling of this incident differ if the team had reason to believe that the person was a current employee? 4. How would the handling of this incident differ if the physical security team determined that the person had used social engineering techniques to gain physical access to the building? 5. How would the handling of this incident differ if logs from the previous week showed an unusually large number of failed remote login attempts using the payroll administrator’s user ID? 6. How would the handling of this incident differ if the incident response team discovered that a keystroke logger was installed on the computer two weeks earlier? COMPUTER SECURITY INCIDENT HANDLING GUIDE 56 Scenario 7: Disappearing Host On a Thursday afternoon, a network intrusion detection sensor records vulnerability scanning activity directed at internal hosts that is being generated by an internal IP address. Because the intrusion detection analyst is unaware of any authorized, scheduled vulnerability scanning activity, she reports the activity to the incident response team. When the team begins the analysis, it discovers that the activity has stopped and that there is no longer a host using the IP address. The following are additional questions for this scenario: 1. What data sources might contain information regarding the identity of the vulnerability scanning host? 2. How would the team identify who had been performing the vulnerability scans? 3. How would the handling of this incident differ if the vulnerability scanning were directed at the organization’s most critical hosts? 4. How would the handling of this incident differ if the vulnerability scanning were directed at external hosts? 5. How would the handling of this incident differ if the internal IP address was associated with the organization’s wireless guest network? 6. How would the handling of this incident differ if the physical security staff discovered that someone had broken into the facility half an hour before the vulnerability scanning occurred? Scenario 8: Telecommuting Compromise On a Saturday night, network intrusion detection software records an inbound connection originating from a watchlist IP address. The intrusion detection analyst determines that the connection is being made to the organization’s VPN server and contacts the incident response team. The team reviews the intrusion detection, firewall, and VPN server logs and identifies the user ID that was authenticated for the session and the name of the user associated with the user ID. The following are additional questions for this scenario: 1. What should the team’s next step be (e.g., calling the user at home, disabling the user ID, disconnecting the VPN session)? Why should this step be performed first? What step should be performed second? 2. How would the handling of this incident differ if the external IP address belonged to an open proxy? 3. How would the handling of this incident differ if the ID had been used to initiate VPN connections from several external IP addresses without the knowledge of the user? 4. Suppose that the identified user’s computer had become compromised by a game containing a Trojan horse that was downloaded by a family member. How would this affect the team’s analysis of the incident? How would this affect evidence gathering and handling? What should the team do in terms of eradicating the incident from the user’s computer? 5. Suppose that the user installed antivirus software and determined that the Trojan horse had included a keystroke logger. How would this affect the handling of the incident? How would this affect the handling of the incident if the user were a system administrator? How would this affect the handling of the incident if the user were a high-ranking executive in the organization? COMPUTER SECURITY INCIDENT HANDLING GUIDE 57 Scenario 9: Anonymous Threat On a Thursday afternoon, the organization’s physical security team receives a call from an IT manager, reporting that two of her employees just received anonymous threats against the organization’s systems. Based on an investigation, the physical security team believes that the threats should be taken seriously and notifies the appropriate internal teams, including the incident response team, of the threats. The following are additional questions for this scenario: 1. What should the incident response team do differently, if anything, in response to the notification of the threats? 2. What impact could heightened physical security controls have on the team’s responses to incidents? Scenario 10: Peer-to-Peer File Sharing The organization prohibits the use of peer-to-peer file sharing services. The organization’s network intrusion detection sensors have signatures enabled that can detect the usage of several popular peer-to-peer file sharing services. On a Monday evening, an intrusion detection analyst notices that several file sharing alerts have occurred during the past three hours, all involving the same internal IP address. 1. What factors should be used to prioritize the handling of this incident (e.g., the apparent content of the files that are being shared)? 2. What privacy considerations may impact the handling of this incident? 3. How would the handling of this incident differ if the computer performing peer-to-peer file sharing also contains sensitive personally identifiable information? Scenario 11: Unknown Wireless Access Point On a Monday morning, the organization’s help desk receives calls from three users on the same floor of a building who state that they are having problems with their wireless access. A network administrator who is asked to assist in resolving the problem brings a laptop with wireless access to the users’ floor. As he views his wireless networking configuration, he notices that there is a new access point listed as being available. He checks with his teammates and determines that this access point was not deployed by his team, so that it is most likely a rogue access point that was established without permission. 1. What should be the first major step in handling this incident (e.g., physically finding the rogue access point, logically attaching to the access point)? 2. What is the fastest way to locate the access point? What is the most covert way to locate the access point? 3. How would the handling of this incident differ if the access point had been deployed by an external party (e.g., contractor) temporarily working at the organization’s office? 4. How would the handling of this incident differ if an intrusion detection analyst reported signs of suspicious activity involving some of the workstations on the same floor of the building? 5. How would the handling of this incident differ if the access point had been removed while the team was still attempting to physically locate it?   COMPUTER SECURITY INCIDENT HANDLING GUIDE 58 Appendix B—Incident-Related Data Elements Organizations should identify a standard set of incident-related data elements to be collected for each incident. This effort will not only facilitate more effective and consistent incident handling, but also assist the organization in meeting applicable incident reporting requirements. The organization should designate a set of basic elements (e.g., incident reporter’s name, phone number, and location) to be collected when the incident is reported and an additional set of elements to be collected by the incident handlers during their response. The two sets of elements would be the basis for the incident reporting database, previously discussed in Section 3.2.5. The lists below provide suggestions of what information to collect for incidents and are not intended to be comprehensive. Each organization should create its own list of elements based on several factors, including its incident response team model and structure and its definition of the term “incident.” B.1 Basic Data Elements  Contact Information for the Incident Reporter and Handler – Name – Role – Organizational unit (e.g., agency, department, division, team) and affiliation – Email address – Phone number – Location (e.g., mailing address, office room number)  Incident Details – Status change date/timestamps (including time zone): when the incident started, when the incident was discovered/detected, when the incident was reported, when the incident was resolved/ended, etc. – Physical location of the incident (e.g., city, state) – Current status of the incident (e.g., ongoing attack) – Source/cause of the incident (if known), including hostnames and IP addresses – Description of the incident (e.g., how it was detected, what occurred) – Description of affected resources (e.g., networks, hosts, applications, data), including systems’ hostnames, IP addresses, and function – If known, incident category, vectors of attack associated with the incident, and indicators related to the incident (traffic patterns, registry keys, etc.) – Prioritization factors (functional impact, information impact, recoverability, etc.) – Mitigating factors (e.g., stolen laptop containing sensitive data was using full disk encryption) – Response actions performed (e.g., shut off host, disconnected host from network) – Other organizations contacted (e.g., software vendor)  General Comments  COMPUTER SECURITY INCIDENT HANDLING GUIDE 59 B.2 Incident Handler Data Elements  Current Status of the Incident Response  Summary of the Incident  Incident Handling Actions – Log of actions taken by all handlers – Contact information for all involved parties – List of evidence gathered  Incident Handler Comments  Cause of the Incident (e.g., misconfigured application, unpatched host)  Cost of the Incident  Business Impact of the Incident49                                                          49  The business impact of the incident could either be a description of the incident’s effect (e.g., accounting department unable to perform tasks for two days) or an impact category based on the cost (e.g., a “major” incident has a cost of over $100,000). COMPUTER SECURITY INCIDENT HANDLING GUIDE 60 Appendix C—Glossary Selected terms used in the publication are defined below. Baselining: Monitoring resources to determine typical utilization patterns so that significant deviations can be detected. Computer Security Incident: See “incident.” Computer Security Incident Response Team (CSIRT): A capability set up for the purpose of assisting in responding to computer security-related incidents; also called a Computer Incident Response Team (CIRT) or a CIRC (Computer Incident Response Center, Computer Incident Response Capability). Event: Any observable occurrence in a network or system. False Positive: An alert that incorrectly indicates that malicious activity is occurring. Incident: A violation or imminent threat of violation of computer security policies, acceptable use policies, or standard security practices. Incident Handling: The mitigation of violations of security policies and recommended practices. Incident Response: See “incident handling.” Indicator: A sign that an incident may have occurred or may be currently occurring. Intrusion Detection and Prevention System (IDPS): Software that automates the process of monitoring the events occurring in a computer system or network and analyzing them for signs of possible incidents and attempting to stop detected possible incidents. Malware: A virus, worm, Trojan horse, or other code-based malicious entity that successfully infects a host. Precursor: A sign that an attacker may be preparing to cause an incident. Profiling: Measuring the characteristics of expected activity so that changes to it can be more easily identified. Signature: A recognizable, distinguishing pattern associated with an attack, such as a binary string in a virus or a particular set of keystrokes used to gain unauthorized access to a system. Social Engineering: An attempt to trick someone into revealing information (e.g., a password) that can be used to attack systems or networks. Threat: The potential source of an adverse event. Vulnerability: A weakness in a system, application, or network that is subject to exploitation or misuse.  COMPUTER SECURITY INCIDENT HANDLING GUIDE 61 Appendix D—Acronyms Selected acronyms used in the publication are defined below. CCIPS  Computer Crime and Intellectual Property Section  CERIAS Center for Education and Research in Information Assurance and Security CERT®/CC CERT® Coordination Center CIO  Chief Information Officer CIRC  Computer Incident Response Capability CIRC  Computer Incident Response Center CIRT  Computer Incident Response Team CISO  Chief Information Security Officer CSIRC  Computer Security Incident Response Capability CSIRT  Computer Security Incident Response Team DDoS  Distributed Denial of Service DHS  Department of Homeland Security DNS  Domain Name System DoS  Denial of Service FAQ  Frequently Asked Questions FBI  Federal Bureau of Investigation FIPS  Federal Information Processing Standards FIRST  Forum of Incident Response and Security Teams FISMA  Federal Information Security Management Act GAO  General Accountability Office GFIRST Government Forum of Incident Response and Security Teams GRS  General Records Schedule HTTP  HyperText Transfer Protocol IANA  Internet Assigned Numbers Authority IDPS  Intrusion Detection and Prevention System IETF  Internet Engineering Task Force IP   Internet Protocol IR   Interagency Report IRC  Internet Relay Chat ISAC  Information Sharing and Analysis Center ISP   Internet Service Provider IT   Information Technology ITL  Information Technology Laboratory MAC  Media Access Control MOU  Memorandum of Understanding MSSP  Managed Security Services Provider NAT  Network Address Translation NDA  Non-Disclosure Agreement NIST  National Institute of Standards and Technology NSRL  National Software Reference Library NTP  Network Time Protocol NVD  National Vulnerability Database OIG  Office of Inspector General OMB  Office of Management and Budget OS   Operating System PII   Personally Identifiable Information PIN  Personal Identification Number COMPUTER SECURITY INCIDENT HANDLING GUIDE 62 POC  Point of Contact REN-ISAC Research and Education Networking Information Sharing and Analysis Center RFC  Request for Comment RID  Real-Time Inter-Network Defense SIEM  Security Information and Event Management SLA  Service Level Agreement SOP  Standard Operating Procedure SP   Special Publication TCP  Transmission Control Protocol TCP/IP Transmission Control Protocol/Internet Protocol TERENA Trans-European Research and Education Networking Association UDP  User Datagram Protocol URL  Uniform Resource Locator US-CERT United States Computer Emergency Readiness Team VPN  Virtual Private Network  COMPUTER SECURITY INCIDENT HANDLING GUIDE 63 Appendix E—Resources The lists below provide examples of resources that may be helpful in establishing and maintaining an incident response capability. Incident Response Organizations Organization URL Anti-Phishing Working Group (APWG) http://www.antiphishing.org/  Computer Crime and Intellectual Property Section (CCIPS), U.S. Department of Justice http://www.cybercrime.gov/  CERT® Coordination Center, Carnegie Mellon University (CERT®/CC) http://www.cert.org/  European Network and Information Security Agency (ENISA) http://www.enisa.europa.eu/activities/cert  Forum of Incident Response and Security Teams (FIRST) http://www.first.org/  Government Forum of Incident Response and Security Teams (GFIRST) http://www.us-cert.gov/federal/gfirst.html  High Technology Crime Investigation Association (HTCIA) http://www.htcia.org/  InfraGard http://www.infragard.net/  Internet Storm Center (ISC) http://isc.sans.edu/  National Council of ISACs http://www.isaccouncil.org/  United States Computer Emergency Response Team (US-CERT) http://www.us-cert.gov/   NIST Publications Resource Name URL NIST SP 800-53 Revision 3, Recommended Security Controls for Federal Information Systems and Organizations http://csrc.nist.gov/publications/PubsSPs.html#800-53   NIST SP 800-83, Guide to Malware Incident Prevention and Handling http://csrc.nist.gov/publications/PubsSPs.html#800-83   NIST SP 800-84, Guide to Test, Training, and Exercise Programs for IT Plans and Capabilities http://csrc.nist.gov/publications/PubsSPs.html#800-84   NIST SP 800-86, Guide to Integrating Forensic Techniques into Incident Response http://csrc.nist.gov/publications/PubsSPs.html#800-86   NIST SP 800-92, Guide to Computer Security Log Management http://csrc.nist.gov/publications/PubsSPs.html#800-92   NIST SP 800-94, Guide to Intrusion Detection and Prevention Systems (IDPS) http://csrc.nist.gov/publications/PubsSPs.html#800-94  NIST SP 800-115, Technical Guide to Information Security Testing and Assessment http://csrc.nist.gov/publications/PubsSPs.html#800-115  NIST SP 800-128, Guide for Security-Focused Configuration Management of Information Systems http://csrc.nist.gov/publications/PubsSPs.html#800-128     COMPUTER SECURITY INCIDENT HANDLING GUIDE 64 Data Exchange Specifications Applicable to Incident Handling Title Description Additional Information AI Asset Identification  http://csrc.nist.gov/publications/ PubsNISTIRs.html#NIST-IR-7693  ARF  Asset Results Format  http://csrc.nist.gov/publications/ PubsNISTIRs.html#NIST-IR-7694  CAPEC  Common Attack Pattern Enumeration and Classification  http://capec.mitre.org/  CCE  Common Configuration Enumeration  http://cce.mitre.org/  CEE  Common Event Expression  http://cee.mitre.org/  CPE  Common Platform Enumeration  http://cpe.mitre.org/  CVE  Common Vulnerabilities and Exposures  http://cve.mitre.org/  CVSS  Common Vulnerability Scoring System  http://www.first.org/cvss/cvss-guide  CWE  Common Weakness Enumeration  http://cwe.mitre.org/  CybOX Cyber Observable eXpression http://cybox.mitre.org/  MAEC  Malware Attribute Enumeration and Characterization  http://maec.mitre.org/  OCIL  Open Checklist Interactive Language  http://csrc.nist.gov/publications/ PubsNISTIRs.html#NIST-IR-7692  OVAL  Open Vulnerability Assessment Language  http://oval.mitre.org/  RFC 4765  Intrusion Detection Message Exchange Format (IDMEF) http://www.ietf.org/rfc/rfc4765.txt  RFC 5070  Incident Object Description Exchange Format (IODEF) http://www.ietf.org/rfc/rfc5070.txt  RFC 5901  Extensions to the IODEF for Reporting Phishing  http://www.ietf.org/rfc/rfc5901.txt  RFC 5941  Sharing Transaction Fraud Data  http://www.ietf.org/rfc/rfc5941.txt  RFC 6545 Real-time Inter-network Defense (RID) http://www.ietf.org/rfc/rfc6545.txt  RFC 6546 Transport of Real-time Inter-network Defense (RID) Messages over HTTP/TLS http://www.ietf.org/rfc/rfc6546.txt  SCAP Security Content Automation Protocol http://csrc.nist.gov/publications/PubsSPs.html #SP-800-126-Rev.%202  XCCDF  Extensible Configuration Checklist Description Format  http://csrc.nist.gov/publications/ PubsNISTIRs.html#NIST-IR-7275-r4   COMPUTER SECURITY INCIDENT HANDLING GUIDE 65 Appendix F—Frequently Asked Questions Users, system administrators, information security staff members, and others within organizations may have questions about incident response. The following are frequently asked questions (FAQ). Organizations are encouraged to customize this FAQ and make it available to their user community. 1. What is an incident? In general, an incident is a violation of computer security policies, acceptable use policies, or standard computer security practices. Examples of incidents are:  An attacker commands a botnet to send high volumes of connection requests to one of an organization’s web servers, causing it to crash.  Users are tricked into opening a “quarterly report” sent via email that is actually malware; running the tool has infected their computers and established connections with an external host.  A perpetrator obtains unauthorized access to sensitive data and threatens to release the details to the press if the organization does not pay a designated sum of money.  A user provides illegal copies of software to others through peer-to-peer file sharing services. 2. What is incident handling? Incident handling is the process of detecting and analyzing incidents and limiting the incident’s effect. For example, if an attacker breaks into a system through the Internet, the incident handling process should detect the security breach. Incident handlers will then analyze the data and determine how serious the attack is. The incident will be prioritized, and the incident handlers will take action to ensure that the progress of the incident is halted and that the affected systems return to normal operation as soon as possible. 3. What is incident response? The terms “incident handling” and “incident response” are synonymous in this document.50 4. What is an incident response team? An incident response team (also known as a Computer Security Incident Response Team [CSIRT]) is responsible for providing incident response services to part or all of an organization. The team receives information on possible incidents, investigates them, and takes action to ensure that the damage caused by the incidents is minimized. 5. What services does the incident response team provide? The particular services that incident response teams offer vary widely among organizations. Besides performing incident handling, most teams also assume responsibility for intrusion detection system monitoring and management. A team may also distribute advisories regarding new threats, and educate users and IT staff on their roles in incident prevention and handling.  6. To whom should incidents be reported? Organizations should establish clear points of contact (POC) for reporting incidents internally. Some organizations will structure their incident response capability so that all incidents are reported directly to the incident response team, whereas others will use existing support                                                       50  Definitions of “incident handling” and “incident response” vary widely. For example, CERT®/CC uses “incident handling” to refer to the overall process of incident detection, reporting, analysis, and response, whereas “incident response” refers specifically to incident containment, recovery, and notification of others. See http://www.cert.org/csirts/csirt_faq.html for more information. COMPUTER SECURITY INCIDENT HANDLING GUIDE 66 structures, such as the IT help desk, for an initial POC. The organization should recognize that external parties, such as other incident response teams, would report some incidents. Federal agencies are required under the law to report all incidents to the United States Computer Emergency Readiness Team (US-CERT). All organizations are encouraged to report incidents to their appropriate Computer Security Incident Response Teams (CSIRTs). If an organization does not have its own CSIRT to contact, it can report incidents to other organizations, including Information Sharing and Analysis Centers (ISACs). 7. How are incidents reported? Most organizations have multiple methods for reporting an incident. Different reporting methods may be preferable as a result of variations in the skills of the person reporting the activity, the urgency of the incident, and the sensitivity of the incident. A phone number should be established to report emergencies. An email address may be provided for informal incident reporting, whereas a web-based form may be useful in formal incident reporting. Sensitive information can be provided to the team by using a public key published by the team to encrypt the material. 8. What information should be provided when reporting an incident? The more precise the information is, the better. For example, if a workstation appears to have been infected by malware, the incident report should include as much of the following data as practical:  The user’s name, user ID, and contact information (e.g., phone number, email address)  The workstation’s location, model number, serial number, hostname, and IP address  The date and time that the incident occurred  A step-by-step explanation of what happened, including what was done to the workstation after the infection was discovered. This explanation should be detailed, including the exact wording of messages, such as those displayed by the malware or by antivirus software alerts. 9. How quickly does the incident response team respond to an incident report? The response time depends on several factors, such as the type of incident, the criticality of the resources and data that are affected, the severity of the incident, existing Service Level Agreements (SLA) for affected resources, the time and day of the week, and other incidents that the team is handling. Generally, the highest priority is handling incidents that are likely to cause the most damage to the organization or to other organizations. 10. When should a person involved with an incident contact law enforcement? Communications with law enforcement agencies should be initiated by the incident response team members, the chief information officer (CIO), or other designated official—users, system administrators, system owners, and other involved parties should not initiate contact.  11. What should someone do who discovers that a system has been attacked? The person should immediately stop using the system and contact the incident response team. The person may need to assist in the initial handling of the incident—for instance, physically monitoring the system until incident handlers arrive to protect evidence on the system. 12. What should someone do who is contacted by the media regarding an incident? A person may answer the media’s questions in accordance with the organization’s policy regarding incidents and outside parties. If the person is not qualified to represent the organization in terms of discussing the incident, the person should make no comment regarding the incident, COMPUTER SECURITY INCIDENT HANDLING GUIDE 67 other than to refer the caller to the organization’s public affairs office. This will allow the public affairs office to provide accurate and consistent information to the media and the public. COMPUTER SECURITY INCIDENT HANDLING GUIDE 68 Appendix G—Crisis Handling Steps This is a list of the major steps that should be performed when a technical professional believes that a serious incident has occurred and the organization does not have an incident response capability available. This serves as a basic reference of what to do for someone who is faced with a crisis and does not have time to read through this entire document. 1. Document everything. This effort includes every action that is performed, every piece of evidence, and every conversation with users, system owners, and others regarding the incident. 2. Find a coworker who can provide assistance. Handling the incident will be much easier if two or more people work together. For example, one person can perform actions while the other documents them. 3. Analyze the evidence to confirm that an incident has occurred. Perform additional research as necessary (e.g., Internet search engines, software documentation) to better understand the evidence. Reach out to other technical professionals within the organization for additional help. 4. Notify the appropriate people within the organization. This should include the chief information officer (CIO), the head of information security, and the local security manager. Use discretion when discussing details of an incident with others; tell only the people who need to know and use communication mechanisms that are reasonably secure. (If the attacker has compromised email services, do not send emails about the incident.) 5. Notify US-CERT and/or other external organizations for assistance in dealing with the incident.  6. Stop the incident if it is still in progress. The most common way to do this is to disconnect affected systems from the network. In some cases, firewall and router configurations may need to be modified to stop network traffic that is part of an incident, such as a denial of service (DoS) attack. 7. Preserve evidence from the incident. Make backups (preferably disk image backups, not file system backups) of affected systems. Make copies of log files that contain evidence related to the incident. 8. Wipe out all effects of the incident. This effort includes malware infections, inappropriate materials (e.g., pirated software), Trojan horse files, and any other changes made to systems by incidents. If a system has been fully compromised, rebuild it from scratch or restore it from a known good backup. 9. Identify and mitigate all vulnerabilities that were exploited. The incident may have occurred by taking advantage of vulnerabilities in operating systems or applications. It is critical to identify such vulnerabilities and eliminate or otherwise mitigate them so that the incident does not recur. 10. Confirm that operations have been restored to normal. Make sure that data, applications, and other services affected by the incident have been returned to normal operations. 11. Create a final report. This report should detail the incident handling process. It also should provide an executive summary of what happened and how a formal incident response capability would have helped to handle the situation, mitigate the risk, and limit the damage more quickly.   COMPUTER SECURITY INCIDENT HANDLING GUIDE 69 Appendix H—Change Log Revision 2 Draft 1—January 2012 Editorial:  Tightened writing throughout publication  Made minor formatting changes throughout publication Technical Changes:  Expanded material on information sharing (throughout Section 2)  Updated incident reporting organization listings (Section 2.3.4.3)  Updated list of common incident response team services (Section 2.5)  Revised the incident response life cycle diagrams (throughout Section 3)  Revamped the list of attack vectors (Section 3.2.1)  Revamped the factors for incident handling prioritization (Section 3.2.6)  Changed focus from identifying the attacker to identifying the attacking host (Section 3.3.3)  Expanded the list of possible incident metrics (Section 3.4.2)  Updated the incident handling scenarios to reflect current threats (old Appendix B, new Appendix A)  Made minor updates to incident-related data field suggestions (old Appendix C, new Appendix B)  Updated all of the tools and resources listings (old Appendix G, new Appendix E)  Updated the Frequently Asked Questions and the Crisis Handling Steps to reflect changes made elsewhere in the publication (old Appendices H and I, new Appendices F and G) Deletions:  Removed duplicate material on forensics, pointed readers to SP 800-86 for the same information (Section 3.3.2)  Deleted material specific to the old incident categories (Sections 4 through 8)  Deleted the duplicate list of recommendations (old Appendix A)  Deleted print resources list (old Appendix F)  Deleted federal agency incident reporting categories (old Appendix J)  Revision 2 Final—August 2012 Editorial:  Made minor revisions throughout publication Technical Changes:  Added information sharing as a team service (Section 2.5)  Converted Table 3-1 into bulleted lists (Section 3.1.1)  Added a mention of exercises (Section 3.1.1)  Revised the attack vectors (formerly incident categories) (Section 3.2.1) COMPUTER SECURITY INCIDENT HANDLING GUIDE 70  Added SIEMs, network flows as common sources of precursors and indicators (Section 3.2.3)  Expanded discussion of eradication and recovery (Section 3.3.4)  Added a section on coordination and information sharing (Section 4)  Added a table of data exchange specifications applicable to incident handling (Appendix E)  Association for the Advancementof Medical InstrumentationANSI/AAMI/IEC 80001-1:2010Application of risk management for IT Networks incorporating medical devices — Part 1: Roles, responsibilities and activitiesAAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Objectives and uses of AAMI standards and recommended practices   It is most important that the objectives and potential uses of an AAMI product standard or recommended practice are clearly understood. The objectives of AAMI's technical development program derive from AAMI's overall mission: the advancement of medical instrumentation. Essential to such advancement are (1) a continued increase in the safe and effective application of current technologies to patient care, and (2) the encouragement of new technologies. It is AAMI's view that standards and recommended practices can contribute significantly to the advancement of medical instrumentation, provided that they are drafted with attention to these objectives and provided that arbitrary and restrictive uses are avoided. A voluntary standard for a medical device recommends to the manufacturer the information that should be provided with or on the product, basic safety and performance criteria that should be considered in qualifying the device for clinical use, and the measurement techniques that can be used to determine whether the device conforms with the safety and performance criteria and/or to compare the performance characteristics of different products. Some standards emphasize the information that should be provided with the device, including performance characteristics, instructions for use, warnings and precautions, and other data considered important in ensuring the safe and effective use of the device in the clinical environment. Recommending the disclosure of performance characteristics often necessitates the development of specialized test methods to facilitate uniformity in reporting; reaching consensus on these tests can represent a considerable part of committee work. When a drafting committee determines that clinical concerns warrant the establishment of minimum safety and performance criteria, referee tests must be provided and the reasons for establishing the criteria must be documented in the rationale.  A recommended practice provides guidelines for the use, care, and/or processing of a medical device or system. A recommended practice does not address device performance per se, but rather procedures and practices that will help ensure that a device is used safely and effectively and that its performance will be maintained. Although a device standard is primarily directed to the manufacturer, it may also be of value to the potential purchaser or user of the device as a frame of reference for device evaluation. Similarly, even though a recommended practice is usually oriented towards healthcare professionals, it may be useful to the manufacturer in better understanding the environment in which a medical device will be used. Also, some recommended practices, while not addressing device performance criteria, provide guidelines to industrial personnel on such subjects as sterilization processing, methods of collecting data to establish safety and efficacy, human engineering, and other processing or evaluation techniques; such guidelines may be useful to health care professionals in understanding industrial practices. In determining whether an AAMI standard or recommended practice is relevant to the specific needs of a potential user of the document, several important concepts must be recognized: All AAMI standards and recommended practices are voluntary (unless, of course, they are adopted by government regulatory or procurement authorities). The application of a standard or recommended practice is solely within the discretion and professional judgment of the user of the document. Each AAMI standard or recommended practice reflects the collective expertise of a committee of health care professionals and industrial representatives, whose work has been reviewed nationally (and sometimes internationally). As such, the consensus recommendations embodied in a standard or recommended practice are intended to respond to clinical needs and, ultimately, to help ensure patient safety. A standard or recommended practice is limited, however, in the sense that it responds generally to perceived risks and conditions that may not always be relevant to specific situations. A standard or recommended practice is an important reference in responsible decision-making, but it should never replace responsible decision-making. Despite periodic review and revision (at least once every five years), a standard or recommended practice is necessarily a static document applied to a dynamic technology. Therefore, a standards user must carefully review the reasons why the document was initially developed and the specific rationale for each of its provisions. This review will reveal whether the document remains relevant to the specific needs of the user. Particular care should be taken in applying a product standard to existing devices and equipment, and in applying a recommended practice to current procedures and practices. While observed or potential risks with existing equipment typically form the basis for the safety and performance criteria defined in a standard, professional judgment must be used in applying these criteria to existing equipment. No single source of information will serve to identify a particular product as "unsafe". A voluntary standard can be used as one resource, but the ultimate decision as to product safety and efficacy must take into account the specifics of its utilization and, of course, cost-benefit considerations. Similarly, a recommended practice should be analyzed in the context of the specific needs and resources of the individual institution or firm. Again, the rationale accompanying each AAMI standard and recommended practice is an excellent guide to the reasoning and data underlying its provision. In summary, a standard or recommended practice is truly useful only when it is used in conjunction with other sources of information and policy guidance and in the context of professional experience and judgment.  INTERPRETATIONS OF AAMI STANDARDS AND RECOMMENDED PRACTICES  Requests for interpretations of AAMI standards and recommended practices must be made in writing, to the AAMI Vice President, Standards Policy and Programs. An official interpretation must be approved by letter ballot of the originating committee and subsequently reviewed and approved by the AAMI Standards Board. The interpretation will become official and representation of the Association only upon exhaustion of any appeals and upon publication of notice of interpretation in the "Standards Monitor" section of the AAMI News. The Association for the Advancement of Medical Instrumentation disclaims responsibility for any characterization or explanation of a standard or recommended practice which has not been developed and communicated in accordance with this procedure and which is not published, by appropriate notice, as an official interpretation in the AAMI News. AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016American National Standard  ANSI/AAMI/IEC 80001-1:2010  Application of risk management for IT Networks incorporating medical devices - Part 1: Roles, responsibilities and activities           Approved 14 October 2010 by Association for the Advancement of Medical Instrumentation  Approved 6 October 2010 by  American National Standards Institute, Inc.     Abstract: This standard defines the roles, responsibilities and activities that are necessary for risk management of IT-networks incorporating medical devices to address safety, effectiveness, and data and system security.  Keywords: medical device, risk management, information technology, interoperability  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016AAMI Standard This Association for the Advancement of Medical Instrumentation (AAMI) standard implies a consensus of those substantially concerned with its scope and provisions. The existence of an AAMI standard does not in any respect preclude anyone, whether they have approved the standard or not, from manufacturing, marketing, purchasing, or using products, processes, or procedures not conforming to the standard. AAMI standards are subject to periodic review, and users are cautioned to obtain the latest editions. CAUTION NOTICE: This AAMI standard may be revised or withdrawn at any time. AAMI procedures require that action be taken to reaffirm, revise, or withdraw this standard no later than five years from the date of publication. Interested parties may obtain current information on all AAMI standards by calling or writing AAMI, or by visiting the AAMI website at www.aami.org. All AAMI standards, recommended practices, technical information reports, and other types of technical documents developed by AAMI are voluntary, and their application is solely within the discretion and professional judgment of the user of the document. Occasionally, voluntary technical documents are adopted by government regulatory agencies or procurement authorities, in which case the adopting agency is responsible for enforcement of its rules and regulations.                 Published by  Association for the Advancement of Medical Instrumentation 4301 N. Fairfax Drive, Suite 301 Arlington, VA 22203-1633 www.aami.org   © 2010 by the Association for the Advancement of Medical Instrumentation  All Rights Reserved  This publication is subject to copyright claims of ISO, ANSI, and AAMI. No part of this publication may be reproduced or distributed in any form, including an electronic retrieval system, without the prior written permission of AAMI. All requests pertaining to this document should be submitted to AAMI. It is illegal under federal law (17 U.S.C. § 101, et seq.) to make copies of all or any part of this document (whether internally or externally) without the prior written permission of the Association for the Advancement of Medical Instrumentation. Violators risk legal action, including civil and criminal penalties, and damages of $100,000 per offense. For permission regarding the use of all or any part of this document, complete the reprint request form at www.aami.org or contact AAMI, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633. Phone: (703) 525-4890; Fax: (703) 525-1067.  Printed in the United States of America  ISBN 1–57020–400-4 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Contents  Page Glossary of equivalent standards...............................................................................................v Committee representation........................................................................................................vii Background of AAMI adoption of IEC 80001-1:2010..................................................................................viii FOREWORD............................................................................................................................ix INTRODUCTION......................................................................................................................xi 1 Scope................................................................................................................................1 2 Terms and definitions.........................................................................................................2 3 Roles and responsibilities...................................................................................................7 3.1 General.....................................................................................................................7 3.2 RESPONSIBLE ORGANIZATION........................................................................................7 3.3 TOP MANAGEMENT responsibilities...............................................................................7 3.4 MEDICAL IT-NETWORK RISK MANAGER............................................................................9 3.5 MEDICAL DEVICE manufacturer(s)...............................................................................10 3.6 Providers of other information technology.................................................................11 4 Life cycle RISK MANAGEMENT in MEDICAL IT-NETWORKS.........................................................12 4.1 Overview..................................................................................................................12 4.2 RESPONSIBLE ORGANIZATION RISK MANAGEMENT...........................................................14 4.2.1 POLICY FOR RISK MANAGEMENT for incorporating MEDICAL DEVICES....................14 4.2.2 RISK MANAGEMENT PROCESS...........................................................................14 4.3 MEDICAL IT-NETWORK RISK MANAGEMENT planning and documentation.........................14 4.3.1 Overview......................................................................................................14 4.3.2 RISK-relevant asset description.....................................................................15 4.3.3 MEDICAL IT-NETWORK documentation..............................................................15 4.3.4 RESPONSIBILITY AGREEMENT...........................................................................16 4.3.5 RISK MANAGEMENT plan for the MEDICAL IT-NETWORK.......................................17 4.4 MEDICAL IT-NETWORK RISK MANAGEMENT.....................................................................17 4.4.1 Overview......................................................................................................17 4.4.2 RISK ANALYSIS...............................................................................................18 4.4.3 RISK EVALUATION...........................................................................................18 4.4.4 RISK CONTROL...............................................................................................18 4.4.5 RESIDUAL RISK evaluation and reporting.........................................................20 4.5 CHANGE-RELEASE MANAGEMENT and CONFIGURATION MANAGEMENT................................21 4.5.1 CHANGE-RELEASE MANAGEMENT PROCESS........................................................21 4.5.2 Decision on how to apply RISK MANAGEMENT...................................................21 4.5.3 Go-live.........................................................................................................22 4.6 Live network RISK MANAGEMENT.................................................................................23 4.6.1 Monitoring....................................................................................................23 4.6.2 EVENT MANAGEMENT.......................................................................................23 5 Document control..............................................................................................................24 5.1 Document control procedure.....................................................................................24 5.2 MEDICAL IT-NETWORK RISK MANAGEMENT FILE..............................................................24 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Annex A (informative)  Rationale..............................................................................................25 Annex B (informative)  Overview of RISK MANAGEMENT relationships..........................................29 Annex C (informative)  Guidance on field of application............................................................30 Annex D (informative)  Relationship with ISO/IEC 20000-2:2005 Information technology –  Service management – Part 2: Code of practice.......................................................................32 Bibliography............................................................................................................................36  Figure 1 – Illustration of TOP MANAGEMENT responsibilities.........................................................9 Figure 2 – Overview of life cycle of MEDICAL IT-NETWORKS including RISK MANAGEMENT................13 Figure B.1 – Overview of roles and relationships......................................................................29 Figure D.1 – Service management processes...........................................................................33  Table A.1 – Relationship between ISO 14971 and IEC 80001-1................................................27 Table C.1 – IT-NETWORK scenarios that can be encountered in a clinical environment...............30 Table D.1 – Relationship between IEC 80001-1 and ISO/IEC 20000-1:2005 or ISO/IEC 20000-2:2005.............................................................................................................34 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Glossary of equivalent standards International Standards adopted in the United States may include normative references to other International Standards. For each International Standard that has been adopted by AAMI (and ANSI), the table below gives the corresponding U.S. designation and level of equivalency to the International Standard. NOTE: Documents are sorted by international designation. The code in the US column, “(R)20xx” indicates the year the document was officially reaffirmed by AAMI. E.g., ANSI/AAMI/ISO 10993-4:2002/(R)2009 indicates that 10993-4, originally approved and published in 2002, was reaffirmed without change in 2009. Other normatively referenced International Standards may be under consideration for U.S. adoption by AAMI; therefore, this list should not be considered exhaustive. International designation U.S. designation Equivalency IEC 60601-1:2005 Technical Corrigendum 1 and 2 ANSI/AAMI ES60601-1:2005 and ANSI/AAMI ES60601-1:2005/A2:2010 ANSI/AAMI ES60601-1:2005/C1:2009 (amdt) Major technical variations  C1 Identical to Corrigendum 1 & 2IEC 60601-1-2:2007 ANSI/AAMI/IEC 60601-1-2:2007 Identical IEC 60601-2-2:2009 ANSI/AAMI/IEC 60601-2-2:2009 Identical IEC 60601-2-4:2002 ANSI/AAMI DF80:2003/(R)2010 Major technical variations IEC 60601-2-16:2008 ANSI/AAMI/IEC 60601-2-16:2008 Identical IEC 60601-2-19:2009 ANSI/AAMI/IEC 60601-2-19:2009 Identical IEC 60601-2-20:2009 ANSI/AAMI/IEC 60601-2-20:2009 Identical IEC 60601-2-21:2009 ANSI/AAMI/IEC 60601-2-21:2009 Identical IEC 60601-2-24:1998 ANSI/AAMI ID26:2004/(R)2009 Major technical variations IEC 60601-2-47:2001 ANSI/AAMI EC38:2007 Major technical variations IEC 60601-2-50:2009 ANSI/AAMI/IEC 60601-2-50:2009 Identical IEC 80001-1:2010 ANSI/AAMI/IEC 80001-1:2010 Identical IEC 80601-2-30:2009 and Technical Corrigendum 1 ANSI/AAMI/IEC 80601-2-30:2009 and ANSI/AAMI/IEC 80601-2-30:2009/ C1:2009 (amdt) – consolidated text Identical (with inclusion) C1 Identical to Corrigendum 1 IEC 80601-2-58:2008 ANSI/AAMI/IEC 80601-2-58:2008 Identical IEC/TR 60878:2009 ANSI/AAMI/IEC TIR60878:2003 Identical IEC/TR 62296:2009 ANSI/AAMI/IEC TIR62296:2009 Identical IEC 62304:2006 ANSI/AAMI/IEC 62304:2006 Identical IEC/TR 62348:2006 ANSI/AAMI/IEC TIR62348:2006 Identical IEC/TR 62354:2009 ANSI/AAMI/IEC TIR62354:2009 Identical IEC 62366:2007 ANSI/AAMI/IEC 62377:2007 Identical IEC/TR 80002-1:2009 ANSI/IEC/TR 80002-1:2009 Identical ISO 5840:2005 ANSI/AAMI/ISO 5840:2005/(R)2010 Identical ISO 7198:1998 ANSI/AAMI/ISO 7198:1998/2001/(R)2010 Identical ISO 7199:2009 ANSI/AAMI/ISO 7199:2009 Identical ISO 8637:2010 ANSI/AAMI/ISO 8637:2010 Identical ISO 8638:2010 ANSI/AAMI/ISO 8638:2010 Identical ISO 10993-1:2009 ANSI/AAMI/ISO 10993-1:2009 Identical ISO 10993-2:2006 ANSI/AAMI/ISO 10993-2:2006 Identical ISO 10993-3:2003 ANSI/AAMI/ISO 10993-3:2003/(R)2009 Identical ISO 10993-4:2002 and  Amendment 1:2006 ANSI/AAMI/ISO 10993-4:2002/(R)2009 and Amendment 1:2006/(R)2009 Identical ISO 10993-5:2009 ANSI/AAMI/ISO 10993-5:2009 Identical ISO 10993-6:2007 ANSI/AAMI/ISO 10993-6:2007 Identical ISO 10993-7:2008 ANSI/AAMI/ISO 10993-7:2008 Identical ISO 10993-9:2009 ANSI/AAMI/ISO 10993-9:2009 Identical ISO 10993-10:2010 ANSI/AAMI/ISO 10993-10:2010 Identical ISO 10993-11:2006 ANSI/AAMI/ISO 10993-11:2006 Identical ISO 10993-12:2007 ANSI/AAMI/ISO 10993-12:2007 Identical ISO 10993-13:2010 ANSI/AAMI/ISO 10993-13:2010 Identical ISO 10993-14:2001 ANSI/AAMI/ISO 10993-14:2001/(R)2006 Identical ISO 10993-15:2000 ANSI/AAMI/ISO 10993-15:2000/(R)2006 Identical ISO 10993-16:2010 ANSI/AAMI/ISO 10993-16:2010 Identical ISO 10993-17:2002 ANSI/AAMI/ISO 10993-17:2002/(R)2008 Identical ISO 10993-18:2005 ANSI/AAMI BE83:2006 Major technical variations ISO/TS 10993-19:2006 ANSI/AAMI/ISO TIR10993-19:2006 Identical © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  v AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016International designation U.S. designation Equivalency ISO/TS 10993-20:2006 ANSI/AAMI/ISO TIR10993-20:2006 Identical ISO 11135-1:2007 ANSI/AAMI/ISO 11135-1:2007 Identical ISO/TS 11135-2:2008 ANSI/AAMI/ISO TIR11135-2:2008 Identical ISO 11137-1:2006 ANSI/AAMI/ISO 11137-1:2006/(R)2010 Identical ISO 11137-2:2006 (2006-08-01 corrected version) ANSI/AAMI/ISO 11137-2:2006 Identical ISO 11137-3:2006 ANSI/AAMI/ISO 11137-3:2006/(R)2010 Identical ISO 11138-1: 2006 ANSI/AAMI/ISO 11138-1:2006/(R)2010 Identical ISO 11138-2: 2006 ANSI/AAMI/ISO 11138-2:2006/(R)2010 Identical ISO 11138-3: 2006 ANSI/AAMI/ISO 11138-3:2006/(R)2010 Identical ISO 11138-4: 2006 ANSI/AAMI/ISO 11138-4:2006/(R)2010 Identical ISO 11138-5: 2006 ANSI/AAMI/ISO 11138-5:2006/(R)2010 Identical ISO/TS 11139:2006 ANSI/AAMI/ISO 11139:2006 Identical ISO 11140-1:2005 ANSI/AAMI/ISO 11140-1:2005/(R)2010 Identical ISO 11140-3:2007 ANSI/AAMI/ISO 11140-3:2007 Identical ISO 11140-4:2007 ANSI/AAMI/ISO 11140-4:2007 Identical ISO 11140-5:2007 ANSI/AAMI/ISO 11140-5:2007 Identical ISO 11607-1:2006 ANSI/AAMI/ISO 11607-1:2006 Identical ISO 11607-2:2006 ANSI/AAMI/ISO 11607-2:2006 Identical ISO 11663:2009 ANSI/AAMI/ISO 11633:2009 Identical ISO 11737-1: 2006 ANSI/AAMI/ISO 11737-1:2006 Identical ISO 11737-2:2009 ANSI/AAMI/ISO 11737-2:2009 Identical ISO 13408-1:2008 ANSI/AAMI/ISO 13408-1:2008 Identical ISO 13408-2:2003 ANSI/AAMI/ISO 13408-2:2003 Identical ISO 13408-3:2006 ANSI/AAMI/ISO 13408-3:2006 Identical ISO 13408-4:2005 ANSI/AAMI/ISO 13408-4:2005 Identical ISO 13408-5:2006 ANSI/AAMI/ISO 13408-5:2006 Identical ISO 13408-6:2006 ANSI/AAMI/ISO 13408-6:2006 Identical ISO 13485:2003 ANSI/AAMI/ISO 13485:2003/(R)2009 Identical ISO 14155-1:2003 ANSI/AAMI/ISO 14155-1:2003/(R)2008 Identical ISO 14155-2:2003 ANSI/AAMI/ISO 14155-2:2003/(R)2008 Identical ISO 14160:1998 ANSI/AAMI/ISO 14160:1998/(R)2008 Identical ISO 14161:2009 ANSI/AAMI/ISO 14161:2009 Identical ISO 14708-3:2008 ANSI/AAMI/ISO 14708-3:2008 Identical ISO 14708-4:2008 ANSI/AAMI/ISO 14708-4:2008 Identical ISO 14708-5:2010 ANSI/AAMI /ISO 14708-5:2010 Identical ISO 14937:2009 ANSI/AAMI/ISO 14937:2009 Identical ISO/TR 14969:2004 ANSI/AAMI/ISO TIR14969:2004 Identical ISO 14971:2007 ANSI/AAMI/ISO 14971:2007/(R)2010 Identical ISO 15223-1:2007 and A1:2008 ANSI/AAMI/ISO 15223-1:2007 and A1:2008 Identical ISO 15223-2:2010 ANSI/AAMI/ISO 15223-2:2010 Identical ISO 15225:2010 ANSI/AAMI/ISO 15225:2010  Identical ISO 15674:2009 ANSI/AAMI/ISO 15674:2009 Identical ISO 15675:2009 ANSI/AAMI/ISO 15675:2009 Identical ISO 15882:2008 ANSI/AAMI/ISO 15882:2008 Identical ISO 15883-1:2006 ANSI/AAMI ST15883-1:2009 Major technical variations ISO/TR 16142:2006 ANSI/AAMI/ISO TIR16142:2005 Identical ISO 17664:2004 ANSI/AAMI ST81:2004 Major technical variations ISO 17665-1:2006 ANSI/AAMI/ISO 17665-1:2006 Identical (with inclusions) ISO/TS 17665-2:2009 ANSI/AAMI/ISO TIR17665-2:2009 Identical ISO 18472:2006 ANSI/AAMI/ISO 18472:2006 Identical ISO/TS 19218:2005 ANSI/AAMI/ISO 19218:2005 Identical ISO 22442-1:2007 ANSI/AAMI/ISO 22442-1:2007 Identical ISO 22442-2:2007 ANSI/AAMI/ISO 22442-2:2007 Identical ISO 22442-3:2007 ANSI/AAMI/ISO 22442-3:2007 Identical ISO 25539-1:2003 and A1:2005 ANSI/AAMI/ISO 25539-1:2003/(R)2009 and A1:2005/(R)2009 Identical ISO 25539-2:2008 ANSI/AAMI/ISO 25539-2:2008 Identical ISO 27186:2010 ANSI/AAMI/ISO 27186:2010 Identical ISO 81060-1:2007 ANSI/AAMI/ISO 81060-1:2007 Identical ISO 81060-2:2009 ANSI/AAMI/ISO 81060-2:2009 Identical vi  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Committee representation Association for the Advancement of Medical Instrumentation Information Technology Networks Incorporating Medical Devices Committee The adoption of IEC 80001-1 as a new American National Standard was initiated by the AAMI Information Technology Networks Incorporating Medical Devices (IT) Committee. U.S. cochairs of the AAMI IT Committee, William Hintz of Medtronic Inc and Richard Schrenker of Massachusettes General Hospital, played an active part in developing the IEC standard. Committee approval of this document does not necessarily imply that all committee members voted for its approval.  At the time this document was published, the AAMI Information Technology Networks Incorporating Medical Devices Committee had the following members:  Cochairs  William Hintz, Medtronic Inc. Richard A. Schrenker, Massachusetts General Hospital (Independent Expert)  Members Jon Camp, Philips Electronics North America Todd Cooper, (Independent Expert) Leanne Cordisco, GE Healthcare Rebecca K. Crossley, CBET, (Independent Expert) Conor Curtin, Fresenius Medical Care Renal Therapies Group  Yadin David, EdD CCE PE HCSP, (Independent Expert) Christina DeMur, Draeger Medical Systems Inc. Sherman Eagles, SoftwareCPR Joseph Freitas, CareFusion Kenneth J. Fuchs, Mindray DS USA Inc. William Hintz, Medtronic Inc Yimin Li, Stryker Instruments Division  Marshall Magee, Welch Allyn Inc. Mary Beth McDonald, St Jude Medical Inc.  Sean Murphy, Lt Col, Air Force Medical Operations Agency SGALE (Independent Expert) Kenneth Olbrish, (Independent Expert) Tresia L. O'Shea, Getinge USA Steven R. Rakitin, (Independent Expert) Terrie L. Reed, FDA/CDRH  Richard A. Schrenker, Massachusetts General Hospital (Independent Expert) Rabin Srestha, Spacelabs Medical Inc. Micheal T. Suelzer, PhD, Baxter Healthcare Corporation Donna-Bea Tillman, PhD, Microsoft Health Soutions Group  Alternates Karen S. Delvecchio, GE Healthcare Brian J. Fitzgerald, Eur Ing MIMM, FDA/CDRH Xianyu Shea, Stryker Instruments Division  Thomas W. Schultz, Medtronic Inc. Fei Wang, Fresenius Medical Care NOTE--Participation by federal agency representatives in the development of this document does not constitute endorsement by the federal government or any of its agencies.  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  vii AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Background of ANSI/AAMI adoption of IEC 80001-1:2010 As indicated in the foreword to the main body of this document (page ix), the International Electrotechnical Commission (IEC) is a worldwide federation of national standards bodies. The United States is one of the IEC members that took an active role in the development of this standard.  International standard IEC 80001-1:2010 was developed jointly by Sub-Committee IEC/SC 62A, Common aspects of electrical equipment used in medical practice and ISO/TC 215, Health informatics, to define the roles, responsibilities and activities that are necessary for risk management of IT-networks incorporating medical devices to address safety, effectiveness and data and system security.  U.S. participation in this IEC SC is organized through the U.S. Technical Advisory Group for IEC/SC 62A administered by the Advanced Medical Technology Association (AdvaMed) on behalf of the American National Standards Institute. AAMI administers the International Secretariat for IEC/SC 62A on behalf of the United States, and U.S. experts made a considerable contribution to this International Standard.  AAMI encourages its committees to harmonize their work with International Standards in the area of risk management of information technology as it relates to medical devices. The AAMI Information Technology Networks Incorporating Medical Devices (IT) Committee together with the U.S. Technical Advisory Group for IEC/SC 62A, reviewed IEC 80001-1 to formulate the U.S. position and comments while the document was being developed. This close collaboration helped gain widespread U.S. consensus on the document. As the U.S. Technical Advisory Group for IEC/SC 62A, AdvaMed granted AAMI permission to consider adoption of IEC 80001-1 as a new American national Standard. Following AAMI procedures, the AAMI IT Committee voted to adopt the IEC international standard as written.  AAMI and ANSI procedures require that standards be reviewed every five years and, if necessary, revised to reflect technological advances that may have occurred since publication.  AAMI (and ANSI) have adopted other IEC and ISO standards. See the Glossary of Equivalent Standards for a list of IEC and ISO standards adopted by AAMI, which gives the corresponding U.S. designation and the level of equivalency with the IEC and ISO standard.  The concepts incorporated in this standard should not be considered inflexible or static. This standard, like any other, must be reviewed and updated periodically to assimilate progressive technological developments. To remain relevant, it must be modified as technological advances are made and as new data comes to light.  Suggestions for improving this standard are invited. Comments and suggested revisions should be sent to Standards Department, AAMI, 4301 N. Fairfax Dr. Suite 301, Arlington, VA 22203-1633.  NOTE—Beginning with the foreword on page ix, this American National Standard is identical to IEC 80001-1:2010.    viii  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016INTERNATIONAL ELECTROTECHNICAL COMMISSION ____________  APPLICATION OF RISK MANAGEMENT FOR IT-NETWORKS  INCORPORATING MEDICAL DEVICES –   Part 1: Roles, responsibilities and activities   FOREWORD 1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising all national electrotechnical committees (IEC National Committees). The object of IEC is to promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and in addition to other activities, IEC publishes International Standards, Technical Specifications, Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC Publication(s)”). Their preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with may participate in this preparatory work. International, governmental and non-governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely with the International Organization for Standardization (ISO) in accordance with conditions determined by agreement between the two organizations. 2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international consensus of opinion on the relevant subjects since each technical committee has representation from all interested IEC National Committees.  3) IEC Publications have the form of recommendations for international use and are accepted by IEC National Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any misinterpretation by any end user. 4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications transparently to the maximum extent possible in their national and regional publications. Any divergence between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter. 5) IEC itself does not provide any attestation of conformity. Independent certification bodies provide conformity assessment services and, in some areas, access to IEC marks of conformity. IEC is not responsible for any services carried out by independent certification bodies. 6) All users should ensure that they have the latest edition of this publication. 7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and members of its technical committees and IEC National Committees for any personal injury, property damage or other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC Publications.  8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is indispensable for the correct application of this publication. 9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of patent rights. IEC shall not be held responsible for identifying any or all such patent rights. International Standard IEC 80001-1 has been prepared by a joint working group of subcommittee 62A: Common aspects of electrical equipment used in medical practice, of IEC technical committee 62: Electrical equipment in medical practice and ISO technical committee 215: Health informatics. It is published as a double logo standard. The text of this standard is based on the following documents: FDIS Report on voting 62A/703/FDIS 62A/718/RVD © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  ix AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016 Full information on the voting for the approval of this standard can be found in the report on voting indicated in the above table. In ISO, the standard has been approved by 17 P-members out of 18 having cast a vote. This publication has been drafted in accordance with the ISO/IEC Directives, Part 2. Terms defined in Clause 2 of this standard are printed in SMALL CAPITALS. For the purposes of this standard: • “shall” means that compliance with a requirement is mandatory for compliance with this standard; • “should” means that compliance with a requirement is recommended but is not mandatory for compliance with this standard; • “may” is used to describe a permissible way to achieve compliance with a requirement; and • “establish” means to define, document, and implement. A list of all parts of the IEC 80001 series, published under the general title Application of risk management for IT-networks incorporating medical devices, can be found on the IEC website. The committee has decided that the contents of this publication will remain unchanged until the stability date indicated on the IEC web site under "http://webstore.iec.ch" in the data related to the specific publication. At this date, the publication will be  • reconfirmed, • withdrawn, • replaced by a revised edition, or • amended.  IMPORTANT – The 'color inside' logo on the cover page of this publication indicates that it contains colors which are considered to be useful for the correct understanding of its contents. Users should therefore print this document using a color printer.   x  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016INTRODUCTION An increasing number of MEDICAL DEVICEs are designed to exchange information electronically with other equipment in the user environment, including other MEDICAL DEVICES. Such information is frequently exchanged through an information technology network (IT-NETWORK) that also transfers data of a more general nature. At the same time, IT-NETWORKS are becoming increasingly vital to the clinical environment and are now required to carry increasingly diverse traffic, ranging from life-critical patient data requiring immediate delivery and response, to general corporate operations data and to email containing potential malicious content (e.g. viruses). For many jurisdictions, design and production of MEDICAL DEVICES is subject to regulation, and to standards recognized by the regulators. Traditionally, regulators direct their attention to MEDICAL DEVICE manufacturers, by requiring design features and by requiring a documented PROCESS for design and manufacturing. MEDICAL DEVICES cannot be placed on the market in these jurisdictions without evidence that those requirements have been met. The use of the MEDICAL DEVICES by clinical staff is also subject to regulation. Members of clinical staff have to be appropriately trained and qualified, and are increasingly subject to defined PROCESSES designed to protect patients from unacceptable RISK. In contrast, the incorporation of MEDICAL DEVICES into IT-NETWORKS in the clinical environment is a less regulated area. IEC 60601-1:2005 [1]1) requires MEDICAL DEVICE manufacturers to include some information in ACCOMPANYING DOCUMENTS if the MEDICAL DEVICE is intended to be connected to an IT-NETWORK. Standards are also in place covering common information technology activities including planning, design and maintenance of IT-NETWORKS, for instance ISO 20000-1:2005 [9]. However, until the publication of this standard, no standard addressed how MEDICAL DEVICES can be connected to IT-NETWORKS, including general-purpose IT-NETWORKS, to achieve INTEROPERABILITY without compromising the organization and delivery of health care in terms of SAFETY, EFFECTIVENESS, and DATA AND SYSTEM SECURITY. There remain a number of potential problems associated with the incorporation of MEDICAL DEVICES into IT-NETWORKS, including: – lack of consideration for RISK from use of IT-NETWORKS during evaluation of clinical RISK; – lack of support from manufacturers of MEDICAL DEVICES for the incorporation of their products into IT-NETWORKS, (e.g. the unavailability or inadequacy of information provided by the manufacturer to the OPERATOR of the IT-NETWORK); – incorrect operation or degraded performance (e.g. incompatibility or improper configuration) resulting from combining MEDICAL DEVICES and other equipment on the same IT-NETWORK; – incorrect operation resulting from combining MEDICAL DEVICE SOFTWARE and other software applications (e.g. open email systems or computer games) in the same IT-NETWORK; – lack of security controls on many MEDICAL DEVICES; and – the conflict between the need for strict change control of MEDICAL DEVICES and the need for rapid response to the threat of cyberattack. When these problems manifest themselves, unintended consequences frequently follow. ————————— 1) Numbers in square brackets refer to the Bibliography.  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  xi AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016This standard is addressed to RESPONSIBLE ORGANIZATIONS, to manufacturers of MEDICAL DEVICES, and to providers of other information technology. This standard adopts the following principles as a basis for its normative and informative sections: – The incorporation or removal of a MEDICAL DEVICE or other components in an IT-NETWORK is a task which requires design of the action; this might be out of the control of the manufacturer of the MEDICAL DEVICE. – RISK MANAGEMENT should be used before the incorporation of a MEDICAL DEVICE into an IT-NETWORK takes place, and for any changes during the entire life cycle of the resulting MEDICAL IT-NETWORK, to avoid unacceptable RISKS, including possible RISK to patients, resulting from the incorporation of the MEDICAL DEVICE into the IT-NETWORK. Many things are part of a RISK decision, such as liability, cost, or impact on mission. These should be considered in determining acceptable RISK in addition to the requirements described in this standard. – Aspects of removal, maintenance, change or modification of equipment, items or components should be addressed adequately in addition to the incorporation of MEDICAL DEVICES. – The manufacturer of the MEDICAL DEVICE is responsible for RISK MANAGEMENT of the MEDICAL DEVICE during the design, implementation, and manufacturing of the MEDICAL DEVICE. This standard does not cover the RISK MANAGEMENT PROCESS for the MEDICAL DEVICE. – The manufacturer of a MEDICAL DEVICE intended to be incorporated into an IT-NETWORK might need to provide information about the MEDICAL DEVICE that is necessary to allow the RESPONSIBLE ORGANIZATION to manage RISK according to this standard. This information can include, as part of the ACCOMPANYING DOCUMENTS, instructions specifically addressed to the person who incorporates a MEDICAL DEVICE into an IT-NETWORK. – Such ACCOMPANYING DOCUMENTS should convey instructions about how to incorporate the MEDICAL DEVICE into the IT-NETWORK, how the MEDICAL DEVICE transfers information over the IT-NETWORK, and the minimum IT-NETWORK characteristics necessary to enable the INTENDED USE of the MEDICAL DEVICE when it is incorporated into the IT-NETWORK. The ACCOMPANYING DOCUMENTS should warn of possible hazardous situations associated with failure or disruptions of the IT-NETWORK, and the misuse of the IT-NETWORK connection or of the information that is transferred over the IT-NETWORK. – RESPONSIBILITY AGREEMENTS can establish roles and responsibilities among those engaged in the incorporation of a MEDICAL DEVICE into an IT-NETWORK, all aspects of the life cycle of the resulting MEDICAL IT-NETWORK and all activities that form part of that life cycle. – The RESPONSIBLE ORGANIZATION is required to appoint people to certain roles defined in this standard. This standard defines the responsibilities of those roles. The most important of those roles is the MEDICAL IT-NETWORK RISK MANAGER. This role can be assigned to someone within the RESPONSIBLE ORGANIZATION or to an external contractor. – The MEDICAL IT-NETWORK RISK MANAGER is responsible for ensuring that RISK MANAGEMENT is included during the PROCESSES of: • planning and design of new incorporations of MEDICAL DEVICES or changes to such incorporations; • putting the MEDICAL IT-NETWORK into use and the consequent use of the MEDICAL IT-NETWORK; and • CHANGE-RELEASE MANAGEMENT and change management of the IT-NETWORK during the IT-NETWORK’S entire life cycle. xii  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016– RISK MANAGEMENT should be applied to address the following KEY PROPERTIES appropriate for the IT-NETWORK incorporating a MEDICAL DEVICE: • SAFETY (freedom from unacceptable RISK of physical injury or damage to the health of people or damage to property or the environment); • EFFECTIVENESS (ability to produce the intended result for the patient and the RESPONSIBLE ORGANIZATION); and • DATA AND SYSTEM SECURITY (an operational state of a MEDICAL IT-NETWORK in which information assets (data and systems) are reasonably protected from degradation of confidentiality, integrity, and availability). © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  xiii AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016xiv  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016American National Standard ANSI/AAMI/IEC 80001-1:2010 APPLICATION OF RISK MANAGEMENT FOR IT-NETWORKS  INCORPORATING MEDICAL DEVICES –   Part 1: Roles, responsibilities and activities    1 Scope  Recognizing that MEDICAL DEVICES are incorporated into IT-NETWORKS to achieve desirable benefits (for example, INTEROPERABILITY), this international standard defines the roles, responsibilities and activities that are necessary for RISK MANAGEMENT of IT-NETWORKS incorporating MEDICAL DEVICES to address SAFETY, EFFECTIVENESS and DATA AND SYSTEM SECURITY (the KEY PROPERTIES). This international standard does not specify acceptable RISK levels. NOTE 1 The RISK MANAGEMENT activities described in this standard are derived from those in ISO 14971 [4]. The relationship between ISO 14971 and this standard is described in Annex A. This standard applies after a MEDICAL DEVICE has been acquired by a RESPONSIBLE ORGANIZATION and is a candidate for incorporation into an IT-NETWORK. NOTE 2 This standard does not cover pre-market RISK MANAGEMENT. This standard applies throughout the life cycle of IT-NETWORKS incorporating MEDICAL DEVICES. NOTE 3 The life cycle management activities described in this standard are very similar to those of ISO/IEC 20000-2 [10]. The relationship between ISO/IEC 20000-2 and this standard is described in Annex D. This standard applies where there is no single MEDICAL DEVICE manufacturer assuming responsibility for addressing the KEY PROPERTIES of the IT-NETWORK incorporating a MEDICAL DEVICE. NOTE 4 If a single manufacturer specifies a complete MEDICAL DEVICE that includes a network, the installation or assembly of the MEDICAL DEVICE according to the manufacturer’s ACCOMPANYING DOCUMENTS is not subject to the provisions of this standard regardless of who installs or assembles the MEDICAL DEVICE. NOTE 5 If a single manufacturer specifies a complete MEDICAL DEVICE that includes a network, additions to that MEDICAL DEVICE or modification of the configuration of that MEDICAL DEVICE, other than as specified by the manufacturer, is subject to the provisions of this standard. This standard applies to RESPONSIBLE ORGANIZATIONS, MEDICAL DEVICE manufacturers and providers of other information technology for the purpose of RISK MANAGEMENT of an IT-NETWORK incorporating MEDICAL DEVICES as specified by the RESPONSIBLE ORGANIZATION. This standard does not apply to personal use applications where the patient, OPERATOR and RESPONSIBLE ORGANIZATION are one and the same person. NOTE 6 In cases where a MEDICAL DEVICE is used at home under the supervision or instruction of the provider, that provider is deemed to be the RESPONSIBLE ORGANIZATION. Personal use where the patient acquires and uses a MEDICAL DEVICE without the supervision or instruction of a provider is out of scope of this standard. This standard does not address regulatory or legal requirements. © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  1 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20162 Terms and definitions For the purposes of this document, the following terms and definitions apply: 2.1  ACCOMPANYING DOCUMENT a document accompanying a MEDICAL DEVICE or an accessory and containing information for the RESPONSIBLE ORGANIZATION or OPERATOR, particularly regarding SAFETY NOTE Adapted from IEC 60601-1:2005, definition 3.4. 2.2  CHANGE-RELEASE MANAGEMENT PROCESS that ensures that all changes to the IT-NETWORK are assessed, approved, implemented and reviewed in a controlled manner and that changes are delivered, distributed, and tracked, leading to release of the change in a controlled manner with appropriate input and output with CONFIGURATION MANAGEMENT NOTE Adapted from ISO/IEC 20000-1:2005, Subclauses 9.2 (change management) and 10.1 (release management). 2.3  CHANGE PERMIT an outcome of the RISK MANAGEMENT PROCESS consisting of a document that allows a specified change or type of change without further RISK MANAGEMENT Activities subject to specified constraints 2.4  CONFIGURATION MANAGEMENT a PROCESS that ensures that configuration information of components and the IT-NETWORK are defined and maintained in an accurate and controlled manner, and provides a mechanism for identifying, controlling and tracking versions of the IT-NETWORK NOTE Adapted from ISO/IEC 20000-1:2005, Subclause 9.1. 2.5  DATA AND SYSTEMS SECURITY an operational state of a MEDICAL IT-NETWORK in which information assets (data and systems) are reasonably protected from degradation of confidentiality, integrity, and availability NOTE 1 Security, when mentioned in this standard, should be taken to include DATA AND SYSTEMS SECURITY. NOTE 2 DATA AND SYSTEMS SECURITY is assured through a framework of policy, guidance, infrastructure, and services designed to protect information assets and the systems that acquire, transmit, store, and use information in pursuit of the organization’s mission. 2.6  EFFECTIVENESS ability to produce the intended result for the patient and the RESPONSIBLE ORGANIZATION 2.7  EVENT MANAGEMENT a PROCESS that ensures that all events that can or might negatively impact the operation of the IT-NETWORK are captured, assessed, and managed in a controlled manner NOTE Adapted from ISO/IEC 20000-1:2005, Subclauses 8.2 (incident management) and 8.3 (problem management). 2  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20162.8  HARM physical injury or damage to the health of people, or damage to property or the environment, or reduction in EFFECTIVENESS, or breach of DATA AND SYSTEM SECURITY NOTE Adapted from ISO 14971:2007, definition 2.2. 2.9  HAZARD potential source of HARM [ISO 14971:2007, definition 2.3] 2.10  INTENDED USE INTENDED PURPOSE use for which a product, PROCESS or service is intended according to the specifications, instructions and information provided by the manufacturer [ISO 14971: 2007, definition 2.5] 2.11  INTEROPERABILITY a property permitting diverse systems or components to work together for a specified purpose 2.12  IT-NETWORK (INFORMATION TECHNOLOGY NETWORK) a system or systems composed of communicating nodes and transmission links to provide physically linked or wireless transmission between two or more specified communication nodes NOTE 1 Adapted from IEC 61907:2009, definition 3.1.1. NOTE 2 The scope of the MEDICAL IT-NETWORK in this standard is defined by the RESPONSIBLE ORGANIZATION based on where the MEDICAL DEVICES in the MEDICAL IT-NETWORK are located and the defined use of the network. It can contain IT infrastructure, home health and non-clinical contexts. See also 4.3.3. 2.13  KEY PROPERTIES three risk managed characteristics (SAFETY, EFFECTIVENESS, and DATA AND SYSTEMS SECURITY) of MEDICAL IT-NETWORKS 2.14  MEDICAL DEVICE means any instrument, apparatus, implement, machine, appliance, implant, in vitro reagent or calibrator, software, material or other similar or related article: a) intended by the manufacturer to be used, alone or in combination, for human beings for one or more of the specific purpose(s) of: – diagnosis, prevention, monitoring, treatment or alleviation of disease, – diagnosis, monitoring, treatment, alleviation of or compensation for an injury, – investigation, replacement, modification, or support of the anatomy or of a physiological process, – supporting or sustaining life, © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  3 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016– control of conception, – disinfection of medical devices, – providing information for medical or diagnostic purposes by means of in vitro examination of specimens derived from the human body; and b) which does not achieve its primary intended action in or on the human body by pharmacological, immunological or metabolic means, but which may be assisted in its intended function by such means. NOTE 1 The definition of a device for in vitro examination includes, for example, reagents, calibrators, sample collection and storage devices, control materials, and related instruments or apparatus. The information provided by such an in vitro diagnostic device may be for diagnostic, monitoring or compatibility purposes. In some jurisdictions, some in vitro diagnostic devices, including reagents and the like, may be covered by separate regulations. NOTE 2 Products which may be considered to be medical devices in some jurisdictions but for which there is not yet a harmonized approach, are: – aids for disabled/handicapped people; – devices for the treatment/diagnosis of diseases and injuries in animals; – accessories for medical devices (see Note 3); – disinfection substances; – devices incorporating animal and human tissues which may meet the requirements of the above definition but are subject to different controls. NOTE 3 Accessories intended specifically by manufacturers to be used together with a ‘parent’ medical device to enable that medical device to achieve its intended purpose should be subject to the same GHTF procedures as apply to the medical device itself. For example, an accessory will be classified as though it is a medical device in its own right. This may result in the accessory having a different classification than the ‘parent’ device. NOTE 4 Components to medical devices are generally controlled through the manufacturer’s quality management system and the conformity assessment procedures for the device. In some jurisdictions, components are included in the definition of a ‘medical device’. [GHTF SG1/N29R16:2005] 2.15  MEDICAL DEVICE SOFTWARE software system that has been developed for the purpose of being incorporated into the MEDICAL DEVICE or that is intended for use as a MEDICAL DEVICE in its own right [IEC 62304:2006, definition 3.12, modified] 2.16  MEDICAL IT-NETWORK an IT-NETWORK that incorporates at least one MEDICAL DEVICE 2.17  MEDICAL IT-NETWORK RISK MANAGER person accountable for RISK MANAGEMENT of a MEDICAL IT-NETWORK 2.18  OPERATOR person handling equipment [IEC 60601-1:2005, definition 3.73] 4  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20162.19  PROCESS set of interrelated or interacting activities which transforms inputs into outputs [ISO 14971:2007, definition 2.13] NOTE The term “activities” covers use of resources. 2.20  RESIDUAL RISK RISK remaining after RISK CONTROL measures have been taken [ISO 14971:2007, definition 2.15] 2.21  RESPONSIBILITY AGREEMENT one or more documents that together fully define the responsibilities of all relevant stakeholders NOTE This agreement can be a legal document, e.g. a contract. 2.22  RESPONSIBLE ORGANIZATION entity accountable for the use and maintenance of a MEDICAL IT-NETWORK NOTE 1 The accountable entity can be, for example, a hospital, a private clinician or a telehealth organization. NOTE 2 Adapted from IEC 60601-1:2005 definition 3.101. 2.23  RISK combination of the probability of occurrence of HARM and the severity of that HARM [ISO 14971:2007, definition 2.16] 2.24  RISK ANALYSIS systematic use of available information to identify HAZARDS and to estimate the RISK [ISO 14971:2007, definition 2.17] 2.25  RISK ASSESSMENT overall PROCESS comprising a RISK ANALYSIS and a RISK EVALUATION [ISO/IEC Guide 51:1999, definition 3.12] 2.26  RISK CONTROL PROCESS in which decisions are made and measures implemented by which RISKS are reduced to, or maintained within, specified levels [ISO 14971:2007, definition 2.19] © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  5 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20162.27  RISK EVALUATION PROCESS of comparing the estimated RISK against given RISK criteria to determine the acceptability of the RISK [ISO 14971:2007, definition 2.21] 2.28  RISK MANAGEMENT systematic application of management policies, procedures and practices to the tasks of analyzing, evaluating, controlling, and monitoring RISK [ISO 14971:2007, definition 2.22] 2.29  RISK MANAGEMENT FILE set of records and other documents that are produced by RISK MANAGEMENT [ISO 14971:2007, definition 2.23] 2.30  SAFETY freedom from unacceptable RISK of physical injury or damage to the health of people or damage to property or the environment NOTE Adapted from ISO 14971:2007, definition 2.24. 2.31  TOP MANAGEMENT person or group of people who direct(s) and control(s) the RESPONSIBLE ORGANIZATION accountable for a MEDICAL IT-NETWORK at the highest level NOTE Adapted from ISO 9000:2005, definition 3.2.7. 2.32  VERIFICATION confirmation through provision of objective evidence that specified requirements have been fulfilled NOTE 1 The term “verified” is used to designate the corresponding status. NOTE 2 Confirmation can comprise activities such as: – performing alternative calculations; – comparing a new design specification with a similar proven design specification; – undertaking tests and demonstrations; and – reviewing documents prior to issue. [ISO 14971:2007, definition 2.28] NOTE 3 In design and development, VERIFICATION concerns the PROCESS of examining the result of a given activity to determine conformity with the stated requirement for that activity. 6  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20163 Roles and responsibilities 3.1 General Incorporation and modification of equipment or software of a MEDICAL IT-NETWORK shall be performed under a framework of clearly defined responsibilities. At a minimum, the parties, responsibilities and requirements identified in subclauses 3.2 through 3.6 shall be defined. For the particular MEDICAL IT-NETWORK being considered, the RESPONSIBLE ORGANIZATION shall establish and maintain a MEDICAL IT-NETWORK RISK MANAGEMENT FILE. All documentation related to the requirements of this standard for RESPONSIBLE ORGANIZATIONS as well as all supporting documentation shall be maintained in a MEDICAL IT-NETWORK RISK MANAGEMENT FILE. This file shall contain the current CONFIGURATION MANAGEMENT information for the MEDICAL IT-NETWORK. NOTE The CONFIGURATION MANAGEMENT information can be included in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE either through explicit documentation or by reference, for example, to a live database. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 3.2 RESPONSIBLE ORGANIZATION The overall responsibility for RISK MANAGEMENT for a MEDICAL IT-NETWORK shall stay within the RESPONSIBLE ORGANIZATION. The RESPONSIBLE ORGANIZATION shall be the owner of the RISK MANAGEMENT PROCESS for the MEDICAL IT-NETWORK, spanning planning, design, installation, device connection, configuration, use/operation, maintenance, and device decommissioning. Compliance is checked by assessment of the RESPONSIBLE ORGANIZATION. 3.3 TOP MANAGEMENT responsibilities For RISK MANAGEMENT of MEDICAL IT-NETWORKS, TOP MANAGEMENT shall be accountable for: a) establishing a policy for RISK MANAGEMENT for incorporating MEDICAL DEVICES; b) defining the policy for determining acceptable RISK, taking into account relevant international standards and national or regional regulations; c) ensuring the provision of adequate resources; d) ensuring the assignment of qualified personnel for management, performance of work and assessment activities; and e) reviewing the results of RISK MANAGEMENT activities, including EVENT MANAGEMENT (see 4.6.2), at defined intervals to ensure the continuing suitability and the effectiveness of the RISK MANAGEMENT PROCESS. The above shall be documented in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  7 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016TOP MANAGEMENT shall appoint a MEDICAL IT-NETWORK RISK MANAGER, who has the necessary qualifications, knowledge and competence for RISK MANAGEMENT applied to MEDICAL IT-NETWORKS (see 3.4). TOP MANAGEMENT shall identify the people responsible for the following tasks and ensure that they co-operate with the MEDICAL IT-NETWORK RISK MANAGER: f) gathering, analysis, assessment and storage of information needed for RISK MANAGEMENT; g) lifecycle management of MEDICAL DEVICES incorporated in IT-NETWORKS; h) reviewing and accepting RESIDUAL RISK on behalf of TOP MANAGEMENT; i) maintenance of MEDICAL IT-NETWORKS; and j) choice of and procurement of MEDICAL DEVICES. TOP MANAGEMENT shall ensure that participation in the RISK MANAGEMENT PROCESS for MEDICAL IT-NETWORKS includes management responsible for: k) MEDICAL IT-NETWORKS; l) general IT activities; m) life-cycle management of MEDICAL DEVICES connected to IT-NETWORKS; EXAMPLE biomedical engineering, radiological engineering n) the use of MEDICAL DEVICES; and EXAMPLE experienced users from clinical departments o) maintenance and technical support for MEDICAL DEVICES. EXAMPLE biomedical engineering department TOP MANAGEMENT shall ensure: p) that all supervision, operation, installation and maintenance of MEDICAL IT-NETWORK(S) throughout the life cycle is made according to the RISK MANAGEMENT plan and follows the results of the IT-NETWORK RISK MANAGEMENT PROCESS, whoever performs these tasks; q) that all parties performing supervision, operation, installation, service, troubleshooting and maintenance of MEDICAL IT-NETWORK(S) are adequately informed about their responsibility according to this standard, including their responsibility for maintaining the effectiveness of RISK CONTROLS. NOTE The TOP MANAGEMENT responsibilities are illustrated in Figure 1. 8  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016  Policies for • RISK MANAGEMENT PROCESS • RISK acceptability criteria • Balancing the three KEY PROPERITIES with the mission of the RESPONSIBLE ORGANIZATION Resources • Provision of adequate resources • Assignment of qualified personnel • Appointment of the MEDICAL IT-NETWORK RISK MANAGER • Enforcement of RESPONSIBILITY AGREEMENTS RISK MANAGEMENT PROCESS • Clear connection to other PROCESSES • Ensuring continuing suitability and effectiveness • Reviewing results at defined intervals RESPONSIBLE ORGANIZATIONTOP MANAGEMENT responsibilities IEC   2388/10  Figure 1 – Illustration of TOP MANAGEMENT responsibilities Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 3.4 MEDICAL IT-NETWORK RISK MANAGER The MEDICAL IT-NETWORK RISK MANAGER shall be responsible for the management of the RISK MANAGEMENT PROCESS. The MEDICAL IT-NETWORK RISK MANAGER shall supervise the execution of the RISK MANAGEMENT PROCESS to maintain the KEY PROPERTIES of the MEDICAL IT-NETWORK. The MEDICAL IT-NETWORK RISK MANAGER shall be responsible for the following aspects of the RISK MANAGEMENT of IT-NETWORKS incorporating MEDICAL DEVICES: © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  9 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016a) Overall management of the RISK MANAGEMENT PROCESS; b) reporting on the RISK MANAGEMENT PROCESS to the TOP MANAGEMENT; and c) managing the necessary communication between the internal and external participants in RISK MANAGEMENT. Such participants may include, as appropriate: 1) MEDICAL DEVICE manufacturers; 2) other suppliers of IT equipment, software and services; 3) internal IT function and other facilities management functions; 4) clinical users; and 5) technical support function responsible for MEDICAL DEVICES (for example biomedical engineering). The MEDICAL IT-NETWORK RISK MANAGER shall be responsible for the performance of the RISK MANAGEMENT PROCESS. This includes but is not limited to responsibility for: d) collection of all RISK-relevant information on the MEDICAL DEVICES; e) planning the incorporation of the MEDICAL DEVICES in accordance with the instructions provided by the various MEDICAL DEVICE manufacturers and the policies of the RESPONSIBLE ORGANIZATION; f) the performance of the RISK MANAGEMENT PROCESS whenever a MEDICAL DEVICE is added to an IT-NETWORK; g) the performance of the RISK MANAGEMENT PROCESS whenever an incorporated MEDICAL DEVICE or the MEDICAL IT-NETWORK is changed; h) authorization to proceed with go-live following a change to the MEDICAL IT-NETWORK; i) informing the RESPONSIBLE ORGANIZATION about unacceptable RISK related to the MEDICAL IT-NETWORK and the associated HAZARDS arising from any changes in configuration; and j) monitoring all MEDICAL IT-NETWORK projects or changes to the MEDICAL IT-NETWORK for which the MEDICAL IT-NETWORK RISK MANAGER is responsible. These tasks may be delegated, but the MEDICAL IT-NETWORK RISK MANAGER remains responsible for ensuring their adequate performance. Compliance is checked by assessment of the RESPONSIBLE ORGANIZATION. 3.5 MEDICAL DEVICE manufacturer(s) Pursuant to applicable regulations and relevant standards, each MEDICAL DEVICE manufacturer shall make available ACCOMPANYING DOCUMENTS to the RESPONSIBLE ORGANIZATION that describe the INTENDED USE and give instructions necessary for the safe and effective use of the MEDICAL DEVICE. For a MEDICAL DEVICE that can be connected to an IT-NETWORK, the MEDICAL DEVICE manufacturer shall make available, instructions for implementing such connection, including but not limited to the following: a) the purpose of the MEDICAL DEVICE’S connection to an IT-NETWORK; 10  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016b) the required characteristics for the IT-NETWORK incorporating the MEDICAL DEVICE; c) the required configuration of the IT-NETWORK incorporating the MEDICAL DEVICE; d) the technical specifications of the network connection of the MEDICAL DEVICE including security specifications; e) the intended information flow between the MEDICAL DEVICE, the MEDICAL IT-NETWORK and other devices on the MEDICAL IT-NETWORK and, if relevant to the KEY PROPERTIES, the intended routing through the MEDICAL IT-NETWORK; and f) a list of the hazardous situations resulting from a failure of the IT-NETWORK to provide the characteristics required to meet the purpose of the MEDICAL DEVICE connection to the IT-NETWORK. Compliance is checked by availability of the MEDICAL DEVICE manufacturer’s ACCOMPANYING DOCUMENTS and other available instructions for implementing such connection. NOTE 1 Where the content made available does not meet the RESPONSIBLE ORGANIZATION'S RISK MANAGEMENT need, additional content can be made available under a RESPONSIBILITY AGREEMENT. The RESPONSIBLE ORGANIZATION shall obtain the ACCOMPANYING DOCUMENTS for a MEDICAL DEVICE incorporated in a MEDICAL IT-NETWORK. These documents shall be maintained in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. The RESPONSIBLE ORGANIZATION shall obtain additional documentary information for a MEDICAL DEVICE incorporated in an IT-NETWORK as necessary to perform RISK MANAGEMENT for the MEDICAL IT-NETWORK, including any known hazardous situations that need to be managed by the RESPONSIBLE ORGANIZATION. These documents shall be maintained in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. NOTE 2 A RESPONSIBILITY AGREEMENT between the RESPONSIBLE ORGANIZATION and a MEDICAL DEVICE manufacturer can be used to identify and share the documentation needed. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 3.6 Providers of other information technology Providers of other (not MEDICAL DEVICES) information technology may provide: a) infrastructure components; b) infrastructure services; c) client devices not being MEDICAL DEVICES; d) servers; e) application software; or f) middleware. Pursuant to applicable regulations and relevant standards, each provider of other information technology (equipment and/or software) shall make available documentary information applicable to the technology being supplied as follows: g) technical descriptions and technical manuals; © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  11 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016h) required IT-NETWORK characteristics; i) recommended product configurations; j) known incompatibilities and restrictions; k) operating requirements; l) product corrective actions and recalls; and m) cyber security notices (warnings of known security vulnerabilities). Compliance is checked by confirming the availability of the documentary information from each provider of other information technology. NOTE 1 Where the content made available does not meet the RESPONSIBLE ORGANIZATION'S RISK MANAGEMENT need, additional content can be made available under a RESPONSIBILITY AGREEMENT. The RESPONSIBLE ORGANIZATION shall obtain the documentary information specified above for other information technology incorporated in a MEDICAL IT-NETWORK. This documentary information shall be maintained in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. The RESPONSIBLE ORGANIZATION shall obtain supplementary documentary information for other information technology as necessary to further support the RISK MANAGEMENT activities of the MEDICAL IT-NETWORK. This supplementary documentary information shall be maintained in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. Examples of supplementary information are: - test strategies and test acceptance criteria; - disclosure of failure modes;  - system reliability statistics; - safety assurance cases; and - performance. NOTE 2 A RESPONSIBILITY AGREEMENT between the RESPONSIBLE ORGANIZATION and a provider of other information technology can be used to identify and share the documentation needed. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4 Life cycle RISK MANAGEMENT in MEDICAL IT-NETWORKS 4.1 Overview The RESPONSIBLE ORGANIZATION shall maintain the KEY PROPERTIES of the MEDICAL IT-NETWORK throughout the life cycle. NOTE The life cycle of MEDICAL IT-NETWORKS including RISK MANAGEMENT is illustrated in Figure 2. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 12  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016CONFIGURATIONMANAGEMENTApplicableCHANGEPERMIT?MonitoringEVENTMANAGEMENT“Project”-Project plan-Execute RISKMANAGEMENT-Update RISKMANAGEMENTFILELive environmentRISKMANAGEMENTCHANGE-RELEASEMANAGEMENTRESIDUALRISKevaluation & reportYesUnacceptableGo liveNoRequest for change to or creation of a MEDICAL IT-NETWORKAcceptable IEC   2389/10 NOTE A request for change can be a request to decommission a MEDICAL DEVICE or the MEDICAL IT-NETWORK. This decommissioning requires planning and RISK MANAGEMENT similar to other changes. Figure 2 – Overview of life cycle of MEDICAL IT-NETWORKS including RISK MANAGEMENT © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  13 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20164.2 RESPONSIBLE ORGANIZATION RISK MANAGEMENT 4.2.1 POLICY FOR RISK MANAGEMENT for incorporating MEDICAL DEVICES To support the MEDICAL IT-NETWORK life cycle, the TOP MANAGEMENT shall define and document a RISK MANAGEMENT policy for incorporating MEDICAL DEVICES into an IT-NETWORK. The RISK MANAGEMENT policy shall include: a) balancing the three KEY PROPERTIES with the mission of the RESPONSIBLE ORGANIZATION; b) a means to establish RISK acceptability criteria for each of the KEY PROPERTIES taking into account relevant international standards and national or regional regulations; and c) a description of or reference to PROCESSES applying to MEDICAL IT-NETWORKS including, at least, 1) EVENT MANAGEMENT, 2) CHANGE-RELEASE MANAGEMENT, 3) CONFIGURATION MANAGEMENT, and 4) monitoring. NOTE MEDICAL IT-NETWORK life cycle activities can be captured in an IT service management policy (e.g. per ISO 20000) provided there is a clear relationship to the RISK MANAGEMENT policy. The policy shall be expressed in terms that can be interpreted throughout all RISK MANAGEMENT activities. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.2.2 RISK MANAGEMENT PROCESS The MEDICAL IT-NETWORK RISK MANAGER shall establish and maintain a PROCESS for identifying HAZARDS, estimating and evaluating the associated RISKS, controlling these RISKS, and monitoring the effectiveness of the RISK CONTROLS, taking the defined use of the MEDICAL IT-NETWORK into account. NOTE Subsequent changes to the MEDICAL IT-NETWORK could introduce new RISKS and require additional analyses. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.3 MEDICAL IT-NETWORK RISK MANAGEMENT planning and documentation 4.3.1 Overview The RESPONSIBLE ORGANIZATION shall plan RISK MANAGEMENT of the MEDICAL IT-NETWORK by providing  a) RISK-relevant asset description, NOTE 1 See 4.3.2 for a description and examples of RISK-relevant assets. b) IT-NETWORK documentation, and  c) a RISK MANAGEMENT plan for the MEDICAL IT-NETWORK.  NOTE 2 Assessment and documentation of the structure of the network is essential to provide the necessary information for RISK ANALYSIS and RISK EVALUATION.  14  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Because of the nature of IT-NETWORKS, both the current state of the IT-NETWORK and planned changes shall be considered. Initial development of new MEDICAL IT-NETWORKS as well as changes to existing MEDICAL IT-NETWORKS not covered by documented CHANGE PERMITS shall be managed by projects. NOTE 3 A MEDICAL IT-NETWORK can have multiple concurrent or sequential projects.  NOTE 4 See also 4.5.2.3 for MEDICAL IT-NETWORK projects and 4.5.2.2 for CHANGE PERMITS. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.3.2 RISK-relevant asset description The RESPONSIBLE ORGANIZATION shall establish a list of assets of IT-NETWORKS interfacing with MEDICAL DEVICES. Typical assets include, but are not limited to hardware, software, and data essential to the INTENDED USE of the MEDICAL DEVICE and the defined use of the MEDICAL IT-NETWORK. The asset list may include for example: a) specific components of the MEDICAL IT-NETWORK and all incorporated MEDICAL DEVICES and other equipment (e.g. image creating modalities, network components) of the IT infrastructure;  b) operational characteristics of the IT infrastructure of the MEDICAL IT-NETWORK (e.g. performance properties such as bandwidth); c) CONFIGURATION MANAGEMENT information; d) medical application software; e) data about configuration of hardware and software; f) characterization of identifiable patient data on the MEDICAL IT-NETWORK or used by the incorporated MEDICAL DEVICE including its nature, volume, and sensitivity; g) healthcare procedure support information, including history of use and OPERATOR/user details; and h) a security description and other materials relevant to total system SAFETY considerations (in case security is an aspect of SAFETY). Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.3.3 MEDICAL IT-NETWORK documentation The RESPONSIBLE ORGANIZATION shall establish and maintain network documentation necessary to support the RISK MANAGEMENT of the MEDICAL IT-NETWORK for the interfaces between the MEDICAL DEVICE(S) and all network components (both software and hardware). This documentation shall include but not be limited to: a) physical and logical network configuration; NOTE 1 The network configuration includes defining the boundaries of the network. NOTE 2 Documentation can contain IT-NETWORK electrical properties that might impact the performance of the MEDICAL IT-NETWORK and incorporated devices. Examples include, but are not limited to, grounding, galvanic (de)coupling, stray currents, and power over Ethernet. © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  15 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016b) applied standards and conformance statements; c) physical and logical client / server structure; d) network security, reliability and data integrity;  e) network communication requirements for each MEDICAL DEVICE as specified by the manufacturer; and f) future (planned / reasonably foreseeable) changes / upgrades / enhancements. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.3.4 RESPONSIBILITY AGREEMENT Whenever a MEDICAL DEVICE is incorporated into an IT-NETWORK, or the configuration of such a connection is changed, the RESPONSIBLE ORGANIZATION shall determine the need for one or more documented RESPONSIBILITY AGREEMENTS that define (e.g. by contract) the responsibilities of all relevant stakeholders. A RESPONSIBILITY AGREEMENT may cover one or more projects or the maintenance of one or more MEDICAL IT-NETWORKS, and shall identify responsibility for all aspects of the MEDICAL IT-NETWORK life cycle and all activities that form part of that life cycle. NOTE In order to support incorporating MEDICAL DEVICES into an IT-NETWORK, the MEDICAL DEVICE manufacturers make available technical information appropriate to the creation of RESPONSIBLE ORGANIZATION RISK MANAGEMENT documentation. Where the PROCESS requires information that a MEDICAL DEVICE manufacturer believes is sensitive in nature, the provision of the information will be determined by the RESPONSIBILITY AGREEMENT and can be protected by a confidentiality agreement. The RESPONSIBILITY AGREEMENTS shall contain (or refer to documents which contain) at a minimum: a) the name of the person responsible for RISK MANAGEMENT for the activities covered by the RESPONSIBILITY AGREEMENT; b) the scope of the activities covered by the RESPONSIBILITY AGREEMENT, including a summary of and/or reference to the requirements; c) a list of the MEDICAL DEVICES and other equipment which are to be incorporated into the IT-NETWORK or changed, together with the names of MEDICAL DEVICE manufacturers or other organizations responsible for the provision of technical information necessary for the completion of the project; d) a list of documents to be supplied by the MEDICAL DEVICE manufacturers and other equipment suppliers that contain instructions for connection to or disconnection from an IT-NETWORK; e) technical information to be supplied by the MEDICAL DEVICE or IT manufacturers and other equipment suppliers that is necessary to perform RISK ANALYSIS for the IT-NETWORK; and f) definition of roles and responsibilities in managing potentially adverse events. The RESPONSIBLE ORGANIZATION shall provide a summary of responsibilities as appropriate. NOTE 1 The manufacturer of a MEDICAL DEVICE is responsible for making available technical documentation on how to use the MEDICAL DEVICE’S interfaces to connect to an IT-NETWORK, provided that such a connection is intended by the 16  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016manufacturer. There is no such obligation on the supplier of other equipment, and it might be necessary to make a specific arrangement to gain access to such technical documentation. If the co-operation of manufacturers of MEDICAL DEVICES, suppliers of other equipment or other organizations is necessary in addition to the listed documents supplied by the manufacturers or organizations, a RESPONSIBILITY AGREEMENT shall: g) identify the nature of the co-operation required; and h) state: ⎯ who is responsible for requesting such co-operation; ⎯ who is responsible for responding to such requests; and ⎯ what criteria will be used to judge the adequacy of such response. NOTE 2 Since this information can change through the lifecycle of a MEDICAL IT-NETWORK, it is recommended that it be updated periodically in the RESPONSIBILITY AGREEMENT. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.3.5 RISK MANAGEMENT plan for the MEDICAL IT-NETWORK The RESPONSIBLE ORGANIZATION shall establish and maintain a RISK MANAGEMENT plan for each MEDICAL IT-NETWORK. The RISK MANAGEMENT plan shall include: a) a description of the MEDICAL IT-NETWORK, including: 1) identified stakeholders within the RESPONSIBLE ORGANIZATION that shall be informed about HAZARDS to ensure their RISK awareness; 2) the defined use and expected benefits of the MEDICAL IT-NETWORK; 3) the reason for each MEDICAL DEVICE incorporation; and  4) the use of each MEDICAL DEVICE, due to its incorporation into the MEDICAL IT-NETWORK that is not included in the manufacturer’s INTENDED USE. b) a description of activities, roles and responsibilities for all parties involved in operating/maintaining the MEDICAL IT-NETWORK, with respect to RISK MANAGEMENT. c) requirements for monitoring the MEDICAL IT-NETWORK (refer to 4.6.1). d) criteria for RISK acceptability, based on the RESPONSIBLE ORGANIZATION’S policy for determining acceptable RISK, including criteria for accepting RISKS when the probability of occurrence of HARM cannot be estimated. When a project introduces changes to an existing MEDICAL IT-NETWORK, the RISK MANAGEMENT plan for the MEDICAL IT-NETWORK shall be updated. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4 MEDICAL IT-NETWORK RISK MANAGEMENT 4.4.1 Overview This section describes RISK MANAGEMENT PROCESSES that support both the execution of a MEDICAL IT-NETWORK project as well as the decision to go live on any particular change. © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  17 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016The RISK MANAGEMENT activities of RISK ANALYSIS, RISK EVALUATION, RISK CONTROL, RESIDUAL RISK evaluation and reporting and approval shall be documented. This documentation may be integral to the RISK MANAGEMENT plan or exist as separate documents in the RISK MANAGEMENT FILE associated with the MEDICAL IT-NETWORK. Action plans arising from RISK ASSESSMENT shall follow the CHANGE-RELEASE MANAGEMENT PROCESS. NOTE There is a single set of RISK MANAGEMENT documents per MEDICAL IT-NETWORK, because RISK CONTROL measures for any given project or change must not conflict with existing RISK CONTROL measures for the MEDICAL IT-NETWORK or with RISK CONTROL measures proposed by a concurrent project. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4.2 RISK ANALYSIS The RESPONSIBLE ORGANIZATION shall identify HAZARDS that are likely to arise from the MEDICAL IT–NETWORK. For each identified HAZARD, the RESPONSIBLE ORGANIZATION shall estimate the associated RISKS using available information or data. NOTE RISKS to be analyzed cover the entire life cycle, especially including the implementation of the change and the regular use of the MEDICAL IT-NETWORK. If the probability of the occurrence of HARM cannot be estimated, the possible consequences shall be listed for use in RISK EVALUATION and RISK CONTROL. The results of these activities shall be recorded in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4.3 RISK EVALUATION For each identified HAZARD, the RESPONSIBLE ORGANIZATION shall decide, using the criteria defined in the RISK MANAGEMENT plan, whether: a) the estimated RISK(S) is so low that RISK reduction need not to be pursued. In this case the rationale for this decision shall be documented in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. b) the estimated RISK(S) are not acceptable. In this case RISK CONTROL measures shall be implemented according to 4.4.4. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4.4 RISK CONTROL 4.4.4.1 RISK CONTROL option analysis The RESPONSIBLE ORGANIZATION shall identify and document proposed RISK CONTROL measures for each unacceptable RISK until the RESIDUAL RISK(S) is judged acceptable. One or more RISK CONTROL options shall be used in the priority order listed: a) inherent control by design (e.g. physical isolation of a network from external threats); 18  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016b) protective measures (e.g. including alarms); c) information for assurance (e.g. warnings, user documentation, training). NOTE 1 RISK CONTROL measures can include for example: - instructions and constraints documented as a CHANGE PERMIT (see 2.3 and 4.5.2.2); - network components; - change of network configuration; - organizational considerations; or - changes to the incorporated MEDICAL DEVICES. NOTE 2 For each RISK, the design should carefully consider where to best implement the control to ensure sustainability – for example, by changes to the MEDICAL IT-NETWORK or manufacturer-authorized changes to the MEDICAL DEVICE. To the extent that RISK CONTROL entails tradeoffs in KEY PROPERTIES, the KEY PROPERTIES shall be considered in priority order of SAFETY, EFFECTIVENESS, and DATA AND SYSTEMS SECURITY. If, during RISK CONTROL option analysis, the RESPONSIBLE ORGANIZATION determines that required RISK reduction is not practicable, the RESPONSIBLE ORGANIZATION shall conduct and document a RISK/benefit analysis of the RESIDUAL RISK (see 4.4.5). Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4.4.2 RISK CONTROL measures When a specific RISK CONTROL measure is selected that requires a change to the MEDICAL IT-NETWORK, CHANGE-RELEASE MANAGEMENT PROCESSES shall be followed. The RISK CONTROL measures selected shall be recorded in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4.4.3 Implementation of RISK CONTROL measures The selected RISK CONTROL measures shall be implemented. RISK CONTROL measures within the MEDICAL DEVICE should only be implemented by the MEDICAL DEVICE manufacturer or by the RESPONSIBLE ORGANIZATION following the instructions for use or with the documented permission of the MEDICAL DEVICE manufacturer. Any changes to a MEDICAL DEVICE undertaken by the RESPONSIBLE ORGANIZATION without documented consent of the MEDICAL DEVICE manufacturer are not recommended. If such a change is undertaken, the RESPONSIBLE ORGANIZATION shall notify the manufacturer and shall follow all necessary regulatory steps for putting such a modified MEDICAL DEVICE into service. Any RESIDUAL RISK shall be documented in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  19 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20164.4.4.4 VERIFICATION of RISK CONTROL measures  The implementation of all RISK CONTROL measures in the operational system shall be VERIFIED and documented in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. The effectiveness of the RISK CONTROL measures shall be VERIFIED and documented in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. NOTE It might be necessary to verify the effectiveness of RISK CONTROL measures in a test environment prior to implementation in the operational system. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4.4.5 New RISKS arising from RISK CONTROL The implemented RISK CONTROL measures and the installed operational system shall be reviewed for new, unacceptable RISKS (i.e. degraded KEY PROPERTIES or other important attributes essential in realizing the defined use of the MEDICAL IT-NETWORK). The evaluation shall be documented in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.4.5 RESIDUAL RISK evaluation and reporting Based on a pre-release assessment of the effectiveness of the implemented RISK CONTROL measures, the RESIDUAL RISK shall be evaluated. Both the individual RESIDUAL RISKS and the overall RESIDUAL RISK shall be assessed for acceptability. NOTE See 4.4.3 for RISK EVALUATION. If an individual RESIDUAL RISK or the overall RESIDUAL RISK is not determined to be acceptable, additional RISK CONTROL measures shall be applied. The RESPONSIBLE ORGANIZATION shall define and document a RESIDUAL RISK summary containing a list of all individual RESIDUAL RISKS and the overall RESIDUAL RISK remaining after the RISK CONTROL measures have been implemented (see 4.4.4.3), including the RESIDUAL RISKS associated with a particular MEDICAL IT-NETWORK project, and the MEDICAL IT-NETWORK RESIDUAL RISK. If reduction of RESIDUAL RISK to an acceptable level is not practicable, using the RESPONSIBLE ORGANIZATION’S policy for determining acceptable RISK (see 3.3), the person identified by the TOP MANAGEMENT (see 3.3) to review RESIDUAL RISKS (who may be the MEDICAL IT-NETWORK RISK MANAGER) shall conduct and document a RISK/benefit analysis of the individual or overall RESIDUAL RISK against the health benefit accrued from the incorporation of the MEDICAL DEVICE into the IT-NETWORK, and decide whether to approve the MEDICAL IT-NETWORK RESIDUAL RISK. NOTE See ISO 14971 [4] for RISK/benefit analysis. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 20  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/20164.5 CHANGE-RELEASE MANAGEMENT and CONFIGURATION MANAGEMENT 4.5.1 CHANGE-RELEASE MANAGEMENT PROCESS The RESPONSIBLE ORGANIZATION shall document and apply a CHANGE-RELEASE MANAGEMENT PROCESS. The MEDICAL IT-NETWORK RISK MANAGER shall ensure that a CHANGE-RELEASE MANAGEMENT PROCESS exists for the MEDICAL IT-NETWORK and that the PROCESS includes RISK MANAGEMENT. The MEDICAL IT-NETWORK RISK MANAGER shall use the results of the RISK MANAGEMENT PROCESS to determine approval and acceptability of changes during the CHANGE-RELEASE MANAGEMENT PROCESS. NOTE Unintended consequences can occur when two or more projects running in parallel are insufficiently coordinated. A CONFIGURATION MANAGEMENT PROCESS shall be documented and applied to control the versions of the MEDICAL IT-NETWORK across all RISK MANAGEMENT PROCESSES during MEDICAL IT-NETWORK CHANGE-RELEASE MANAGEMENT. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.5.2 Decision on how to apply RISK MANAGEMENT 4.5.2.1 Overview For any new MEDICAL IT-NETWORK or a change to an existing MEDICAL IT-NETWORK, the CHANGE-RELEASE MANAGEMENT PROCESS shall be initiated. The RESPONSIBLE ORGANIZATION shall consider the nature of the change to decide whether the requirements are met by an applicable CHANGE PERMIT. Where no applicable CHANGE PERMIT exists, a MEDICAL IT-NETWORK project shall be initiated. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.5.2.2 CHANGE PERMITS  If the RESPONSIBLE ORGANISATION decides, as a result of RISK MANAGEMENT activities, that a specified type of routine change may be performed with acceptable RISK, subject to specified constraints, then the RESPONSIBLE ORGANISATION may define a CHANGE PERMIT which allows such routine changes and specifies the constraints. NOTE 1 For example, a CHANGE PERMIT might allow varying the number of MEDICAL DEVICES of a specified type in a MEDICAL IT-NETWORK within a specified range. NOTE 2 Provided that the changes performed always conform to the CHANGE PERMIT and its limitations, no CHANGE-RELEASE MANAGEMENT or RISK MANAGEMENT is needed each time the CHANGE PERMIT is used. A CHANGE PERMIT shall specify what records are to be kept for each permitted change. CHANGE PERMITS shall be maintained in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. NOTE 3 CHANGE PERMITS can only be established as an outcome of the RISK MANAGEMENT PROCESS (see 4.4.4.2). © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  21 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.5.2.3 MEDICAL IT-NETWORK projects The RESPONSIBLE ORGANIZATION shall establish and maintain a project plan for the incorporation of a new type of MEDICAL DEVICE into an IT-NETWORK, for change to the MEDICAL IT-NETWORK, for change to the MEDICAL DEVICES incorporated in the MEDICAL IT-NETWORK, for decommissioning of a MEDICAL DEVICE or MEDICAL IT-NETWORK, or any other activity that has the potential to introduce new RISK. The typical first project plan would be for development of a new MEDICAL IT-NETWORK. The project plan shall provide: a) requirements for RISK MANAGEMENT activities including: 1) activities to establish or update any RISK MANAGEMENT FILE documents needed as a result of this project, such as the RISK MANAGEMENT plan or other RISK MANAGEMENT documents; 2) a plan to meet the requirements stated in the RISK MANAGEMENT plan for the affected MEDICAL IT-NETWORK(S); and 3) activities for VERIFICATION of RISK CONTROL measures. b) a description of the project including: 1) identification of MEDICAL IT-NETWORK(S) developed or affected by the project; 2) requirements specification for the project; and 3) specification of minimum set of documents required for the MEDICAL IT-NETWORK project. c) the scope of the planned changes to the MEDICAL IT-NETWORK, including but not limited to: 1) physical and logical configuration of the MEDICAL IT-NETWORK before and after the planned changes; 2) information flow before and after the planned changes; 3) components to be acquired or removed; 4) specifications of non-medical network components where relevant; and 5) constraints on the extendibility of the existing MEDICAL IT-NETWORK. The project plan shall be revised whenever necessary to reflect changes to the project. The project plan shall be kept in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE in accordance with the life cycle PROCESSES of EVENT MANAGEMENT, CHANGE-RELEASE MANAGEMENT, AND CONFIGURATION MANAGEMENT. NOTE Where changes to the IT-NETWORK occur frequently, the project plan may be established as a reusable protocol document containing all these essential elements. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.5.3 Go-live The transition of the MEDICAL IT-NETWORK to the “live environment” (Figure 2) is the goal of all project or change initiatives. Before going live, the RESPONSIBLE ORGANIZATION shall review the MEDICAL IT-NETWORK RESIDUAL RISK. The MEDICAL IT-NETWORK RISK MANAGER shall examine all project or change RESIDUAL RISK summaries to determine acceptability of RISK associated with interactions with recent or pending 22  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016projects or changes (e.g., the incorporation of the MEDICAL DEVICE into an operational, evolving IT-NETWORK). The MEDICAL IT-NETWORK RISK MANAGER shall approve the specified change to the MEDICAL IT-NETWORK prior to go-live. The approval of the MEDICAL-IT NETWORK RESIDUAL RISK shall be documented and the configuration information recorded in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.6 Live network RISK MANAGEMENT 4.6.1 Monitoring The RESPONSIBLE ORGANIZATION shall establish and maintain a PROCESS to monitor each installed MEDICAL IT-NETWORK for emerging RISKS, effectiveness of RISK CONTROL measures, and accuracy of original estimations of RISK. Requirements for monitoring shall be established as part of the RISK MANAGEMENT plan of the MEDICAL IT-NETWORK. Examples of what to monitor are: a) environment changes (including local/connected environment as well as relevant network or component DATA AND SYSTEMS SECURITY vulnerabilities); b) operational/performance feedback e.g., user feedback, speed problems, high error rates, failure, malicious software attacks; c) information about the incorporated components; d) information about similar MEDICAL IT-NETWORKS; e) reported events; and f) auditing of non-technical RISK CONTROL measures such as organizational policies and procedures. If monitoring indicates actual or potential increase in RISK associated with the MEDICAL IT-NETWORK or its components (potential or actual negative impact), the EVENT MANAGEMENT PROCESS shall be initiated and significant findings reported to the appropriate party in the RESPONSIBLE ORGANIZATION. NOTE In some cases, the RESPONSIBLE ORGANIZATION might be required to report observations to regulatory bodies. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 4.6.2 EVENT MANAGEMENT The RESPONSIBLE ORGANIZATION shall establish EVENT MANAGEMENT to: a) capture and document negative events; b) evaluate events and propose changes as appropriate through CHANGE-RELEASE MANAGEMENT; c) track all corrective and preventive actions leading to closure; and © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  23 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016d) report significant finds to the MEDICAL IT-NETWORK RISK MANAGER and/or others in the RESPONSIBLE ORGANIZATION. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 5 Document control 5.1 Document control procedure All relevant documents in the MEDICAL IT-NETWORK life cycle shall be revised, amended, reviewed, and approved in accordance with a document control procedure. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 5.2 MEDICAL IT-NETWORK RISK MANAGEMENT FILE In addition to the requirements of other clauses of this standard, the MEDICAL IT-NETWORK RISK MANAGEMENT FILE shall provide traceability for each identified HAZARD to: a) the RISK ANALYSIS; b) the RISK EVALUATION; c) the implementation and VERIFICATION of the RISK CONTROL measures; and d) the assessment of the acceptability of any RESIDUAL RISK(S) with approval. NOTE 1 The records and other documents that make up the MEDICAL IT-NETWORK RISK MANAGEMENT FILE can form part of other documents and files. The MEDICAL IT-NETWORK RISK MANAGEMENT FILE need not physically contain all the records and other documents; however, it should contain at least references or pointers to all required documentation. The RESPONSIBLE ORGANIZATION should be able to assemble the information referenced in the MEDICAL IT-NETWORK RISK MANAGEMENT FILE in a timely fashion. NOTE 2 The MEDICAL IT-NETWORK RISK MANAGEMENT FILE can be in any form or type of medium. NOTE 3 In those organizations where an “assurance case” is the means of organizing the MEDICAL IT-NETWORK RISK MANAGEMENT FILE, refer to ISO/IEC 15026-2 [5] (under development) for more information. Compliance is checked by inspection of the MEDICAL IT-NETWORK RISK MANAGEMENT FILE. 24  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Annex A  (informative)  Rationale  A.1 General The convergence of MEDICAL DEVICES and information management systems has resulted in a need for changes in the way the SAFETY and EFFECTIVENESS of MEDICAL DEVICES is maintained following their placement into service. While the responsibility of the MEDICAL DEVICE manufacturer (often referred to as an “MDM”) for placing a safe and effective MEDICAL DEVICE on the market has not changed, the environment (i.e. the IT-NETWORK) that the MEDICAL DEVICE is placed into is constantly changing. The MEDICAL DEVICE manufacturer cannot foresee all the potential changes and has no way of ensuring that the MEDICAL DEVICE will function properly in all possible cases. At the same time, the RESPONSIBLE ORGANIZATION (often referred to as a healthcare delivery organization or HDO) has requirements relating to their ability to deliver high quality health care, and security and privacy of patient data that must be achieved under the same constantly changing environment. Achieving these requirements cannot be accomplished without the proper functioning of MEDICAL DEVICES that are part of the environment, i.e. incorporated in their IT-NETWORK. This International Standard recognizes that co-operation is required between those involved in supplying and connecting MEDICAL DEVICES in IT-NETWORKS to achieve all these requirements with today’s rapidly changing technology. It identifies the necessary roles and responsibilities, and a PROCESS for managing the RISK posed by the incorporation of MEDICAL DEVICES into the information technology infrastructure of the healthcare delivery organization. While the RESPONSIBLE ORGANIZATION takes responsibility for the decisions they make about incorporation of MEDICAL DEVICES into IT-NETWORKS, these decisions are partly based on claims made and information shared by their suppliers. In some cases the documentation made available when products are placed on the market will be sufficient to support the RESPONSIBLE ORGANIZATION’S decisions. In other cases, the RESPONSIBLE ORGANIZATION will need to obtain additional information that might not normally be available. This standard suggests using a RESPONSIBILITY AGREEMENT to identify what information is needed throughout life of the MEDICAL IT-NETWORK and the responsibilities for providing and controlling access to that information. In order to maintain evidence of conformance to the requirements of this standard, it is necessary to collect and maintain documentation in a RISK MANAGEMENT FILE for each MEDICAL IT-NETWORK. A.2 Clause 3 – Roles and responsibilities This clause identifies the roles and responsibilities that need to cooperate to manage the RISK of incorporating MEDICAL DEVICES into IT-NETWORKS. The healthcare delivery organization that owns and utilizes the MEDICAL IT-NETWORK has overall responsibility for its functioning. It is the RESPONSIBLE ORGANIZATION. To ensure that RISK MANAGEMENT is properly addressed for the MEDICAL IT-NETWORK, the TOP MANAGEMENT of the RESPONSIBLE ORGANIZATION is required by this standard to establish policy, provide resources, © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  25 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016assign qualified people and review the results of RISK MANAGEMENT activities. It is important that someone be assigned the responsibility for the execution of the RISK MANAGEMENT PROCESS for the MEDICAL IT-NETWORK. A primary responsibility of TOP MANAGEMENT is appointing a MEDICAL IT-NETWORK RISK MANAGER and ensuring that others in the RESPONSIBLE ORGANIZATION co-operate with the MEDICAL IT-NETWORK RISK MANAGER to manage the RISK of incorporating MEDICAL DEVICES into IT-NETWORKS.  Because the concept of RISK depends on the clinical impact of the failure as well as the probability of failure, the responsibilities of the MEDICAL DEVICE manufacturers are different than those of providers of other information technology. MEDICAL DEVICE manufacturers have an understanding of the clinical impact of a network failure which is based on the INTENDED USE of the MEDICAL DEVICE, whereas IT providers can only offer information on failure modes, probabilities, etc., of the IT equipment. For these reasons, these two roles are addressed independently. The MEDICAL DEVICE manufacturer is required to have ACCOMPANYING DOCUMENTS available. These ACCOMPANYING DOCUMENTS have to be made available to the RESPONSIBLE ORGANIZATION as the content of these documents is essential for the RESPONSIBLE ORGANIZATION'S RISK MANAGEMENT activities during incorporating MEDICAL DEVICES into an IT-NETWORK. It is noted that there can be different understandings in the content and the extent of the ACCOMPANYING DOCUMENTS. For that reason, the requirements 3.5 a) through 3.5 f) define the minimal content of such ACCOMPANYING DOCUMENTS as there are MEDICAL DEVICES which are not required to demonstrate compliance with IEC 60601-1 (e.g. IVD medical devices). However, application of subclause 14.13 of IEC 60601-1:2005 [1] to satisfy these requirements for MEDICAL DEVICE manufacturers is strongly encouraged. Network failure modes and probabilities also depend on items outside the control of either the MEDICAL DEVICE manufacturers or the providers of other information technology such as the system design, configuration, topology, IT processes and procedures, actual use (vs. intended) of the MEDICAL DEVICE, etc. Therefore, only the RESPONSIBLE ORGANIZATION has ultimate visibility of the RISKS of the MEDICAL IT-NETWORK and has the primary responsibility for the RISK MANAGEMENT of the MEDICAL IT-NETWORK. A.3 Clause 4 – Life cycle RISK MANAGEMENT in MEDICAL IT-NETWORKS A basic premise of this standard is that RISK must be considered for all changes before they are made to a MEDICAL IT-NETWORK. This standard requires RISK MANAGEMENT to be performed on MEDICAL IT-NETWORKS. There can be multiple MEDICAL IT-NETWORKS per RESPONSIBLE ORGANIZATION. The RISK MANAGEMENT activities required in this document are based largely on those of ISO 14971 [4] but go beyond SAFETY as defined in ISO 14971 to include managing RISK to EFFECTIVENESS and RISK to DATA AND SYSTEM SECURITY. This requires some changes to defined terms from ISO 14971. For this standard, HARM is extended to include reduction in EFFECTIVENESS and breach of security. This requires SAFETY to specify what type of HARM is included in the RISK. So the definition of SAFETY becomes freedom from unacceptable RISK of physical injury or damage to the health of people or damage to property or the environment. With these changes, the RISK MANAGEMENT activities of ISO 14971 can be applied for this standard. Because they are being applied to the life cycle management of a MEDICAL IT-NETWORK, they are described in the context of an operational MEDICAL IT-NETWORK. Clause 4 is divided into sub-clauses that describe the RISK MANAGEMENT activities during the change of a MEDICAL IT-NETWORK or during the operation of a MEDICAL IT-NETWORK. Table A.1 shows the relationship of the RISK MANAGEMENT activities of ISO 14971 to those in this standard. 26  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Subclause 4.2 – RESPONSIBLE ORGANIZATION RISK MANAGEMENT Subclause 4.2 describes activities and deliverables that are required at the level of the RESPONSIBLE ORGANIZATION. These deliverables apply to all MEDICAL IT-NETWORKS within the RESPONSIBLE ORGANIZATION. Subclause 4.3 – MEDICAL IT-NETWORK RISK MANAGEMENT planning and documentation Subclause 4.3 describes activities and deliverables needed on a per MEDICAL IT-NETWORK basis that are required for RISK MANAGEMENT activities to commence. Table A.1 – Relationship between ISO 14971 and IEC 80001-1 ISO 14971:2007 section IEC 80001-1 section 4 RISK ANALYSIS   4.1 RISK ANALYSIS PROCESS n/a  4.2 INTENDED USE and identification of characteristics related to SAFETY   4.3 Identification of HAZARDS 4.4.2 RISK ANALYSIS 4.4 Estimation of the RISK(S) for each hazardous situation – “Reasonably foreseeable sequences or combinations of events that can result in a hazardous situation shall be considered and the resulting hazardous situation(s) shall be recorded” – “For each identified hazardous situation, the associated RISK(S) shall be estimated” 4.4.2 “For each identified HAZARD, the RESPONSIBLE ORGANIZATION shall estimate the associated RISKS…” 5 RISK EVALUATION 4.4.3 RISK EVALUATION 6 RISK CONTROL 4.4.4 RISK CONTROL 6.1 RISK reduction    n/a  6.2 RISK CONTROL option analysis   4.4.4.1 RISK CONTROL option analysis     4.4.4.2 RISK CONTROl measures 6.3 Implementation of RISK CONTROL measures   4.4.4.3 Implementation of RISK CONTROL measures     4.4.4.4 VERIFICATION of RISK CONTROL measures 6.4 RESIDUAL RISK evaluation  (addressed in 4.4.4.1) 6.5 RISK/benefit analysis  (addressed in both 4.4.4.1 and 4.4.5)  6.6 RISKS arising from RISK CONTROL measures   4.4.4.5 New RISKS arising from RISK CONTROL 7 Evaluation of overall RESIDUAL RISK acceptability 4.4.5 RESIDUAL RISK evaluation and reporting Subclause 4.5 – CHANGE-RELEASE MANAGEMENT and CONFIGURATION MANAGEMENT Subclause 4.5 describes RISK MANAGEMENT activities that are required when changing a MEDICAL IT-NETWORK before it enters the live environment phase. This includes changing an existing MEDICAL IT-NETWORK as well as initially building a MEDICAL IT-NETWORK or turning a non-MEDICAL IT-NETWORK into a MEDICAL IT-NETWORK. In this stage, the traditional RISK MANAGEMENT activities © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  27 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016occur in the context of a project. The MEDICAL IT-NETWORK RISK MANAGER is responsible for consolidating all project RISK MANAGEMENT activities into a single RISK MANAGEMENT FILE for the MEDICAL IT-NETWORK. Some RISK CONTROL measures defined for the MEDICAL IT-NETWORK can include activities during the live environment phase, such as clinical procedures to mitigate network outage. For activities that are performed frequently, it is desirable to avoid unnecessary repetition of RISK MANAGEMENT. This standard mentions CHANGE PERMITS as one way to do this. If RISK MANAGEMENT demonstrates that a routine change, for example adding a user, can be performed with acceptable RISK, subject to specified constraints (for example a limit on the type and number of users), then the RESPONSIBLE ORGANISATION can define a CHANGE PERMIT which allows such routine changes and specifies the constraints. Subclause 4.6 – Live Network RISK MANAGEMENT Subclause 4.6 describes RISK MANAGEMENT activities needed after the MEDICAL IT-NETWORK is put into use (live environment). Monitoring is the ongoing review of all RISK MANAGEMENT activities and RISK CONTROLS that were put in place to achieve acceptable RISK in the use (live environment) of MEDICAL IT-NETWORK(S). It delivers the evidence that overall RISK to KEY PROPERTIES in the MEDICAL IT-NETWORK(S) is acceptable. EVENT MANAGEMENT specifies those actions required when a real or potential negative event occurs during use of a MEDICAL IT-NETWORK in the live environment.  28  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016© 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  29 Annex B  (informative)  Overview of RISK MANAGEMENT relationships  Figure B.1 provides an overview of the various roles and relationships involved in carrying out a RISK MANAGEMENT effort that involves incorporation of MEDICAL DEVICES on IT-NETWORKS.  Figure B.1 – Overview of roles and relationships IEC   2390/10 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Annex C  (informative)  Guidance on field of application  C.1 Overview The field of application statement for IEC 80001-1 provides a starting point which describes which IT-NETWORKS are in the scope of the standard. This document provides additional guidance including examples of IT-NETWORKS that are in scope as well as out of scope. C.2 When to apply this standard Table C.1 provides guidance concerning various IT-NETWORK scenarios that may be encountered in a clinical environment and whether to apply IEC 80001-1 PROCESSES to them. Table C.1 – IT-NETWORK scenarios that can be encountered in a clinical environment System config-uration Scenario description Network components Network Network responsibility Standarda MEDICAL DEVICES from one MEDICAL DEVICE manufacturer and non-MEDICAL DEVICES incorporated by the same MEDICAL DEVICE manufacturer and installed as required by that MEDICAL DEVICE manufacturer on an isolated IT-NETWORK. MEDICAL and non-MEDICAL DEVICE(S) from single MEDICAL DEVICE manufacturer Physically isolated MEDICAL DEVICE manufacturer 14971 1 b MEDICAL DEVICES from multiple MEDICAL DEVICE manufacturers and non-MEDICAL DEVICES incorporated by one MEDICAL DEVICE manufacturer and installed as required by that MEDICAL DEVICE manufacturer on an isolated IT-NETWORK MEDICAL DEVICES and non-MEDICAL DEVICES from multiple MEDICAL DEVICE manufacturersPhysically isolated MEDICAL DEVICE manufacturer 14971 a MEDICAL and non-MEDICAL DEVICES incorporated by one MEDICAL DEVICE manufacturer and MEDICAL and non-MEDICAL DEVICES incorporated by other MEDICAL DEVICE manufacturers interconnected on the same IT-NETWORK by a 3rd party (such as a hospital). Medical and non-MEDICAL DEVICES from multiple MEDICAL DEVICE manufacturersShared RESPONSIBLE ORGANIZATION  80001-1 2 b MEDICAL and non-MEDICAL DEVICES incorporated by one MEDICAL DEVICE manufacturer and MEDICAL and non-MEDICAL DEVICES incorporated by other MEDICAL DEVICE manufacturers as well as non-MEDICAL DEVICES and applications interconnected on a shared IT-NETWORK by a 3rd party. MEDICAL and non-MEDICAL DEVICES from multiple MEDICAL DEVICE manufacturers plus multiple non-MEDICAL DEVICE manufacturers Shared RESPONSIBLE ORGANIZATION 80001-1 3  Installations with non-MEDICAL DEVICES from multiple manufacturers using the IT-NETWORK for transmission of electronic Protected Health Information (ePHI). Multiple non-MEDICAL DEVICE manufacturersShared RESPONSIBLE ORGANIZATION Out of 80001-1 scope a a Local national regulations on medical data security apply, however, the RESPONSIBLE ORGANIZATION can also choose to apply IEC 80001-1. 30  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Some examples can assist in understanding the various network types listed in Table C.1: • Configuration 1a – Patient monitoring devices on their own isolated network or the same devices with a gateway to hospital IT-NETWORK for non-MEDICAL DEVICE uses. • Configuration 1b – Patient monitoring devices from vendor A combined with network attached infusion devices from vendor B provided as an integrated controlled solution by a single vendor (A, B or C). • Configuration 2a – Multiple MEDICAL DEVICES from different MEDICAL DEVICE manufacturers placed on a common IT-NETWORK by a hospital. • Configuration 2b – Network attached infusion devices on shared IT-NETWORK with other hospital applications, and/or patient monitoring devices on an isolated network with a gateway to the hospital IT-NETWORK for MEDICAL DEVICE uses such as alarm reporting. • Configuration 3 – Hospital systems communicating patient demographics and related electronic Protected Health Information (ePHI).  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  31 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Annex D  (informative)  Relationship with ISO/IEC 20000-2:2005, Information technology –  Service management – Part 2: Code of practice D.1 General IEC 80001-1 applies the concept of life cycle RISK MANAGEMENT to an IT-NETWORK incorporating MEDICAL DEVICES. As with general IT-NETWORKS, MEDICAL IT-NETWORKS can be highly complex, highly dynamic systems where monitoring often leads to the need for change. Implementing these changes requires careful preparation. In most cases, because of their regulation under law for quality systems and validation, MEDICAL DEVICE manufacturers are less able to rapidly change their MEDICAL DEVICES. Per regulation, changes and maintenance require strictly formal strategies and procedures that often require the direct involvement of the MEDICAL DEVICE manufacturer. For MEDICAL IT-NETWORKS, both the RESPONSIBLE ORGANIZATION and MEDICAL DEVICE manufacturer need to recognize these inherently different constraints on service management. In addition, the incorporation of MEDICAL DEVICES can lead to co-dependency of the MEDICAL IT-NETWORK and MEDICAL DEVICES, so that change to one leads to the need for change of the other. Life cycle RISK MANAGEMENT in a MEDICAL IT-NETWORK needs to be done in the context of the specific operating conditions required to support effective healthcare delivery. For this reason, the concepts of IT-service management as described in ISO/IEC 20000-2 [10] have been reviewed for their ability to meet the requirements of IEC 80001-1. This annex provides a simple overview of the relationship between IEC 80001-1 and ISO/IEC 20000-2 to aid in the investigation of service strategies that could address the service needs of a MEDICAL IT-NETWORK. This information also aims to assist in the communication between the parties responsible for IT-NETWORKS and MEDICAL DEVICES (i.e. RESPONSIBLE ORGANIZATION, MEDICAL DEVICE manufacturer, and providers of other IT technology).  Compliance with ISO/IEC 20000-2 [10] is not equivalent to compliance with IEC 80001-1. D.2 Terminology and definitions Where MEDICAL DEVICES require maintenance, repair or modifications and eventually replacement, IT-NETWORKS have incidents and problems that must be handled and (major) changes that require careful implementation. There are many similarities in the service to both MEDICAL DEVICE(S) and IT-NETWORK(S). For reference, Figure D.1, taken from ISO/IEC 20000-1:2005 [10] indicates the relationship between service processes for IT-NETWORKS. 32  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Service level management   Service reporting Capacity management   Service continuity and availability management Information security management  Budgeting and accounting for IT services   Release processes   Release management   Resolution processes   Incident management  Problem management   Relationship processes   Business relationship management  Supplier management Control ProcessesConfiguration Management Change Management Service delivery processes IEC   239110  Figure D.1 – Service management processes (ISO/IEC 20000-1:2005, Figure 1) Table D.1 relates terminology and sections of IEC 80001-1 to those in ISO/IEC 20000-1 and ISO/IEC 20000-2. The numbers indicate the section in the subsequent standards. © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  33 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Table D.1 – Relationship between IEC 80001-1 and ISO/IEC 20000-1:2005 or ISO/IEC 20000-2:2005 IEC 80001-1 ISO/IEC 20000-1:2005 or ISO/IEC 20000-2:2005 2.4 CONFIGURATION MANAGEMENT  In IEC 80001-1, CONFIGURATION MANAGEMENT is a PROCESS that stores in the CMDB.  2.5 configuration management database The CMDB is the database used for configuration management. [ISO/IEC 20000-1:2005] 2.7 EVENT MANAGEMENT The nature of events is not defined in 80001-1. They relate to both the IT-NETWORK and the MEDICAL DEVICE  2.7 incident Incident and problem both relate to events that are managed by EVENT MANAGEMENT in IEC 80001-1. [ISO/IEC 20000-1:2005] 2.21 RESPONSIBILITY AGREEMENT An agreement between e.g. suppliers, manufacturers, service provider, system integrator and the RESPONSIBLE ORGANIZATION 2.13 service level agreement (SLA);  2.14 service management Defines the relation between owner of an IT network and the service provider. [ISO/IEC 20000-1:2005] 2.22 RESPONSIBLE ORGANIZATION 2.15 service provider The RESPONSIBLE ORGANIZATION shall certify the IT-NETWORK service provider as part of its policy. [ISO/IEC 20000-1:2005] 2.29 RISK MANAGEMENT FILE 2.9 record; 2.3 change record; 2.11 request for change  element(s) of the RISK MANAGEMENT FILE 2.5 configuration management database (CMDB) element of the RISK MANAGEMENT FILE (asset description). NOTE The RISK MANAGEMENT FILE can be stored in a database that includes the CMDB. [ISO/IEC 20000-1:2005] 3.3 TOP MANAGEMENT responsibilities 3.1 Management responsibility Both standards address senior management responsibilities. ISO/IEC 20000-1:2005 and ISO/IEC 20000-2:2005 leave more organizational freedom. 3.4 MEDICAL IT-NETWORK RISK MANAGER The RISK manager is responsible for the RISK MANAGEMENT PROCESS. 3.1 Management responsibility RISK MANAGEMENT is not specifically assigned as a task for management.  6.6.7 Documents and records Records should be analyzed. In IEC 80001-1, this is the responsibility of the MEDICAL IT-NETWORK RISK MANAGER. [ISO/IEC 20000-2:2005] 3.5 MEDICAL DEVICE manufacturer(s);  3.6 Providers of other Information Technology These sections specify information to be provided via the suppliers to the RESPONSIBLE ORGANIZATION 7.1 Relationship process – general 6.6.5 Security and availability of information [ISO/IEC 20000-2:2005] 7.3 Supplier management  Both standards require relationships to be formalized via contract. Sections 6.6.5 and 7.3 relate to suppliers of components of the MEDICAL IT-NETWORK. 4.2.1 Policy for RISK MANAGEMENT for incorporating MEDICAL DEVICES 3.1 Management responsibility 4.2.2 RISK MANAGEMENT PROCESS Covers SAFETY, EFFECTIVENESS and DATA AND SYSTEM SECURITY 6.6.3 security risk assessment practices [ISO/IEC 20000-2:2005] Security is a subset of the KEY PROPERTIES of a MEDICAL IT-NETWORK. IEC 80001-1 provides the general RISK MANAGEMENT PROCESS for the IT-NETWORK.  34  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Table D.1 – Relationship between IEC 80001-1 and ISO/IEC 20000-1:2005 or ISO/IEC 20000-2:2005 (continued) IEC 80001-1 ISO/IEC 20000-1:2005 or ISO/IEC 20000-2:2005 4.3 MEDICAL IT-NETWORK RISK MANAGEMENT planning and documentation 4.1 Plan service management (Plan);  4.4.2 Management of improvements;  5.1 Topics for consideration ISO/IEC 20000 can include RISK MANAGEMENT. IEC 80001-1 defines the requirements to service management for MEDICAL IT-NETWORKS. 4.3.2 RISK-relevant asset description 6.6.2 Identifying and classifying information assets The scope should include all KEY PROPERTIES 4.3.3 MEDICAL IT-NETWORK documentation This section specifies information relating to the RISK MANAGEMENT PROCESS. 4.1.1 Scope of service management; 6.6.2 Identifying and classifying information asset The content of the information has overlap with 4.3.3 of IEC 80001-1. 4.3.4 RESPONSIBILITY AGREEMENT 7.3 Supplier management (1st paragraph) Both sections aim to clarify the intentions of collaboration to all relevant stakeholders. 4.3.5 RISK MANAGEMENT plan for the MEDICAL IT-NETWORK 6.6.3 Security risk assessment practices Security is a subset of the KEY PROPERTIES of a MEDICAL IT-NETWORK. IEC 80001-1 provides the general RISK MANAGEMENT PROCESS for the IT-NETWORK. 4.4.4 RISK CONTROL 9.1.5 Configuration verification and audit; 9.2.1 Planning and implementation ISO/IEC 20000 covers a broad scope of items that require VERIFICATION. VERIFICATION of RISK CONTROL measures is elaborated in IEC 80001-1.  4.5 CHANGE-RELEASE MANAGEMENT and CONFIGURATION MANAGEMENT 9 Control processes; 10 Release process Change and configuration management as well as release and go-live are covered in Clauses 9 and 10. Clause 4 of IEC 80001-1 describes the RISK MANAGEMENT activities as included in these PROCESSES. 4.5.2.3 MEDICAL IT-NETWORK projects Major changes need a project to assess RISK prior to implementing change. 9.2.1 Planning and implementation ISO/IEC 20000 indicates all changes to be planned before implementation. IEC 80001-1 requires all changes to be risk managed which includes planning. 4.5.3 Go-live 9.2.1 Planning and implementation; 10.1.6 Release verification and acceptance IEC 80001-1 assigns the responsibility for sign-off to the MEDICAL IT-NETWORK RISK MANAGER. 4.6.1 Monitoring 10.1.8 Roll-out, distribution and installation; 10.1.9 Post release and roll-out Monitoring can relate to both organizational or technical RISK CONTROL measures. 5.1 Document control procedure 3.2 Documentation requirements 5.2 MEDICAL IT-NETWORK RISK MANAGEMENT FILE 5.2 Change records; 6.6.7 Documents and records; 10.1.7 Documentation  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010  35 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016Bibliography [1] IEC 60601-1:2005, Medical electrical equipment – Part 1: General requirements for basic safety and essential performance [2] IEC 61907:2009, Communication network dependability engineering [3] IEC 62304:2006, Medical device software – Software life-cycle processes [4] ISO 14971:2007, Medical devices – Application of risk management to medical devices [5] ISO/IEC 15026-2: —2), Systems and software engineering – Systems and software assurance – Part 2: Assurance case [6] ISO/IEC 15408 (all parts), Information technology – Security techniques – Evaluation criteria for IT security [7] ISO 16484-2:2004, Building automation and control systems (BACS) – Part 2: Hardware [8] ISO 9000:2005, Quality management systems – Fundamentals and vocabulary [9] ISO/IEC 20000-1:2005, Information technology – Service management – Part 1: Specification [10] ISO/IEC 20000-2:2005, Information technology – Service management – Part 2: Code of practice [11] ISO 31000:2009, Risk management – Principles and guidelines [12] GHTF/SG1/N29R16:2005, Information Document Concerning the. Definition of the Term “Medical Device”.  Global Harmonization Task Force (GHTF) – Study Group 1 (SG1)   ___________  ————————— 2)  To be published. 36  © 2010 Association for the Advancement of Medical Instrumentation ■ ANSI/AAMI/IEC 80001-1:2010 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 08/16/2016  IEC/TR 80002-1Edition 1.0 2009-09TECHNICAL REPORT  Medical device software –  Part 1: Guidance on the application of ISO 14971 to medical device software   IEC/TR 80002-1:2009(E)  colourinsideCopyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---    THIS PUBLICATION IS COPYRIGHT PROTECTED  Copyright © 2009 IEC, Geneva, Switzerland   All rights reserved. Unless otherwise specified, no part of this publication may be reproduced or utilized in any form or by any means, electronic or mechanical, including photocopying and microfilm, without permission in writing from either IEC or IEC's member National Committee in the country of the requester. If you have any questions about IEC copyright or have an enquiry about obtaining additional rights to this publication, please contact the address below or your local IEC member National Committee for further information.  IEC Central Office 3, rue de Varembé CH-1211 Geneva 20 Switzerland Email: inmail@iec.ch Web: www.iec.ch  About IEC publications The technical content of IEC publications is kept under constant review by the IEC. Please make sure that you have the latest edition, a corrigenda or an amendment might have been published. (cid:131) Catalogue of IEC publications: www.iec.ch/searchpub The IEC on-line Catalogue enables you to search by a variety of criteria (reference number, text, technical committee,…). It also gives information on projects, withdrawn and replaced publications.  (cid:131) IEC Just Published: www.iec.ch/online_news/justpub Stay up to date on all new IEC publications. Just Published details twice a month all new publications released. Available on-line and also by email. (cid:131) Electropedia: www.electropedia.org The world's leading online dictionary of electronic and electrical terms containing more than 20 000 terms and definitions in English and French, with equivalent terms in additional languages. Also known as the International Electrotechnical Vocabulary online.  (cid:131) Customer Service Centre: www.iec.ch/webstore/custserv If you wish to give us your feedback on this publication or need further assistance, please visit the Customer Service Centre FAQ or contact us: Email: csc@iec.ch Tel.: +41 22 919 02 11 Fax: +41 22 919 03 00    Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---    IEC/TR 80002-1Edition 1.0 2009-09TECHNICAL REPORT  Medical device software –  Part 1: Guidance on the application of ISO 14971 to medical device software   INTERNATIONAL ELECTROTECHNICAL COMMISSION XBICS 11.040.01 PRICE CODEISBN 2-8318-1061-9  colourinsideCopyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 2 – TR 80002-1 © IEC:2009(E) CONTENTS FOREWORD...........................................................................................................................4 INTRODUCTION.....................................................................................................................6 1 General............................................................................................................................7 1.1 Scope......................................................................................................................7 1.2 Normative references..............................................................................................7 2 Terms and definitions.......................................................................................................8 3 General requirements for RISK MANAGEMENT......................................................................8 3.1 RISK MANAGEMENT PROCESS.....................................................................................8 3.2 Management responsibilities.................................................................................11 3.3 Qualification of personnel......................................................................................13 3.4 RISK MANAGEMENT plan..........................................................................................14 3.5 RISK MANAGEMENT FILE...........................................................................................16 4 RISK ANALYSIS.................................................................................................................17 4.1 RISK ANALYSIS PROCESS..........................................................................................17 4.2 INTENDED USE and identification of characteristics related to the SAFETY of the MEDICAL DEVICE......................................................................................................18 4.3 Identification of HAZARDS.......................................................................................20 4.4 Estimation of the RISK(S) for each HAZARDOUS SITUATION........................................22 5 RISK EVALUATION.............................................................................................................25 6 RISK CONTROL.................................................................................................................26 6.1 RISK reduction.......................................................................................................26 6.2 RISK CONTROL option analysis................................................................................26 6.3 Implementation of RISK CONTROL measure(s).........................................................35 6.4 RESIDUAL RISK EVALUATION.....................................................................................36 6.5 RISK/benefit analysis.............................................................................................36 6.6 RISKS arising from RISK CONTROL measures...........................................................37 6.7 Completeness of RISK CONTROL..............................................................................37 7 Evaluation of overall residual risk acceptability...............................................................38 8 Risk management report.................................................................................................38 9 Production and POST-PRODUCTION information.................................................................39 Annex A (informative)   Discussion of definitions...................................................................41 Annex B (informative)  Examples of software causes............................................................43 Annex C (informative)  Potential software-related pitfalls......................................................53 Annex D (informative)  Life-cycle/risk management grid........................................................57 Annex E (informative)  SAFETY cases....................................................................................70H60 34HBibliography..........................................................................................................................71H61 35HIndex....................................................................................................................................72H62 36HIndex of defined terms..........................................................................................................73H63  Figure 1 – Pictorial representation of the relationship of HAZARD, sequence of events, HAZARDOUS SITUATION and HARM – from ISO 14971:2007 Annex E................................................74H24 Figure 2 – FTA showing RISK CONTROL measure which prevents incorrect software outputs from causing HARM...................................................................................................75H28 Figure A.1 – Relationship between sequence of events, HARM and HAZARD...........................76H41 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 3 –  Table 1 – Requirements for documentation to be included in the RISK MANAGEMENT FILE  in addition to ISO 14971:2007 requirements.........................................................................17 Table A.1 – Relationship between HAZARDS, foreseeable sequences of events,  HAZARDOUS SITUATIONS and the HARM that can occur.............................................................42 Table B.1 – Examples of causes by software function area...................................................43 Table B.2 – Examples of software causes that can introduce side-effects.............................48 Table B.3 – Methods to facilitate assurance that RISK CONTROL methods are likely to perform as intended..............................................................................................................52 Table C.1 – Potential software-related pitfalls to avoid..........................................................53 Table D.1 – LIFE-CYCLE/RISK MANAGEMENT grid......................................................................57  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 4 – TR 80002-1 © IEC:2009(E) INTERNATIONAL ELECTROTECHNICAL COMMISSION ____________  MEDICAL DEVICE SOFTWARE –   Part 1: Guidance on the application of ISO 14971  to medical device software   FOREWORD 1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising all national electrotechnical committees (IEC National Committees). The object of IEC is to promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this end and in addition to other activities, IEC publishes International Standards, Technical Specifications, Technical Reports, Publicly Available Specifications (PAS) and Guides (hereafter referred to as “IEC Publication(s)”). Their preparation is entrusted to technical committees; any IEC National Committee interested in the subject dealt with may participate in this preparatory work. International, governmental and non-governmental organizations liaising with the IEC also participate in this preparation. IEC collaborates closely with the International Organization for Standardization (ISO) in accordance with conditions determined by agreement between the two organizations. 2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international consensus of opinion on the relevant subjects since each technical committee has representation from all interested IEC National Committees.  3) IEC Publications have the form of recommendations for international use and are accepted by IEC National Committees in that sense. While all reasonable efforts are made to ensure that the technical content of IEC Publications is accurate, IEC cannot be held responsible for the way in which they are used or for any misinterpretation by any end user. 4) In order to promote international uniformity, IEC National Committees undertake to apply IEC Publications transparently to the maximum extent possible in their national and regional publications. Any divergence between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter. 5) IEC provides no marking procedure to indicate its approval and cannot be rendered responsible for any equipment declared to be in conformity with an IEC Publication. 6) All users should ensure that they have the latest edition of this publication. 7) No liability shall attach to IEC or its directors, employees, servants or agents including individual experts and members of its technical committees and IEC National Committees for any personal injury, property damage or other damage of any nature whatsoever, whether direct or indirect, or for costs (including legal fees) and expenses arising out of the publication, use of, or reliance upon, this IEC Publication or any other IEC Publications.  8) Attention is drawn to the Normative references cited in this publication. Use of the referenced publications is indispensable for the correct application of this publication. 9) Attention is drawn to the possibility that some of the elements of this IEC Publication may be the subject of patent rights. IEC shall not be held responsible for identifying any or all such patent rights. The main task of IEC technical committees is to prepare International Standards. However, a technical committee may propose the publication of a technical report when it has collected data of a different kind from that which is normally published as an International Standard, for example "state of the art". IEC 80002-1, which is a technical report, has been prepared by a joint working group of subcommittee 62A: Common aspects of electrical equipment used in medical practice, of IEC technical committee 62: Electrical equipment in medical practice, and ISO technical committee 210: Quality management and corresponding general aspects for MEDICAL DEVICES. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 5 – The text of this technical report is based on the following documents: Enquiry draft Report on voting 62A/639A/DTR 62A/664/RVC  Full information on the voting for the approval of this technical report can be found in the report on voting indicated in the above table. In ISO, the technical report has been approved by 16 P-members out of 17 having cast a vote. This publication has been drafted in accordance with the ISO/IEC Directives, Part 2. In this technical report the following print types are used: • requirements and definitions: in roman type. • informative material appearing outside of tables, such as notes, examples and references: in smaller type. Normative text of tables is also in a smaller type. • TERMS USED THROUGHOUT THIS TECHNICAL REPORT THAT HAVE BEEN DEFINED IN CLAUSE 2 AND ALSO GIVEN IN THE INDEX: IN SMALL CAPITALS. A list of all parts of the IEC 80002 series, published under the general title Medical device software, can be found on the IEC website. The committee has decided that the contents of this publication will remain unchanged until the maintenance result date indicated on the IEC web site under "http://webstore.iec.ch" in the data related to the specific publication. At this date, the publication will be  • reconfirmed, • withdrawn, • replaced by a revised edition, or • amended.   IMPORTANT – The “colour inside” logo on the cover page of this publication indicates that it contains colours which are considered to be useful for the correct understanding of its contents. Users should therefore print this publication using a colour printer.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 6 – TR 80002-1 © IEC:2009(E) INTRODUCTION Software is often an integral part of MEDICAL DEVICE technology. Establishing the SAFETY and effectiveness of a MEDICAL DEVICE containing software requires knowledge of what the software is intended to do and demonstration that the implementation of the software fulfils those intentions without causing any unacceptable RISKS. It is important to understand that software is not itself a HAZARD, but software may contribute to HAZARDOUS SITUATIONS. Software should always be considered in a SYSTEM perspective and software RISK MANAGEMENT cannot be performed in isolation from the SYSTEM. Complex software designs can permit complex sequences of events which may contribute to HAZARDOUS SITUATIONS. Much of the TASK of software RISK MANAGEMENT consists of identifying those sequences of events that can lead to a HAZARDOUS SITUATION and identifying points in the sequences of events at which the sequence can be interrupted, preventing HARM or reducing its probability. Software sequences of events which contribute to HAZARDOUS SITUATIONS may fall into two categories: a) sequences of events representing unforeseen software responses to inputs (errors in specification of the software); b) sequences of events arising from incorrect coding (errors in implementation of the software). These categories are specific to software, arising from the difficulty of correctly specifying and implementing a complex SYSTEM and the difficulty of completely verifying a complex SYSTEM. Since it is very difficult to estimate the probability of software ANOMALIES that could contribute to HAZARDOUS SITUATIONS, and since software does not fail randomly in use due to wear and tear, the focus of software aspects of RISK ANALYSIS should be on identification of potential software functionality and ANOMALIES that could result in HAZARDOUS SITUATIONS – not on estimating probability. RISKS arising from software ANOMALIES need most often to be evaluated on the SEVERITY of the HARM alone. RISK MANAGEMENT is always a challenge and becomes even more challenging when software is involved. The following clauses contain additional details regarding the specifics of software and provide guidance for understanding ISO 14971:2007 in a software perspective. • Organization of the technical report This technical report is organized to follow the structure of ISO 14971:2007 and guidance is provided for each RISK MANAGEMENT activity in relation to software.   There is some intentional REDUNDANCY in the information provided due to the iterative nature of RISK MANAGEMENT activities in the software LIFE-CYCLE.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 7 – MEDICAL DEVICE SOFTWARE –   Part 1: Guidance on the application of ISO 14971  to medical device software    1 General 1.1 Scope This technical report provides guidance for the application of the requirements contained in ISO 14971:2007, Medical devices— Application of risk management to medical devices to MEDICAL DEVICE SOFTWARE with reference to IEC 62304:2006, Medical device software—Software life cycle processes. It does not add to, or otherwise change, the requirements of ISO 14971:2007 or IEC 62304:2006. This technical report is aimed at RISK MANAGEMENT practitioners who need to perform RISK MANAGEMENT when software is included in the MEDICAL DEVICE/SYSTEM, and at software engineers who need to understand how to fulfil the requirements for RISK MANAGEMENT addressed in ISO 14971. ISO 14971, recognized worldwide by regulators, is widely acknowledged as the principal standard to use when performing MEDICAL DEVICE RISK MANAGEMENT. IEC 62304:2006, makes a normative reference to ISO 14971 requiring its use. The content of these two standards provides the foundation for this technical report. It should be noted that even though ISO 14971 and this technical report focus on MEDICAL DEVICES, this technical report may be used to implement a SAFETY RISK MANAGEMENT PROCESS for all software in the healthcare environment independent of whether it is classified as a MEDICAL DEVICE. This technical report does not address: – areas already covered by existing or planned standards, e.g. alarms, usability engineering, networking, etc.; – production or quality management system software; or – software development tools. This technical report is not intended to be used as the basis of regulatory inspection or certification assessment activities. For the purposes of this technical report, “should” is used to indicate that amongst several possibilities to meet a requirement, one is recommended as being particularly suitable, without mentioning or excluding others, or that a certain course of action is preferred but not necessarily required. This term is not to be interpreted as indicating requirements. 1.2 Normative references The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies. IEC 62304:2006, Medical device software – Software life cycle processes ISO 14971:2007, Medical devices – Application of risk management to medical devices Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 8 – TR 80002-1 © IEC:2009(E) 2 Terms and definitions For the purposes of this document, the terms and definitions given in ISO 14971:2007, IEC 62304:2006 and the following terms and definitions apply. NOTE An index of defined terms is found beginning on page 63. 2.1  DIVERSITY a form of REDUNDANCY in which the redundant elements use different (diverse) components, technologies or methods to reduce the probability that all of the elements fail simultaneously due to a common cause 2.2  REDUNDANCY provision of multiple components or mechanisms to achieve the same function such that failure of one or more of the components or mechanisms does not prevent the performance of the function 2.3  SAFETY-RELATED SOFTWARE software that can contribute to a HAZARDOUS SITUATION or software used in the implementation of RISK CONTROL measures 3 General requirements for RISK MANAGEMENT 3.1 RISK MANAGEMENT PROCESS  3.1.1 General Text of ISO 14971:2007 3   General requirements for RISK MANAGEMENT  3.1   RISK MANAGEMENT PROCESS  The MANUFACTURER shall establish, document and maintain throughout the LIFE-CYCLE an ongoing PROCESS for identifying HAZARDS associated with a MEDICAL DEVICE, estimating and evaluating the associated RISKS, controlling these RISKS, and monitoring the effectiveness of the controls. This PROCESS shall include the following elements:  - RISK ANALYSIS;  - RISK EVALUATION;  - RISK CONTROL;  - production and POST-PRODUCTION information.  Where a documented product realization PROCESS exists, such as that described in Clause 7 of ISO 13485:2003  [1]1, it shall incorporate the appropriate parts of the RISK MANAGEMENT PROCESS.  NOTE 1 A documented quality management system PROCESS can be used to deal with SAFETY in a systematic manner, in particular to enable the early identification of HAZARDS and HAZARDOUS SITUATIONS in complex MEDICAL DEVICES and systems.  ————————— 1)  Figures in square brackets refer to the Bibliography. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 9 – NOTE 2 A schematic representation of the RISK MANAGEMENT PROCESS is shown in Figure 1. Depending on the specific LIFE-CYCLE phase, individual elements of RISK MANAGEMENT can have varying emphasis. Also, RISK MANAGEMENT activities can be performed iteratively or in multiple steps as appropriate to the MEDICAL DEVICE. Annex B contains a more detailed overview of the steps in the RISK MANAGEMENT PROCESS.  Compliance is checked by inspection of appropriate documents.                       Risk assessment Risk analysis• Intended use and identification of characteristics related to the safety of the medical device • Identification of hazards • Estimation of the risk(s) for each hazardous situation Risk evaluationRisk control • Risk control option analysis • Implementation of risk control measure(s) • Residual risk evaluation • Risk/benefit analysis • Risks arising from risk control measures • Completeness of risk controlEvaluation of overall residual risk acceptability Risk management reportRisk management Production and post-production information IEC   1836/09   Figure 1 – A schematic representation of the RISK MANAGEMENT PROCESS  SAFETY is a property of the SYSTEM (in this case the whole MEDICAL DEVICE), which can include software. RISK MANAGEMENT should be performed on the SYSTEM comprising the software and its whole hardware environment. Software RISK MANAGEMENT activities should not be conducted in isolation from the SYSTEM. While software aspects of RISK MANAGEMENT can not be effectively performed in isolation from overall MEDICAL DEVICE RISK MANAGEMENT, there are activities that may be best performed by software engineers as an integral part of the software LIFE-CYCLE. There are also elements of software that require more focus and different explanation than that provided in ISO 14971:2007 for overall MEDICAL DEVICE RISK MANAGEMENT. It is important to stress that even the software aspects of RISK MANAGEMENT need to focus on the MEDICAL DEVICE RISK in order to be effective. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 10 – TR 80002-1 © IEC:2009(E) NOTE 1 Software aspects of RISK MANAGEMENT can not be effectively performed in isolation from overall MEDICAL DEVICE RISK MANAGEMENT because of the interdependence of hardware failures, software failures, and hardware and software RISK CONTROL measures. NOTE 2 For instance all software failures are systematic not random (as many types of hardware failures/breakdowns are) and their probability can not be accurately estimated. Therefore, the way in which the probability component of RISK is applied to software is quite different. See  4.4.3. There are many opportunities for software engineers to contribute to the overall SAFETY of the MEDICAL DEVICE during the early stages of MEDICAL DEVICE design. The role of software in the SAFETY of the MEDICAL DEVICE should be considered before the SYSTEM design is finalised. By participating in the MEDICAL DEVICE design PROCESS, the software engineer can contribute to SAFETY-related decisions concerning software-related RISKS as the design evolves. Such decisions should include but not be limited to: • the provision of adequate hardware resources to support the software; • the partitioning of functions between hardware and software; • the intended use of the whole MEDICAL DEVICE and the intended use of the software user interfaces; • the avoidance of unnecessarily complex software. 3.1.2 Iteration Typical software development LIFE-CYCLES often use iteration. The use of iteration allows: • investigation of the feasibility of different software designs; • development of different SOFTWARE ITEMS at different times;  • staged delivery of different VERSIONS of the software; • correction of errors made during the software development PROCESS. IEC 62304:2006 requires iteration of RISK MANAGEMENT activities and coordination with SYSTEM design activities throughout the software LIFE-CYCLE. For example, during software development, Subclause 5.2.4 of IEC 62304:2006 requires the re-evaluation of the MEDICAL DEVICE RISK ASSESSMENT when software requirements are established. This re-evaluation may cause an update to SYSTEM requirement specifications and the MEDICAL DEVICE RISK ASSESSMENT. RISK EVALUATION should be repeated at all stages from requirements via ARCHITECTURE and design to the implementation of software. ISO 14971 does not prescribe a design and development PROCESS, and it generally only requires RISK MANAGEMENT steps to be done before and after (not during) the implementation of the design (including RISK CONTROL measures). For example, when a RISK CONTROL measure has been implemented, ISO 14971 requires that it be reviewed to ensure that it has not caused any further HAZARDS and HAZARDOUS SITUATIONS. This should not be interpreted as an instruction to perform this review only after the implementation is complete—it is advantageous to address any further HAZARDS as soon as they become apparent. This implies iteration within the implementation of the RISK CONTROL measure. It is important that all DELIVERABLES are kept consistent at all times.  Iteration is a threat to the consistency of DELIVERABLES. It is therefore important that rigorous configuration management be used to ensure that all effects of a change are identified and all relevant DELIVERABLES are updated after a change. This is particularly important if software is involved, since software can be changed rapidly and an apparently small change can have unexpected side effects. All information related to the software needs to be up to date in order to avoid miscommunication between engineers. Proposals for software changes are examined for side-effects, especially side-effects which affect SAFETY. This may lead to repetition of parts of the RISK MANAGEMENT PROCESS. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 11 – 3.1.3 Pro-active or reactive design approach to SAFETY RISK MANAGEMENT should begin early with substantial input to the MEDICAL DEVICE specification, taking SAFETY into consideration in early design phases, i.e. a pro-active design approach is preferable to a reactive design approach. With a pro-active approach, SAFETY is considered along with other customer needs and captured as early SAFETY requirements. While a reactive approach is sometimes unavoidable (for example when a legacy product is updated), the proactive approach is usually the most effective, quickest and cheapest way to achieve a safe MEDICAL DEVICE. The advantages of a pro-active SAFETY design are: – from the outset the SYSTEM specification not only includes what the MEDICAL DEVICE should do but also identifies the SYSTEM behaviours that should be avoided in order to reduce the RISK; – from the outset a SYSTEM ARCHITECTURE can be planned that can be demonstrated to provide the desired features while avoiding or preventing unsafe states; – as the ARCHITECTURE is elaborated into a full design, RISK CONTROL measures can be developed while avoiding rework; – the choice of SAFETY approaches and RISK CONTROL measures can be made early (for example, inherent SAFETY by design can be maximized and information for SAFETY minimized). 3.1.4 Characteristics of safe SYSTEMS incorporating software Highly desirable characteristics of safe SYSTEMS include:  – the use of simple hardware SAFETY mechanisms to avoid excessive demands on SAFETY-RELATED SOFTWARE ITEMS; – the use of only very simple SAFETY-RELATED SOFTWARE ITEMS; – the distribution of SAFETY-RELATED SOFTWARE ITEMS between a number of independent processors; – sufficient hardware to run all SAFETY-RELATED SOFTWARE when needed and without contention; – the use of a deterministic design of software timing; – the appropriate handling of failure conditions, for example • warning the user of failures and to allow opportunities for informed intervention; • providing reduced functionality in failure conditions; • shutting down safely when possible in failure conditions; • recovering quickly from failures; – the means of preventing software code from being modified in its execution environment either through self-modification or as the result of data input; – the means of detecting and/or preventing corruption of SAFETY-related data. 3.2 Management responsibilities  Text of ISO 14971:2007 3.2   Management responsibilities   TOP MANAGEMENT shall provide evidence of its commitment to the RISK MANAGEMENT PROCESS by: - ensuring the provision of adequate resources and - ensuring the assignment of qualified personnel (see 3.3) for RISK MANAGEMENT.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 12 – TR 80002-1 © IEC:2009(E) TOP MANAGEMENT shall: - define and document the policy for determining criteria for RISK acceptability; this policy shall ensure that criteria are based upon applicable national or regional regulations and relevant International Standards, and take into account available information such as the generally accepted state of the art and known stakeholder concerns; - review the suitability of the RISK MANAGEMENT PROCESS at planned intervals to ensure continuing effectiveness of the RISK MANAGEMENT PROCESS and document any decisions and actions taken; if the MANUFACTURER has a quality management system in place, this review may be part of the quality management system review.  NOTE  The documents can be incorporated within the documents produced by the MANUFACTURER’S quality management system and these documents can be referenced in the RISK MANAGEMENT FILE.  Compliance is checked by inspection of the appropriate documents.  Both ISO 14971:2007 and IEC 62304:2006 assume that a quality management system is in place.  The RISK MANAGEMENT requirements for TOP MANAGEMENT are listed in Subclause 3.2 of ISO 14971:2007. NOTE  Subclause 3.1 of ISO 14971:2007 states that RISK MANAGEMENT can be an integral part of a quality management system and Subclause 4.1 of IEC 62304:2006 states that the demonstration of the MANUFACTURER’S ability to consistently meet customer requirements and applicable regulatory requirements can be by the use of a quality management system that complies with ISO 13485 or a quality management system required by national regulation. IEC 62304:2006 also provides guidance on the provisions of Subclause 4.1 in Annex B.4, stating that it is necessary to establish RISK MANAGEMENT as an integral part of a quality management system as an overall framework for the application of appropriate software engineering methods and techniques. TOP MANAGEMENT is responsible for putting in place the necessary organizational structure, adequate resources, accountability, and training (see  3.3) for an effective RISK MANAGEMENT PROCESS as well as for the safe design and maintenance of MEDICAL DEVICE SOFTWARE. A MANUFACTURER may consider outsourcing software development or maintenance PROCESS activities (e.g. design, implementation, testing, or maintenance). In these situations, TOP MANAGEMENT is still fully responsible for ensuring that appropriate RISK MANAGEMENT activities occur for outsourced software development or maintenance PROCESSES activities and also ensuring that RISK CONTROL measures are appropriately applied. When software development is outsourced, MANUFACTURERS should ensure by suitable contractual agreements that they will have sufficient control of the software and its design to ensure the performance of all RISK MANAGEMENT required by ISO 14971, during the whole LIFE-CYCLE of the MEDICAL DEVICE, including the correction of software ANOMALIES after the software has been released. The MANUFACTURER should consider setting performance requirements on suppliers (see Subclause 7.4 of ISO 13485  [1] for supplier control), such as requiring the supplier to demonstrate:  – effective RISK MANAGEMENT by compliance to ISO 14971; – effective software engineering practices by compliance to IEC 62304; – ability to provide MEDICAL DEVICE SOFTWARE that consistently meets customer requirements and applicable regulatory requirements.  If there are RISK CONTROL measures applied to outsourced PROCESSES or products, the RISK CONTROL measures and their importance should be documented and clearly communicated to the supplier within a contractual agreement. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 13 – 3.3 Qualification of personnel 3.3.1 General Text of ISO 14971:2007 3.3   Qualification of personnel  Persons performing RISK MANAGEMENT tasks shall have the knowledge and experience appropriate to the tasks assigned to them. These shall include, where appropriate, knowledge and experience of the particular MEDICAL DEVICE (or similar MEDICAL DEVICES) and its use, the technologies involved or RISK MANAGEMENT techniques. Appropriate qualification RECORDS shall be maintained.  NOTE RISK MANAGEMENT tasks can be performed by representatives of several functions, each contributing their specialist knowledge.  Compliance is checked by inspection of the appropriate RECORDS.  Team members involved in the development and maintenance of the SOFTWARE SYSTEM should have the knowledge and experience appropriate to the TASKS assigned to them. It is fundamental that the person assigned to TASKS with RISK MANAGEMENT implications has the required knowledge of RISK MANAGEMENT. The involvement of a multidisciplinary team, including clinical experts (such as clinical support and technical service experts, and experts on other relevant subjects), software engineers, SYSTEM designers, experts on usability/human factors engineering, and domain experts, and the degree and type of their interaction with the software engineering and test staff should also be considered with respect to RISK MANAGEMENT. This may require the development of a training program for the individuals to ensure full understanding of the required activities. Also, the qualification of the member in the RISK MANAGEMENT team with respect to software should be considered and may require special training. The following subclauses should provide an overview of the field of required knowledge which should be considered. 3.3.2 INTENDED USE/domain knowledge At all stages of the design of a MEDICAL DEVICE, it is important to deploy knowledge of the INTENDED USE. This is particularly important both for designers of software and for staff carrying out RISK MANAGEMENT of software. The complex behaviour of software can easily contribute to misuse or to confusion of the user, leading to previously unforeseen HAZARDS and HAZARDOUS SITUATIONS. A thorough appreciation of clinical practice will allow RISK managers to identify HAZARDS and HAZARDOUS SITUATIONS, and allow software engineers to avoid HAZARDS and HAZARDOUS SITUATIONS or to design RISK CONTROL measures. MANUFACTURERS should ensure that clinical experts (such as clinical support and technical service experts, and experts on other relevant subjects) are available to participate in, or at least advise on, both the design activities and the RISK MANAGEMENT activities. In addition, MANUFACTURERS should consider training software engineers and RISK managers in the clinical use of the MEDICAL DEVICE. 3.3.3 Programming experience and attitude Experienced software developers and testers learn to be realistic about the difficulty of discovering all software defects during testing, and hence the density of software defects Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 14 – TR 80002-1 © IEC:2009(E) remaining after testing.  It is important to include experienced staff in the software development team and to give them appropriate authority to mentor, oversee and challenge less experienced staff. It is particularly important to assign experienced staff to the following software TASKS: – identification of the ways in which software can fail; – analysis of RISKS associated with software failure; – identification of RISK CONTROL measures; – analysis of post-release PROBLEM REPORTS; – design and implementation of changes, especially post-release. In all these TASKS, experience will lead to an appreciation of the sort of things that can go wrong with software and with software development PROCESSES, and an awareness of the difficulties of making a change while maintaining the integrity of a software design. 3.4 RISK MANAGEMENT plan 3.4.1 General Text of ISO 14971:2007 3.4   RISK MANAGEMENT plan  RISK MANAGEMENT activities shall be planned. Therefore, for the particular MEDICAL DEVICE being considered, the MANUFACTURER shall establish and document a RISK MANAGEMENT plan in accordance with the RISK MANAGEMENT PROCESS. The RISK MANAGEMENT plan shall be part of the RISK MANAGEMENT FILE.  This plan shall include at least the following:  a)  the scope of the planned RISK MANAGEMENT activities, identifying and describing the MEDICAL DEVICE and the LIFE-CYCLE phases for which each element of the plan is applicable;  b)  assignment of responsibilities and authorities;  c)  requirements for review of RISK MANAGEMENT activities;  d)  criteria for RISK acceptability, based on the MANUFACTURER’S policy for determining acceptable RISK, including criteria for accepting RISKS when the probability of occurrence of HARM cannot be estimated;  e)  VERIFICATION activities;  f)  activities related to collection and review of relevant production and POST-PRODUCTION information.  NOTE 1 Refer to Annex F for guidance on developing a RISK MANAGEMENT plan.  NOTE 2 Not all parts of the plan need to be created at the same time. The plan or parts of it can be developed over time.  NOTE 3 The criteria for RISK acceptability are essential for the ultimate effectiveness of the RISK MANAGEMENT PROCESS. For each RISK MANAGEMENT plan the MANUFACTURER should choose appropriate RISK acceptability criteria.  Options could include, among others:  - indicating in a matrix, such as Figures D.4 and D.5, which combinations of probability of HARM and SEVERITY of HARM are acceptable or unacceptable;  - further subdividing the matrix (e.g. negligible, acceptable with RISK minimization) and requiring that RISKS first be made as low as reasonably practicable before determining that they are acceptable (see D.8). Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 15 –  Whichever option is chosen, it should be determined according to the MANUFACTURER’S policy for determining criteria for RISK acceptability and thus be based upon applicable national or regional regulations and relevant International Standards, and take into account available information such as the generally accepted state of the art and known stakeholder concerns (see 3.2). Refer to D.4 for guidance on establishing such criteria.  If the plan changes during the LIFE-CYCLE of the MEDICAL DEVICE, a RECORD of the changes shall be maintained in the RISK MANAGEMENT FILE.  Compliance is checked by inspection of the RISK MANAGEMENT FILE.  The RISK MANAGEMENT plan should address the fact that software is part of the MEDICAL DEVICE by including: – a description of the MEDICAL DEVICE including what functionality of the MEDICAL DEVICE will be implemented in software; – a statement that software will be developed according to IEC 62304; – a reference to software development aspects unique to software RISK MANAGEMENT (see Note); – the RISK acceptance criteria for software-caused or software-controlled RISKS if they differ from acceptance criteria for other components of the MEDICAL DEVICE. NOTE A reference to the software development plan may be the simplest way to address the inclusion of software development aspects unique to software RISK MANAGEMENT. See also  3.4.2 and  3.4.3 which discuss the relationship between the RISK MANAGEMENT plan and the software development plan and also specific RISK-related topics of the software development plan according to IEC 62304. One reason that RISK acceptance criteria for software-caused or software-controlled RISKS might differ from acceptance criteria for other components is that the probability of HARM cannot be estimated. In this case the RISK acceptance criteria should be based on the SEVERITY of HARM. (See  4.4.3 for a discussion of probability for software caused HARM). If it can be concluded that the HAZARD is of little practical consequence, the RISK can be judged to be acceptable and no RISK CONTROL measures are necessary. However, for significant HAZARDS, that is, HAZARDS which could inflict HARM of high SEVERITY, no level of exposure can be identified that corresponds to a RISK so low that the RISK is acceptable. In this case RISK CONTROL measures need to be implemented. RISK acceptance criteria for RESIDUAL RISK where probability cannot be estimated should take into account the RISK CONTROL measures that have been implemented and the effectiveness of those RISK CONTROL measures in reducing the probability of occurrence of HARM. RISK CONTROL measures should be a combination of all reasonable practicable measures, fulfil applicable standards and regulations, and be state of the art (see Annex D.4 of ISO 14971:2007). When planning the activities related to collection and review of relevant production and POST-PRODUCTION information the following specific aspects for software should be considered: – If SOFTWARE OF UNKNOWN PROVENANCE (SOUP) is used, then actively monitoring and evaluating publicly available ANOMALY lists and information about the SOUP field performance should be planned. Where possible, this should be supported by a contractual agreement with the SOUP supplier at the time of SOUP acquisition. If the users of the MEDICAL DEVICE may (intentionally or not) modify the SOUP of the MEDICAL DEVICE on their own (e.g. SOUP patches or updates), then special care should be taken in monitoring the provision of new SOUP VERSIONS for the market. See also Clause  9 regarding SOUP and POST-PRODUCTION monitoring. – The MANUFACTURER should make it possible for the originator of a complaint to identify and report the software VERSION. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 16 – TR 80002-1 © IEC:2009(E) 3.4.2 Relationship between RISK MANAGEMENT plan and software development plan The requirements of ISO 14971 for a RISK MANAGEMENT plan and the requirements of IEC 62304 for a software development plan should not be taken as requiring specific documents with specific titles. Planning elements may be embodied in any documents to suit the MANUFACTURER’S quality management system, provided that: – the combination of the planning documents satisfy the requirements of both standards in a verifiable manner; – all plans are consistent with each other; – all plans are available for use in a timely manner; – all plans are kept up to date to reflect changing circumstances. 3.4.3 Specific RISK-related topics of the software development plan according  to IEC 62304 The software development plan should ensure that the software development PROCESS, standards, methods, and tools associated with the development of software (described in the software development plan according to Clause 5 of IEC 62304:2006) are effective RISK CONTROL measures (see  6.2.2.6 for a discussion of PROCESS as a RISK CONTROL measure). This may be done by provision of evidence by other organisations, suppliers, and other projects within the organization. If not known, plan for and verify effectiveness within the project. When establishing the MEDICAL DEVICE RISK MANAGEMENT PROCESS, aspects unique to software RISK MANAGEMENT should be considered, such as safe coding standards, VERIFICATION methods (e.g. formal proofs, peer reviews, walk-throughs, simulations, etc), and use of syntactic and logic checkers. If such aspects are considered RISK CONTROL measures, then they would also be subject to VERIFICATION (see Table B.2 for examples of verifying RISK CONTROL measures). Software RISK MANAGEMENT activities should be addressed for each stage of MEDICAL DEVICE development in plans, PROCEDURES, and training, as appropriate. 3.5 RISK MANAGEMENT FILE Text of ISO 14971:2007 3.5   RISK MANAGEMENT FILE  For the particular MEDICAL DEVICE being considered, the MANUFACTURER shall establish and maintain a RISK MANAGEMENT FILE. In addition to the requirements of other clauses of this International Standard, the RISK MANAGEMENT FILE shall provide traceability for each identified HAZARD to:  - the RISK ANALYSIS;  - the RISK EVALUATION;  - the implementation and VERIFICATION of the RISK CONTROL measures;  - the assessment of the acceptability of any RESIDUAL RISK(S).  NOTE 1 The RECORDS and other documents that make up the RISK MANAGEMENT FILE can form part of other documents and files required, for example, by a MANUFACTURER’S quality management system. The RISK MANAGEMENT FILE need not physically contain all the RECORDS and other documents; however, it should contain at least references or pointers to all required documentation. The MANUFACTURER should be able to assemble the information referenced in the RISK MANAGEMENT FILE in a timely fashion.  NOTE 2 The RISK MANAGEMENT FILE can be in any form or type of medium.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 17 – The software PROCESS should set up a system that makes this TRACEABILITY possible, starting from the software-related HAZARDS and the software RISK CONTROL measures and tracing their implementation to the corresponding SAFETY-related software requirements and the SOFTWARE ITEMS that satisfy those requirements. All of the above should be traceable to their VERIFICATION (see Subclause 7.3.3 of IEC 62304:2006). Because software may change frequently during development, and because it may be released in different VERSIONS, that part of the RISK MANAGEMENT FILE relating to software may also be subject to change and multiple VERSIONS. Table 1 lists IEC 62304:2006 requirements for documentation to be included in the RISK MANAGEMENT FILE in addition to ISO 14971:2007 requirements.  Table 1 – Requirements for documentation to be included in the RISK MANAGEMENT FILE  in addition to ISO 14971:2007 requirements IEC 62304:2006 Subclause RISK MANAGEMENT FILE documentation 4.3c) Software SAFETY class assigned to each SOFTWARE SYSTEM 4.3f) Rationale for using a lower software SAFETY class (than the  SOFTWARE SYSTEM) for a SOFTWARE ITEM in the SOFTWARE SYSTEM which does not implement SAFETY-related functions 7.1.4 Potential causes of the SOFTWARE ITEM contributing to a HAZARDOUS SITUATION 7.1.5 Sequences of events that could result in a HAZARDOUS SITUATION that are identified in Subclause 7.1.2 of IEC 62304:2006 7.2.1 RISK CONTROL measures defined for each potential cause of the SOFTWARE ITEM contributing to a HAZARDOUS SITUATION 7.3.2 If a RISK CONTROL measure is implemented as SOFTWARE ITEM, the MANUFACTURER is to evaluate the RISK CONTROL measure to identify and document any new sequences of events that could result in a HAZARDOUS SITUATION 9.5 The MANUFACTURER is to maintain RECORDS of PROBLEM REPORTS and their resolution including their VERIFICATION. The MANUFACTURER is to update the RISK MANAGEMENT FILE as appropriate 4 RISK ANALYSIS 4.1 RISK ANALYSIS PROCESS Text of ISO 14971:2007 4   RISK ANALYSIS  4.1   RISK ANALYSIS PROCESS  RISK ANALYSIS shall be performed for the particular MEDICAL DEVICE as described in 4.2 to 4.4. The implementation of the planned RISK ANALYSIS activities and the results of the RISK ANALYSIS shall be recorded in the RISK MANAGEMENT FILE.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 18 – TR 80002-1 © IEC:2009(E) NOTE 1 If a RISK ANALYSIS, or other relevant information, is available for a similar MEDICAL DEVICE, that analysis or information can be used as a starting point for the new analysis. The degree of relevance depends on the differences between the devices and whether these introduce new HAZARDS or significant differences in outputs, characteristics, performance, or results. The extent of use of an existing analysis is also based on a systematic evaluation of the effects the changes have on the development of HAZARDOUS SITUATIONS.  NOTE 2 Some RISK ANALYSIS techniques are described in Annex G.  NOTE 3 Additional guidance on RISK ANALYSIS techniques for IN VITRO DIAGNOSTIC MEDICAL DEVICES is given in Annex H.  NOTE 4 Additional guidance on RISK ANALYSIS techniques for toxicological HAZARDS is given in Annex I.  In addition to the RECORDS required in 4.2 to 4.4, the documentation of the conduct and results of the RISK ANALYSIS shall include at least the following:  a) a description and identification of the MEDICAL DEVICE that was analyzed;  b) identification of the person(s) and organization who carried out the RISK ANALYSIS;  c) scope and date of the RISK ANALYSIS.  NOTE 5 The scope of the RISK ANALYSIS can be very broad (as for the development of a new device with which a MANUFACTURER has little or no experience) or the scope can be limited (as for analyzing the impact of a change to an existing device for which much information already exists in the MANUFACTURER’S files).  Compliance is checked by inspection of the RISK MANAGEMENT FILE.  As described in ISO 14971:2007, RISK ANALYSIS is a term used to encompass three distinct activities; – identification of INTENDED USE, – identification of known or foreseeable HAZARDS (and their causes), and – estimating the RISK of each HAZARD and HAZARDOUS SITUATION. It is essential to recognize that RISK ANALYSIS is performed as an integral part of the entire software development PROCESS—not as one or two discrete events—for it to be effective because HAZARD and failure mode information accrue over the software development LIFE-CYCLE PROCESS and need to be considered at each stage of design. Since it is very difficult to estimate the probability of software ANOMALIES that could contribute to HAZARDOUS SITUATIONS, the focus of software aspects of RISK ANALYSIS is on identification of potential software functionality and ANOMALIES that could result in HAZARDOUS SITUATIONS—not on estimating probability. See  4.4.3 for more details on estimating probability. The SEVERITY of the worst case HARM for which software is a contributing factor is a primary input in determining the level of rigour of software development PROCESSES (see Subclause 4.3 of IEC 62304:2006). The information provided in  4.2,  4.3, and  4.4 is intended to help identify software-specific aspects of an effective RISK MANAGEMENT PROCESS. In addition, software aspects of the RISK ANALYSIS should be identifiable in the resulting documentation and should include both software used to implement RISK CONTROL measures for hardware failures and software causes for HAZARDS and their associated RISK CONTROL measures. 4.2 INTENDED USE and identification of characteristics related to the SAFETY of the MEDICAL DEVICE  4.2.1 General Text of ISO 14971:2007 4.2   INTENDED USE and identification of characteristics related to the SAFETY of the MEDICAL DEVICE Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 19 –  For the particular MEDICAL DEVICE being considered, the MANUFACTURER shall document the INTENDED USE and reasonably foreseeable misuse. The MANUFACTURER shall identify and document those qualitative and quantitative characteristics that could affect the SAFETY of the MEDICAL DEVICE and, where appropriate, their defined limits. This documentation shall be maintained in the RISK MANAGEMENT FILE.  NOTE 1 In this context, misuse is intended to mean incorrect or improper use of the MEDICAL DEVICE.  NOTE 2 Annex C contains questions such as those relating to use that can serve as a useful guide in identifying MEDICAL DEVICE characteristics that could have an impact on SAFETY.  Compliance is checked by inspection of the RISK MANAGEMENT FILE.  While each MEDICAL DEVICE has an INTENDED USE, the potential for misuse—intentional or otherwise—should also be considered. While this is not a software-specific concern, the use of software may lead to an increased RISK of misuse because: – the MEDICAL DEVICE’s behaviour is more complex and therefore more difficult to master or understand; – the user may become over-reliant on software, not understanding its limitations; – the MEDICAL DEVICE may be configurable, and the user may be unaware of the current configuration. – MEDICAL DEVICES may communicate with MEDICAL and non-MEDICAL DEVICES in a manner that cannot be anticipated in detail by the MEDICAL DEVICE MANUFACTURER. The person responsible for producing SYSTEM requirements and the software engineer have a joint responsibility to RECORD in the RISK MANAGEMENT FILE the INTENDED USE of the SYSTEM including its software, together with all SYSTEM and software requirements that relate to SAFETY and safe use. The software engineer is specifically responsible for identifying aspects of INTENDED USE that are too subtle to be apparent at the SYSTEM level. 4.2.2 User interface Software makes it possible to design flexible user interfaces, which may affect users’ behaviour, leading to new forms of reasonably foreseeable misuse. Common misuses arise from misunderstanding of an over-complex user interface and over-reliance on software to avoid errors and unsafe states. It is important to anticipate such misuse and to change the design to avoid them as far as possible. This includes implementation of multi-lingual labelling, especially when such labelling is a RISK CONTROL measure. Special care should be taken of: a) different need for memory size for different languages; b) use of different character sets; c) use of characters instead of symbols; d) use of different units which may require additional scaling of numerical results; e) date formatting and numerical punctuation; f) different layout requirements for different languages and/or character sets; g) support of validation. See IEC 62366  [5] for a usability PROCESS complementary to ISO 14971. 4.2.3 MEDICAL DEVICE interconnection The use of software in MEDICAL DEVICES makes possible a range of interconnections and intercommunication between MEDICAL and non-MEDICAL DEVICES. Such connections and communications are likely to give rise to new uses (and misuses) of the SYSTEM comprising Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 20 – TR 80002-1 © IEC:2009(E) the MEDICAL DEVICE and the interconnected devices. While it is easy to foresee that such new uses and misuses may occur, it is not easy for the MEDICAL DEVICE MANUFACTURER to identify all such uses and misuses if the interconnections and intercommunication are unrestricted. It is therefore important for MANUFACTURERS to specify a limited set of INTENDED USES for the MEDICAL DEVICE’S communication interfaces and to design the interfaces as far as possible to limit interconnections and communications to those which are safe. For example, the software may check treatment data that is entered using the built-in interface of a MEDICAL DEVICE for consistency and reasonableness based on the identity of the user and patient and the context of the data preparation. If data is prepared elsewhere and imported into the MEDICAL DEVICE using a network connection, it may not be possible to apply the same checks. In such cases, the MANUFACTURER may consider making the software checks available to the network user as a network application, and/or restricting the data import to trusted sources, and writing a comprehensive manual for those responsible for network connections in a clinical environment. IEC 80001-1  [6] covers the integration of MEDICAL DEVICES into IT networks in a clinical environment. In particular, it delineates the responsibilities of the MANUFACTURER and the person who integrates a MEDICAL DEVICE into the IT network. 4.3 Identification of HAZARDS Text of ISO 14971:2007 4.3   Identification of HAZARDS  The MANUFACTURER shall compile documentation on known and foreseeable HAZARDS associated with the MEDICAL DEVICE in both normal and fault conditions. This documentation shall be maintained in the RISK MANAGEMENT FILE. NOTE  The examples of possible HAZARDS in E.2 and H.2.4 can be used as guidance by the MANUFACTURER to initiate HAZARD identification. Compliance is checked by inspection of the RISK MANAGEMENT FILE.  The objective of HAZARD identification is to permit the analysis of all foreseeable HAZARDS, and the design and implementation of effective RISK CONTROL measures. Unlike heat, electrical energy or suspended masses, software is not itself a HAZARD (a potential source of HARM); contact with software cannot cause injury. However, software may cause a person to be exposed to a HAZARD, in other words it may contribute to a HAZARDOUS SITUATION. Software failures (of any kind) often facilitate the transformation of a HAZARD into a HAZARDOUS SITUATION. Thus, although software rarely introduces new HAZARDS, it often changes the HAZARDOUS SITUATION. More importantly for the MANUFACTURER, it may shift the responsibility for avoidance of HAZARDOUS SITUATIONS from user to the MANUFACTURER.  For example, a scalpel presents an obvious cutting HAZARD. However, the MANUFACTURER traditionally took no responsibility for this HAZARD beyond ergonomic design, as the HAZARD was assumed to be entirely in the control of the surgeon. If the scalpel is part of a remote surgery SYSTEM, the same HAZARD exists, but responsibility for avoiding the cutting HAZARD is now shared by the MANUFACTURER who supplies the software that controls the scalpel. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 21 – This means that RISK CONTROL of some HAZARDS which was, in the absence of software, solely dependent on the professional use of a MEDICAL DEVICE, is now shifted to software RISK MANAGEMENT by the MANUFACTURER. An important case is the HAZARD of mistreatment due to the mishandling of data. This was always a HAZARD, but when the data was handled on the clinician’s desk, it was not the MANUFACTURER’S responsibility. Many MEDICAL DEVICES now use software to generate, store, manipulate or use data; this makes the HAZARD partly the MANUFACTURER’S responsibility. Software may contribute to a HAZARDOUS SITUATION in several ways, including some of the following (see also  Annex B): – the software may correctly implement an unsafe SYSTEM requirement, leading to behaviour whose hazardous nature is not appreciated until actual HARM occurs; – the software specification may incorrectly implement a SYSTEM requirement, leading to undesired behaviour that is correct according to the software specification; – the software design and implementation may be faulty, leading to behaviour that is contrary to the software specification. Obvious faults might arise from misunderstanding of the software specification, and errors converting the specification into code.  Less obvious faults could arise from unforeseen interactions between SOFTWARE ITEMS and between the software and its infrastructure, including hardware and the operating SYSTEM. In a MEDICAL DEVICE incorporating software, careful and comprehensive HAZARD identification may lead (in later stages of the RISK MANAGEMENT PROCESS) to the following important outcomes: – hardware RISK CONTROL measures that will prevent software from causing HARM;  – the removal of a potentially harmful software function from the software specification; – RISK CONTROL measures that use software to prevent HARM (see Subclause 5.2.3 of IEC 62304:2006); – identification of the parts of the software that must be implemented with low defect density and parts of the software specification which must be targeted for special testing (Subclause 4.3 of IEC 62304:2006); – identification of higher SAFETY class SOFTWARE ITEMS that must be segregated from other SOFTWARE ITEMS (in a lower software SAFETY class) to prevent HARM arising from unexpected side-effects (see Subclauses 4.3 and 5.3.5 of IEC 62304:2006). See further discussion of this in  6.2.2.2.4. To adequately identify HAZARDS, clinical use of the MEDICAL DEVICE must be well understood.  Also, software presents the particular challenge of complexity, including possible complex user interfaces. Therefore, software HAZARD identification cannot be done in isolation. It should be done at the SYSTEM level by a multidisciplinary team including clinical experts (such as clinical support and technical service experts), software engineers, SYSTEM designers, and experts on usability/human factors engineering (see also  3.3). HAZARD identification should consider HARM that could result from the nature of the MEDICAL DEVICE (for example cutting, irradiating or electrocution of the patient) and also additional HAZARDS related to the use of software. The latter could include, for example: – provision of misinformation to a clinician or patient; – misidentification of the patient (in cases where the MEDICAL DEVICE stores patient details or prescriptions); – delay or denial of treatment caused by software ANOMALY. NOTE For many MEDICAL DEVICES delay or denial of treatment is not considered to HARM a patient. Identified HAZARDS should include both HAZARDS related to software that is operating in accordance with its specification and also HAZARDS relating to software ANOMALIES (see also  6.1). Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 22 – TR 80002-1 © IEC:2009(E) Often the user interface of the MEDICAL DEVICE is made more complex by software.  In particular a MEDICAL DEVICE that incorporates software will often handle information.  While this may be justified in terms of benefits to the patient, additional HAZARDS should be considered relating to incorrect, or incorrectly used, information, for example: – incorrect data entry; – user misreading displays; – user misunderstanding or ignoring alarms; – overloading of users with excessive data or excessive number of alarms (see IEC 62366  [5]). 4.4 Estimation of the RISK(S) for each HAZARDOUS SITUATION  4.4.1 General Text of ISO 14971:2007 4.4   Estimation of the RISK(S) for each HAZARDOUS SITUATION  Reasonably foreseeable sequences or combinations of events that can result in a HAZARDOUS SITUATION shall be considered and the resulting HAZARDOUS SITUATION(S) shall be recorded.  NOTE 1 To identify HAZARDOUS SITUATIONS not previously recognized, systematic methods covering the specific situation can be used (see Annex G).  NOTE 2 Examples of HAZARDOUS SITUATIONS are provided in H.2.4.5 and E.4.  NOTE 3 HAZARDOUS SITUATIONS can arise from slips, lapses, and mistakes.  For each identified HAZARDOUS SITUATION, the associated RISK(S) shall be estimated using available information or data. For HAZARDOUS SITUATIONS for which the probability of the occurrence of HARM cannot be estimated, the possible consequences shall be listed for use in RISK EVALUATION and RISK CONTROL. The results of these activities shall be recorded in the RISK MANAGEMENT FILE.  Any system used for qualitative or quantitative categorization of probability of occurrence of HARM or SEVERITY of HARM shall be recorded in the RISK MANAGEMENT FILE.  NOTE 4 RISK ESTIMATION incorporates an analysis of the probability of occurrence and the consequences. Depending on the application, only certain elements of the RISK ESTIMATION PROCESS might need to be considered. For example, in some instances it will not be necessary to go beyond an initial HAZARD and consequence analysis. See also D.3.  NOTE 5 RISK ESTIMATION can be quantitative or qualitative. Methods of RISK ESTIMATION, including those resulting from systematic faults, are described in Annex D. Annex H gives information useful for estimating RISKS for in vitro diagnostic MEDICAL DEVICES.  NOTE 6 Information or data for estimating RISKS can be obtained, for example, from:  a) published standards;  b) scientific technical data;  c) field data from similar MEDICAL DEVICES already in use, including published reported incidents;  d) usability tests employing typical users;  e) clinical evidence;  f) results of appropriate investigations;  g) expert opinion;  h) external quality assessment schemes.  Compliance is checked by inspection of the RISK MANAGEMENT FILE.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 23 – To estimate software related RISK it is first necessary to identify the HAZARDOUS SITUATIONS that include software. The software may be either the initiating cause of the sequence of events leading to a HAZARDOUS SITUATION, or it may be elsewhere in the sequence, as in the case of software intended to detect a hardware malfunction. The software could include a SOUP component or the reuse of a previously developed component. RISK ESTIMATION is based on the probability of HARM and the SEVERITY of HARM from each identified HAZARDOUS SITUATION. Because it is very difficult to estimate the probability of HARM arising from a software ANOMALY (see  4.4.3), the probability of a software ANOMALY occurring must be used with care in estimating the RISK of a HAZARDOUS SITUATION including software ANOMALY in the sequence of events leading to HARM. 4.4.2 Methods of identification A variety of methods can be used to identify potential software roles in HAZARDOUS SITUATIONS. These techniques take different approaches and may be useful at different times in the software development. No single one of them is the only correct method. See also Annex G of ISO 14971:2007 for information on some available techniques for RISK ANALYSIS. Fault tree analysis (FTA) is a traditional top down method (see IEC 61025  [3]) often used beginning with the MEDICAL DEVICE as a whole. FTA is primarily used to analyze causes of HARM. It postulates that a HARM occurs and uses Boolean logic to identify the events or conditions that must be present for the HARM to occur. The events or conditions are analysed in increasing detail until a point is reached where one or more RISK CONTROL measures can be identified which would prevent the HARM. FTA can be used to identify the SOFTWARE ITEMS involved in a sequence of events that results in a HAZARDOUS SITUATION.  Failure modes and effect analysis (FMEA) is a bottom-up approach (see IEC 60812  [2]) that begins with a component or subsystem (for software this is a SOFTWARE ITEM in IEC 62304), and poses the question: If this element failed, what would be the consequences? In view of the difficulty of anticipating which software defects will be present in each SOFTWARE ITEM, the starting point for FMEA would be to list the safety-related requirements of each SOFTWARE ITEM and consider the question: If this requirement is not met, what would be the consequences? This leads to the identification of SOFTWARE ITEMS whose failure could cause HARM, and identification of what types of failure need to be prevented. When identifying sequences or combinations of events that can result in a HAZARDOUS SITUATION, it is easiest to focus on software directly related to the essential performance of the MEDICAL DEVICE (e.g. an algorithm that calculates glucose levels in blood) and the specific causes for related HAZARDS. It is also important to consider software causes that could result in subtle failure modes and therefore cause one or more MEDICAL DEVICE HAZARDS. Refer to  Annex B for examples of software causes.  NOTE Specific causes are defects in software whose functionality is clearly related to the clinical functionality of the device and lead to one of the device HAZARDS. An example is a defect in an algorithm for calculating a test result. While it is difficult to anticipate exactly what may fail in a SOFTWARE ITEM, it is possible to identify categories of defects, each of which has well-known RISK CONTROL measures.  For example, corruption of data is a class of fault which could be detected and prevented by using a checksum procedure. See  Annex B for examples of software causes with suggested ways of handling them. MANUFACTURERS should maintain their own lists of categories of software defects relevant to their own products. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 24 – TR 80002-1 © IEC:2009(E) 4.4.3 Probability Software ANOMALIES in a particular VERSION of software will be present in all copies of that software. However, the probability of a software ANOMALY leading to a software failure is very difficult to estimate, because of the random nature of the inputs to each separate copy of the software. No consensus exists for a method of estimating the probability of occurrence of a software failure. When software is present in a sequence of events leading to a HAZARDOUS SITUATION, the probability of the software failure occurring cannot be considered in estimating the RISK for the HAZARDOUS SITUATION. In such cases, considering a worse case probability is appropriate, and the probability for the software failure occurring should be set to 1. When it is possible to estimate the probability for the remaining events in the sequence (as it may be if they are not software) that probability may be used for the probability of the HAZARDOUS SITUATION occurring (P1 in Figure 1). If this is not possible, the probability of the HAZARDOUS SITUATION occurring should be set to 1. Estimates of probability of a HAZARDOUS SITUATION leading to HARM (P2 in Figure 1) generally require clinical knowledge to distinguish between HAZARDOUS SITUATIONS where clinical practice would be likely to prevent HARM, and HAZARDOUS SITUATIONS that would be more likely to cause HARM.  HAZARD Exposure (P1)  HARM P2 Probability of occurrence of HARM P1 × P2 RISK Sequence of events  HAZARDOUS SITUATION  SEVERITY of the HARM IEC