   1837/09     NOTE P1 is the probability of a HAZARDOUS SITUATION occurring.  P2 is the probability of a HAZARDOUS SITUATION leading to a HARM. Figure 1 – Pictorial representation of the relationship of HAZARD, sequence of events, HAZARDOUS SITUATION and HARM – from ISO 14971:2007 Annex E In many cases, estimating the probability of occurrence of HARM may not be possible, and the RISK should be evaluated on the basis of the SEVERITY of the HARM alone. RISK ESTIMATION in these cases should be focused on the SEVERITY of the HARM resulting from the HAZARDOUS SITUATION. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 25 – Although it may not be possible to estimate the probability of the occurrence of a software failure, it is obvious that many RISK CONTROL measures reduce the probability that such a failure would lead to a HAZARDOUS SITUATION. Consider, for example, memory corruption resulting from a software ANOMALY. A checksum of the memory could detect the failure and reduce the probability of a HAZARDOUS SITUATION. The checksum does not guarantee any possible corruption would be detected. Rather, it would detect the vast majority of such corruption and thus lower the RISK to an acceptable level. Although the probability of a HAZARDOUS SITUATION cannot be estimated either before or after the checksum is implemented, it can be asserted that the probability of a HAZARDOUS SITUATION after the checksum is in place is lower than it was before implementing the checksum. It is the responsibility of the MANUFACTURER to demonstrate that the RISK CONTROL measure is effective in meeting the acceptability criteria for RESIDUAL RISK that was identified in the RISK MANAGEMENT plan. In summary, software RISK ESTIMATION should focus primarily on SEVERITY and the relative probability of HARM if a failure should occur rather than on attempts to estimate the probability of each possible software failure. NOTE This helps provide distinctions between HAZARDS of the same SEVERITY to allow greater focus on those with higher probability of actual HARM. 4.4.4 SEVERITY The SEVERITY estimate for a software-caused RISK has an impact on the software development PROCESS to be used. According to IEC 62304 the rigour of the PROCESS depends on the SEVERITY of the HARM the software might cause.  Whereas it is open to the MANUFACTURER how SEVERITY levels are defined for the purpose of RISK EVALUATION according to ISO 14971, it is helpful to define these SEVERITY levels such that there is a relationship to the software SAFETY classification of IEC 62304. Otherwise it might be necessary to classify the SEVERITY twice, once for RISK EVALUATION needed for the overall RISK MANAGEMENT PROCESS and in addition for determining the SAFETY class of the software according to IEC 62304. 5 RISK EVALUATION Text of ISO 14971:2007 5   RISK EVALUATION  For each identified HAZARDOUS SITUATION, the MANUFACTURER shall decide, using the criteria defined in the RISK MANAGEMENT plan, if RISK reduction is required. If RISK reduction is not required, the requirements given in 6.2 to 6.6 do not apply for this HAZARDOUS SITUATION (i.e., proceed to 6.7). The results of this RISK EVALUATION shall be recorded in the RISK MANAGEMENT FILE.  NOTE 1 Guidance for deciding on RISK acceptability is given in D.4.  NOTE 2 Application of relevant standards, as part of the MEDICAL DEVICE design criteria, might constitute RISK CONTROL activities, thus meeting the requirements given in 6.3 to 6.6.  Compliance is checked by inspection of the RISK MANAGEMENT FILE. As described in  4.4.3, it is difficult to estimate the probability of software failures. When this results in the inability to estimate the probability of HARM then RISK should be evaluated on the basis of the SEVERITY of the HARM alone. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 26 – TR 80002-1 © IEC:2009(E) 6 RISK CONTROL 6.1 RISK reduction Text of ISO 14971:2007 6   RISK CONTROL   6.1   RISK reduction  When RISK reduction is required, RISK CONTROL activities, as described in 6.2 to 6.7, shall be performed.  Software aspects of RISK reduction are discussed in  6.2 to  6.7. 6.2 RISK CONTROL option analysis Text of ISO 14971:2007 6.2   RISK CONTROL option analysis  The MANUFACTURER shall identify RISK CONTROL measure(s) that are appropriate for reducing the RISK(S) to an acceptable level.  The MANUFACTURER shall use one or more of the following RISK CONTROL options in the priority order listed:  a) inherent SAFETY by design;  b) protective measures in the MEDICAL DEVICE itself or in the manufacturing PROCESS;  c) information for SAFETY.  NOTE 1 If implementing option b) or c), MANUFACTURERS can follow a PROCESS where reasonably practicable RISK CONTROL measures are considered and the option providing the appropriate reduction in RISK is chosen before determining whether the RISK is acceptable.  NOTE 2 RISK CONTROL measures can reduce the SEVERITY of the HARM or reduce the probability of occurrence of the HARM, or both.  NOTE 3 Many standards address inherent SAFETY, protective measures, and information for SAFETY for MEDICAL DEVICES. In addition, many other MEDICAL DEVICE standards have integrated elements of the RISK MANAGEMENT PROCESS (e.g. electromagnetic compatibility, usability, biocompatibility). Relevant standards should be applied as part of the RISK CONTROL option analysis.  NOTE 4 For RISKS for which the probability of occurrence of HARM cannot be estimated, see D.3.2.3.  NOTE 5 Guidance on information for SAFETY is provided in Annex J.  The RISK CONTROL measures selected shall be recorded in the RISK MANAGEMENT FILE.  If, during RISK CONTROL option analysis, the MANUFACTURER determines that required RISK reduction is not practicable, the MANUFACTURER shall conduct a RISK/benefit analysis of the RESIDUAL RISK (proceed to 6.5).  Compliance is checked by inspection of the RISK MANAGEMENT FILE. 6.2.1 Choosing RISK CONTROL options for complex SYSTEMS 6.2.1.1 General In a complex SYSTEM there may be many sequences of events which can lead to HAZARDOUS SITUATIONS. It may not be possible or necessary to apply a RISK CONTROL measure to each Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 27 – event in such sequences. It is sufficient to apply RISK CONTROL measures to selected events to reduce the overall probability of HARM to an acceptable level. In the following three subclauses, an overview is given how three types of RISK CONTROL measures can be implemented in software. In addition, it is discussed which events need RISK CONTROL measures at all (see  6.2.1.5). 6.2.1.2 Inherent SAFETY by design Inherent SAFETY by design is generally achieved by removing unsafe features of a MEDICAL DEVICE, or by changing the design to implement a feature in a safer way, i.e. a way that avoids or minimises HAZARDOUS SITUATIONS. This often has the effect of simplifying the design, making it easier to implement and easier for the user to operate. This is particularly true of features implemented in software. There is a temptation in software SYSTEMS to include all possible customer desires without discrimination. This may result in an excessive number of ways in which software components can interact, introducing unexpected HAZARDOUS SITUATIONS. By applying RISK MANAGEMENT early in the development of the MEDICAL DEVICE and its software, this can be avoided while still satisfying the majority of customers. In most cases, inherent SAFETY by design, applied to software, will involve: – eliminating unnecessary features; – changing the software ARCHITECTURE to avoid sequences of events that lead to HAZARDOUS SITUATIONS; – simplifying the user interface to reduce the probability of human errors in use; – specifying software design rules to avoid software ANOMALIES. An example of the latter would include: – using only static memory allocation to avoid software ANOMALIES related to dynamic memory allocation; – using a restricted VERSION of a programming language to avoid structures which are likely to lead to programming errors. 6.2.1.3 Protective measures Protective measures for a MEDICAL DEVICE that uses software can be implemented in either hardware or software. The design of a protective measure should demonstrate that the protective measure is independent of the function to which it is applied. This is relatively easy to achieve if a software protective measure is applied to hardware or vice-versa. In choosing protective measures that are implemented in software and applied to software, it is important to avoid the possibility of multiple failures arising from one cause. If a protective measure detects and/or prevents a HAZARDOUS SITUATION, the MANUFACTURER should demonstrate an adequate segregation between the protective measure and software features that provide essential performance. For example, software which provides treatment for a patient may run on one processor, while the software which implements software protective measures runs on a separate processor. 6.2.1.4 Information for SAFETY The use of software in a MEDICAL DEVICE is likely to lead to more complex behaviour as seen by the user. This is likely to lead to an increased reliance on information for SAFETY, ranging from simple on-screen warnings to complex user manuals and defined training courses.  The size and complexity of such written material can be reduced by attention to good user-interface design (see IEC 62366  [5]). Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 28 – TR 80002-1 © IEC:2009(E) 6.2.1.5 Which events need RISK CONTROL measures? Many sequences of events can lead to HAZARDOUS SITUATIONS. It may not be possible or necessary to apply a RISK CONTROL measure to each event in such sequences. It is sufficient to apply RISK CONTROL measures to carefully selected events to reduce the overall probability of HARM to an acceptable level. In deciding which events should be detected, prevented, or made less likely to occur, it is obviously helpful to map out the sequences of events that could lead to HAZARDOUS SITUATIONS. While a Fault Tree Analysis (see  4.4.2) does not show sequences of events, it can be used to identify such sequences. Correct operation of a RISK CONTROL measure would appear as a FALSE input to an AND gate, leading to the prevention of HARM irrespective of the other inputs to the AND gate. Figure 2 shows part of an FTA diagram, in which an incorrect software output (itself the output of a sequence of events), is prevented from causing injury to a patient by a RISK CONTROL measure which is designed to detect unsafe conditions and prevent the harmful effects of the output (for example by halting an action). The incorrect software output can only cause injury to the patient if the RISK CONTROL measure fails. Note that the sequence of events leading to the incorrect software output does not need to be explored in detail to ensure that it cannot lead to an injury to the patient.  Figure 2 – FTA showing RISK CONTROL measure which prevents  incorrect software outputs from causing HARM Obvious points at which RISK CONTROL measures may be applied include: – inputs to the SOFTWARE SYSTEM as a whole; – outputs from the SOFTWARE SYSTEM as a whole; – internal interfaces between software modules. A RISK CONTROL measure which limits the range of an input to the software can prevent unsafe outputs. Less obviously, it can also reduce the probability of the input leading to HARM due to an ANOMALY in the software, because it reduces the probability that the software will operate in unexpected ways that may not have been tested (see  4.4.3). Limiting the range of an input to the software can be done using a software or hardware RISK CONTROL measure. For example: IEC   1838/09 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 29 – – a software RISK CONTROL measure can check input and reject unsafe or inconsistent values; – a hardware RISK CONTROL measure could consist of a locked room to prevent unauthorised people from inputting data. A RISK CONTROL measure placed at the output of a MEDICAL DEVICE or its software could check that the software’s output values are within a safe range and internally consistent and could prevent HARM if it is not. This could be achieved, for example, by: – a software RISK CONTROL measure that checks the output values and prevents them from departing from a safe range; – a hardware RISK CONTROL measure that limits the energy applied to a patient; – a RISK CONTROL measure consisting of a combination of a warning label and a hard-wired STOP switch. This RISK CONTROL measure assumes that a competent operator is able to detect the HAZARDOUS SITUATION. In addition to RISK CONTROL measures applied at inputs and outputs of the MEDICAL DEVICE or its software, RISK CONTROL measures may also be applied to inputs and outputs of software components. This allows inputs and outputs of smaller parts of the software to be checked, and HARM prevented. It may not be possible to specify a single range for a parameter within which the MEDICAL DEVICE operates safely. However, it may be possible to specify a “safe operating envelope”, in other words a combination of parameters that form a boundary within which the MEDICAL DEVICE operates safely. Software can be used to assess whether the MEDICAL DEVICE is operating inside the safe operating envelope. For example, software could combine the measured temperature of an applied part and the time of exposure to detect the possibility of burning the patient. There are cases when the safe range for the software’s inputs and outputs is known by a clinician but cannot be anticipated in the design of a MEDICAL DEVICE. In such cases, RISK CONTROL measures can be used to ensure that the MEDICAL DEVICE does exactly what is specified by the clinician. A hardware or software RISK CONTROL measure can be used to detect inconsistencies between the software’s outputs and inputs. For example, the clinician may prescribe treatments, using a MEDICAL DEVICE, which vary widely from one patient to the next. A HAZARDOUS SITUATION cannot be detected only by analysing input or output values. A software RISK CONTROL measure can nonetheless be applied that ensures that the outputs of the MEDICAL DEVICE accurately match the inputs (the intended prescription). 6.2.2 RISK CONTROL methods 6.2.2.1 Overview In order to efficiently implement appropriate RISK CONTROL measures for software, an understanding of the product development and software LIFE-CYCLES should be carefully considered. Some types of RISK CONTROL measures are very easy to implement early in design and impossible or very costly to implement later in development. If software is not carefully considered from a RISK MANAGEMENT perspective early in the product development PROCESS, hardware decisions may be made that inadvertently place excessive reliance on proper software operation for the SAFETY of the MEDICAL DEVICE. It can be useful to segregate SOFTWARE ITEMS and assign software SAFETY classes to the SOFTWARE ITEMS to distinguish highly critical SOFTWARE ITEMS (e.g. those that could result in death if they are defective) from SOFTWARE ITEMS  that could not affect SAFETY. See Subclause 4.3 of IEC 62304:2006 for software SAFETY classification. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 30 – TR 80002-1 © IEC:2009(E) Assigning software SAFETY classes can serve as a basis for greater rigour and focus in VERIFICATION and configuration management activities for more critical SOFTWARE ITEMS. If this is done, side-effects should be carefully considered and the less critical SOFTWARE ITEMS should be rated the same as any more critical SOFTWARE ITEMS they could affect. It should also be noted that IEC 62304 allows for different methods to be used within an ACTIVITY or TASK (See Subclause 5.1.4 of IEC 62304:2006 which requires that methods be defined). The MANUFACTURER may decide to create a scheme for differentiating SOFTWARE ITEMS which have the software SAFETY classification of Class C. For example, the MANUFACTURER may use a more formal method of VERIFICATION (i.e., code inspection versus code review) for SOFTWARE ITEMS with high complexity. Note that SOFTWARE ITEMS could be classified initially as SAFETY-related and then through certain RISK CONTROL measures or design choices be treated as less critical. Properly performed RISK MANAGEMENT can result in reducing SAFETY-related software to the smallest possible subset through isolation and inherent safe design. Ensuring software SAFETY requires a variety of activities throughout the product development LIFE-CYCLE. Reliability techniques such as formal methods for failure analysis do not comprise complete RISK MANAGEMENT methods. It is also important to recognize that reliability and SAFETY, although often related, are not identical attributes. A LIFE-CYCLE PROCESS that focuses on reliability may not achieve adequate SAFETY. Some specific RISK CONTROL measures are described in more detail and guidance is given on how to address specific causes for RISKS in  6.2.2.2,  6.2.2.3,  6.2.2.4,  6.2.2.5, and  6.2.2.6. 6.2.2.2 RISK CONTROL measures and software architectural design 6.2.2.2.1 Overview Software ARCHITECTURE should describe features of the software used to control RISK by inherently safe design, as well as software mechanisms for protective measures to reduce RISK. 6.2.2.2.2 Inherently safe design by ARCHITECTURE features A HAZARD associated with a software control function might be avoided, for example, by using hardware to implement the function. (Similarly, a HAZARD associated with a hardware function (wear, fatigue) might be avoided by using software.) Sometimes a HAZARD may be completely avoided by a high-level design decision. For example, from a hardware perspective, use of batteries as a power source in place of AC power could eliminate the RISK of electrocution. Similarly a whole class of programming errors that could lead to a HAZARD could be eliminated based on high level design decisions. For example, memory leaks could be avoided by using only static data structures.  A particular problem in SYSTEMS using software is the perception that there is no limit to the extent to which software can share a physical infrastructure. This perception is false. It is a normal rule of SYSTEM design that the SYSTEM should include sufficient resources to perform all necessary TASKS when required. This rule should be applied to software as well as to hardware. If a SOFTWARE ITEM has a role in SAFETY, then RISK ASSESSMENT should address the following questions: – Can the SAFETY-RELATED SOFTWARE ITEM gain access to its processor when needed? – Can the SAFETY-RELATED SOFTWARE ITEM be guaranteed enough processor time to complete its TASK before an unsafe state develops into an accident? – Can it be demonstrated that no other SOFTWARE ITEM can corrupt or otherwise interfere with the SAFETY-RELATED SOFTWARE ITEM? Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 31 – If SAFETY-RELATED SOFTWARE has to share a processor with non-SAFETY-RELATED SOFTWARE, then the above questions are particularly important, as SAFETY functions will compete for resources with non-SAFETY functions (see  6.2.2.2.4 on segregation). Development methods should be chosen to make all of the above issues visible to the designer. For example, it is not enough to design a SAFETY-RELATED SOFTWARE ITEM as a PROCESS which, all being well, will run when the operating system gets around to it. The development method should support deliberate design of scheduling, priority and timing. 6.2.2.2.3 Fault tolerant ARCHITECTURES Many functions of a MEDICAL DEVICE may be required to be available to assure the SAFETY of the patient or user.  Such functions may include clinical functions that cannot be interrupted or delayed, and functions that implement protective RISK CONTROL measures. Fault-tolerant design is a very common approach to improving MEDICAL DEVICE dependability (references for software engineering practitioners include Pullum  [7] and Banatre  [8]). The objective of fault-tolerant design is to ensure that the SAFETY-related functions will continue to operate in the presence of component faults, including software ANOMALIES. Fault tolerant design will usually make use of REDUNDANCY. This may be a simple duplication of a vital component to provide continued operation when one component fails, or it may consist of additional components which detect a failure and switch operation to an alternative mode of operation, possibly with limited functionality. Fault tolerance may be used to continue vital functions in the event of a software failure. In this case, simple REDUNDANCY using multiple copies of the same software will probably be insufficient, as the same defect will be present in each copy of the software. In such cases, DIVERSITY is required. For example, additional software may be used to detect a software error and to perform a recovery program. The additional software should avoid sharing any features with the software that it monitors, thereby eliminating the possibility that one software defect will cause the failure of both. In more critical cases, two or more SOFTWARE ITEMS may perform the same function but they may be independently designed and implemented, starting from a common specification. This is “DIVERSITY programming”. Note, however, that there is a tendency for the same mistakes to be made by different development engineers, which would invalidate the DIVERSITY. Note also that the common specification may contain an incorrect requirement. Finally, some method, such as voting, must be used to ensure that the malfunctioning software is prevented from having any effect. At least 3 diverse SOFTWARE ITEMS would be needed to implement a voting scheme. When using REDUNDANCY, with or without DIVERSITY, to provide fault tolerance, it is important to signal to the user that there is a failure. Otherwise, a fault tolerant MEDICAL DEVICE may appear to operate safely when in fact it is operating with reduced SAFETY. 6.2.2.2.4 Segregation to reduce RISK from software causes It is possible for software defects to lead to errors in unrelated software running on the same hardware. The manufacturer should select methods of segregating SAFETY-RELATED SOFTWARE ITEMS from the non-SAFETY-RELATED SOFTWARE ITEMS such that non-SAFETY-RELATED SOFTWARE ITEMS cannot interfere with the operation of the SAFETY-RELATED SOFTWARE ITEMS (see Subclause 5.3.5 of IEC 62304:2006), and should demonstrate that the segregation is effective. This includes demonstrating the appropriate use of resources (physical or time) by the SOFTWARE ITEMS to avoid unintended contention between the items. Effective segregation between SOFTWARE ITEMS must address the following possible ways in which SOFTWARE ITEMS may be subject to unexpected interaction. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 32 – TR 80002-1 © IEC:2009(E) SOFTWARE ITEMS may interact in unintended ways when they contend for time on shared hardware (for example processors, storage devices and other input/output devices). This can prevent a SOFTWARE ITEM from running at the intended time. The provision of sufficient hardware is an architectural feature (see  6.2.2.2.2) which should be subject to adequate specification and planning to ensure that sufficient time is available to run all SOFTWARE ITEMS when required. SOFTWARE ITEMS may co-exist in the same memory; this can cause one SOFTWARE ITEM unexpectedly to change data belonging to another SOFTWARE ITEM. In extreme cases, one SOFTWARE ITEM may accidentally change the coding of another SOFTWARE ITEM. Many processors and operating systems offer hardware-assisted methods of segregating memory usage. Where such methods exist, they should always be used. Most such methods will guard against unintended interaction even when there is a defect in one of the SOFTWARE ITEMS. SOFTWARE ITEMS may also interact in unintended ways when they share variables, including global variables, environment variables, and operating system parameters; this can result in unintended communication between SOFTWARE ITEMS if there is a defect in one of the SOFTWARE ITEMS. The sharing of variables between SOFTWARE ITEMS should be minimised. If it is necessary, rules should be published to all engineers to ensure that the shared variables are only changed by a small number of specified SOFTWARE ITEMS and that all other SOFTWARE ITEMS only read the shared variables without changing them. The strongest form of segregation consists of running SOFTWARE ITEMS that should not interact on separate processors. However, careful architectural design as recommended above may provide an appropriate degree of segregation on a single processor. Testing the SYSTEMS in a lab environment may indicate sufficient physical and time resources for the test cases given, while the application load or the execution environment (other processes running on the same box) in the field makes the software fail in a way that causes HARM. On the other hand, when test cases in the lab do show that there is low performance and invalid measures are taken to hastily speed-up the software, these measures possibly break the design and add other RISKS through unforeseen side-effects. Effective segregation should demonstrate that under normal operation: a) data flow corruption is prevented: non-SAFETY-related SOFTWARE ITEMS cannot modify SAFETY-related data; b) control flow corruption is prevented:  – SAFETY-related functions can always execute at the correct time, without being effected by the actions of the non SAFETY-RELATED SOFTWARE ITEMS; – non-SAFETY-RELATED SOFTWARE ITEMS cannot modify the SAFETY-RELATED SOFTWARE  items;  c) corruption of the execution environment is prevented: corruption of parts of the SOFTWARE SYSTEM used by both SAFETY-related and non SAFETY-RELATED SOFTWARE ITEMS (e.g. processor registers, device registers and memory access privileges) cannot occur. Events that cause any of the above to be violated, e.g. hardware failure, should be detected and cause the SYSTEM to take necessary actions to ensure continued SAFETY. 6.2.2.3 Details on protective measures In many cases, it is not practical to avoid all HAZARDS by inherent safe design or to implement fault-tolerance for all potential failures. In those cases, protective measures are the next best approach to managing a potential HAZARD. These measures typically operate by detecting a potentially HAZARDOUS SITUATION, and either intervening automatically to mitigate consequences, or generating an alarm so that the user may intervene. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 33 – For example, a therapeutic x-ray SYSTEM may have an interlock SYSTEM using software logic or hardware that shuts down the x-ray generator if any door to the facility is opened. The interlock function has no role in delivering the therapy. Its sole purpose is to mitigate the HARM of unintentional radiation exposure. In some cases (i.e., where loss of MEDICAL DEVICE functionality does not pose a HAZARD), SAFETY may be achieved at the expense of mission. For example, a failure of a laboratory blood analyzer to provide a result may not in some cases be hazardous, but providing an incorrect result could be. In this example, shutting down the analyzer when defensive programming checks indicate unexpected faults, rather than continuing to operate, reduces RISKS. In a fail-safe ARCHITECTURE, a SYSTEM or component fault, or other hazardous condition, may lead to a loss of function, but in a manner that preserves the SAFETY of operators and patients. In a fail-operational SYSTEM, the SYSTEM may continue to operate safely, but with degraded performance (e.g. reduced capacity or slower response time). 6.2.2.4 Preventing and announcing HAZARDOUS SITUATIONS promptly An important class of RISK CONTROL measure is one which improves the probability of preventing a HAZARDOUS SITUATION. In addition to preventing HARM, consideration should be given to announcing the detected condition to the user. Without this there is a possibility that a subsequent failure of the RISK CONTROL measure would allow HARM to occur. Consideration should be given to the frequency with which software RISK CONTROL measures should run. The software RISK CONTROL measure should run sufficiently frequently to detect the condition before it causes HARM. 6.2.2.5 Risk control measures for software anomalies Software presents a particular difficulty: some events in a sequence leading to a HAZARDOUS SITUATION may result from undiscovered software ANOMALIES and it is difficult to anticipate where such ANOMALIES may occur or what their effects might be. RISK CONTROL measures can reduce the probability of HARM originating from software ANOMALIES. There will usually be places in the software ARCHITECTURE where a RISK CONTROL measure can reduce the probability of HARM irrespective of the nature of preceding events. If this is done carefully, it is not necessary to anticipate the exact nature of software ANOMALIES in order to prevent them from causing HARM. In cases where this approach is not practicable, for example if a preventive measure is implemented in software, methods should be used to assure the integrity of the software (see  6.2.2.6). 6.2.2.6 Process as a risk control measure If software ANOMALIES could contribute to a sequence of events leading to a HAZARDOUS SITUATION, it may not be possible to devise RISK CONTROL measures to prevent HARM from occurring. The best solution in this case is inherent SAFETY by design, so that software ANOMALIES cannot result in a HAZARDOUS SITUATION.  When this is not possible, an effective software development PROCESS may be used to reduce the probability of occurrence of the software ANOMALIES. There is strong consensus that PROCESS RISK CONTROL measures are beneficial when considered in combination with other types of RISK CONTROL measures and if defined in detail. If it can be established that the confidence in the software to perform its intended function reliably is very high, and the confidence that the software is fault-free is very high, the software may be treated as a high-integrity component. To achieve this high level of Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 34 – TR 80002-1 © IEC:2009(E) confidence, the MANUFACTURER must demonstrate that the software development PROCESS can predictably produce highly reliable, fault-free software. The use of such a PROCESS can then be claimed to reduce the probability of occurrence of software ANOMALIES. It is accepted that increasing the rigour of the software development PROCESS can reduce the number of software ANOMALIES. It should be noted that while testing on MEDICAL DEVICE SOFTWARE can reduce the number of software ANOMALIES, it cannot be assumed that when the software passes all planned tests, no software ANOMALIES remain. This is because in clinical use the inputs to the software will include sequences that were not part of the planned tests. Since MEDICAL DEVICE SOFTWARE is too complex to test exhaustively, rigorous testing can only be viewed as a method to lower the probability of HAZARDOUS SITUATIONS. Testing by itself, however, is not sufficient to establish confidence that the software can be treated as a high-integrity component. A starting point for defining a rigorous software development PROCESS would be to include the activities and TASKS specified in IEC 62304 in the software development PROCESS. Additional items to consider when developing a rigorous software development PROCESS might include: – staff competency – skills, qualifications, experience and training (who develops the software?); – methods –the suitability of the specification, design, coding and testing methods (what is the PROCESS of development?); – rigour, formality, and scope of reviews and inspections (how much static analysis is performed?); – tools –quality of tools such as compilers, requirements TRACEABILITY, and configuration management tools  (what tools are used during development of software?). The predictability of developing high-integrity software depends on having a repeatable PROCESS that is consistently followed. When implementation of a rigorous development PROCESS is used to reduce RISK of HAZARDOUS SITUATIONS resulting from software ANOMALIES, the effectiveness of the RISK CONTROL measures should be demonstrated by collecting and analyzing data showing the frequency of failures resulting from software ANOMALIES. To support the claim that a PROCESS produces high-integrity software, there should be evidence that there are no or very infrequent software failures. 6.2.3 SOFTWARE OF UNKNOWN PROVENANCE (SOUP) considerations The use of SOUP is often determined during the SYSTEM design. The higher the potential RISKS of the MEDICAL DEVICE, the more closely potential failure modes of SOUP should be analyzed and RISK CONTROL measures identified. SOUP generally can not be modified to incorporate new RISK CONTROL measures needed to monitor or isolate SOUP to prevent it from contributing to HAZARDS or HAZARDOUS SITUATIONS if it fails. Nor is there adequate internal design information available to identify all the potential HAZARDS caused by SOUP. Therefore the SYSTEM and software ARCHITECTURE should be designed to provide RISK CONTROL measures needed to monitor or isolate SOUP to prevent it from causing HAZARDS if it fails. When SOUP is included in the MEDICAL DEVICE, care must be taken to prevent compromising MEDICAL DEVICE SAFETY. Such a situation may call for the introduction of “wrappers” or a middleware ARCHITECTURE. The middleware may: a) prevent the use of features of the SOUP that one does not want to use, b) perform logical checks to ensure correct information is transferred between the SOUP and the MEDICAL DEVICE SOFTWARE, or c) provide additional information needed by the MEDICAL DEVICE. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 35 – Another critical issue related to SOUP is the use of commercial operating and communication systems. An ARCHITECTURE should be established that permits changes (e.g. stability, SECURITY) to the software platform, based on a thorough RISK ASSESSMENT without compromising SAFETY. Such a RISK ASSESSMENT should include an analysis of the frequency of changes necessary to ensure MEDICAL DEVICE SAFETY integrity; such as installing network SECURITY patches. 6.3 Implementation of RISK CONTROL measure(s) Text of ISO 14971:2007 6.3   Implementation of RISK CONTROL measure(s)  The MANUFACTURER shall implement the RISK CONTROL measure(s) selected in 6.2. Implementation of each RISK CONTROL measure shall be verified. This VERIFICATION shall be recorded in the RISK MANAGEMENT FILE. The effectiveness of the RISK CONTROL measure(s) shall be verified and the results shall be recorded in the RISK MANAGEMENT FILE. NOTE The VERIFICATION of effectiveness can include validation activities. Compliance is checked by inspection of the RISK MANAGEMENT FILE.  Once RISK CONTROL measures are identified they need to be implemented and their effectiveness verified.  VERIFICATION that the RISK CONTROL measures have been properly implemented and are effective at controlling the RISK is essential for software. Both analysis and testing are likely to be necessary.  Key aspects to consider include: a) TRACEABILITY to assure that all SAFETY-RELATED SOFTWARE ITEMS are identified and all SAFETY-related functionality is specified, implemented, and tested in all relevant VERSIONS and  variants (e.g. for different platforms, languages, or MEDICAL DEVICE models) of the software; b) greater rigour and coverage when testing RISK CONTROL measures including testing under a wide range of abnormal and stress conditions; c) focus on regression testing RISK CONTROL measures and SAFETY-related functionality when changes are made, even if the changes are not intended to affect SAFETY. If a process is used that is thought to be rigorous enough to create high-integrity software, the results must still be verified. ANOMALY information collected during VERIFICATION and validation activities is often useful if root cause analysis was performed and anomaly criticality ratings (see Subclause 9.1 of IEC 62304:2006) associated with SAFETY are tracked and evaluated. ANOMALIES with SAFETY consequences can be evaluated to determine if they were identified in the RISK ASSESSMENT and if identified RISK CONTROL measures would suffice for them once implemented. Data on software ANOMALIES may be used to demonstrate software development PROCESS effectiveness, or to identify aspects of the software development PROCESS that need improvement in order to claim it reduces RISK. The adequacy of software RISK CONTROL measures may not be as obvious as the adequacy of hardware RISK CONTROL measures. For this reason when dealing with software, one should consider if the documentation of the RISK ASSESSMENT requires other formats than traditionally would be required. One way that can be useful is to write “SAFETY cases” (see  Annex E). Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 36 – TR 80002-1 © IEC:2009(E) 6.4 RESIDUAL RISK EVALUATION Text of ISO 14971:2007 6.4   RESIDUAL RISK EVALUATION  After the RISK CONTROL measures are applied, any RESIDUAL RISK shall be evaluated using the criteria defined in the RISK MANAGEMENT plan. The results of this evaluation shall be recorded in the RISK MANAGEMENT FILE.  If the RESIDUAL RISK is not judged acceptable using these criteria, further RISK CONTROL measures shall be applied (see 6.2).  For RESIDUAL RISKS that are judged acceptable, the MANUFACTURER shall decide which RESIDUAL RISKS to disclose and what information is necessary to include in the ACCOMPANYING DOCUMENTS in order to disclose those RESIDUAL RISKS.  NOTE Guidance on how RESIDUAL RISK(S) can be disclosed is provided in Annex J.  Compliance is checked by inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS.  RESIDUAL RISK due to software needs to be included in the RESIDUAL RISK associated with the MEDICAL DEVICE at the SYSTEM level. Given the difficulty in estimating the probability of software ANOMALIES, RESIDUAL RISK EVALUATION usually involves determining whether all sequences of events which lead to unacceptable RISK have RISK CONTROL measures to reduce the probability of their occurrence or to limit the SEVERITY of HARM to an acceptable level as defined in the RISK MANAGEMENT plan (see  3.4.1). Any software ANOMALIES identified (during VERIFICATION and validation activities) that are not corrected should be analyzed to determine if they affect SAFETY-RELATED SOFTWARE (see Subclause 5.8.3 of IEC 62304:2006).  If so, RISK from these ANOMALIES needs to be evaluated and used in evaluating the RESIDUAL RISK of any HAZARDOUS SITUATION they can impact. 6.5 RISK/benefit analysis Text of ISO 14971:2007 6.5   RISK/benefit analysis  If the RESIDUAL RISK is not judged acceptable using the criteria established in the RISK MANAGEMENT plan and further RISK CONTROL is not practicable, the MANUFACTURER may gather and review data and literature to determine if the medical benefits of the INTENDED USE outweigh the RESIDUAL RISK. If this evidence does not support the conclusion that the medical benefits outweigh the RESIDUAL RISK, then the RISK remains unacceptable. If the medical benefits outweigh the RESIDUAL RISK, then proceed to 6.6.  For RISKS that are demonstrated to be outweighed by the benefits, the MANUFACTURER shall decide which information for SAFETY is necessary to disclose the RESIDUAL RISK.  The results of this evaluation shall be recorded in the RISK MANAGEMENT FILE.  NOTE See also D.6.  Compliance is checked by inspection of the RISK MANAGEMENT FILE.  No additional guidance for software. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 37 – 6.6 RISKS arising from RISK CONTROL measures Text of ISO 14971:2007 6.6   RISK arising from RISK CONTROL measures  The effects of the RISK CONTROL measures shall be reviewed with regard to:  a) the introduction of new HAZARDS or HAZARDOUS SITUATIONS; b) whether the estimated RISKS for previously identified HAZARDOUS SITUATIONS are affected by the introduction of the RISK CONTROL measures  Any new or increased RISKS shall be managed in accordance with 4.4 to 6.5.  The results of this review shall be recorded in the RISK MANAGEMENT FILE.  Compliance is checked by inspection of the RISK MANAGEMENT FILE.  A rigorous software configuration management PROCESS, including rigorous change control (see Subclause 8.2 of IEC 62304:2006), is essential so that the introduction of a software RISK CONTROL measure is examined carefully for its impact on other parts of the MEDICAL DEVICE (see also Subclause 7.4 of IEC 62304:2006). ISO 14971 does not prescribe a design and development PROCESS. One effect of this is that when a RISK CONTROL measure has been implemented, ISO 14971 simply requires that it be reviewed to ensure that it has not caused any further HAZARDS. This should not be interpreted as an instruction to examine this question only after the implementation is complete. For software RISK CONTROL measures, it is especially important that this review should not be left until the software has been implemented. As soon as the software RISK CONTROL measure has been specified, it should be placed under configuration management and reviewed to discover adverse side effects including the inadvertent creation of new HAZARDS or HAZARDOUS SITUATIONS. Implementation of a RISK CONTROL measure that makes the software design significantly more complex may increase the potential for additional software ANOMALIES or cause new HAZARDOUS SITUATIONS. RISK CONTROL measures should be as simple as practicable and should always be subjected to a new RISK ASSESSMENT. This review should be repeated (as a minimum) after software design and after SOFTWARE SYSTEM test. 6.7 Completeness of RISK CONTROL Text of ISO 14971:2007 6.7   Completeness of RISK CONTROL  The MANUFACTURER shall ensure that the RISK(S) from all identified HAZARDOUS SITUATIONS have been considered. The results of this activity shall be recorded in the RISK MANAGEMENT FILE.  Compliance is checked by inspection of the RISK MANAGEMENT FILE.   Subclause 7.3.3 of IEC 62304:2006 should be considered for inclusion in the completeness of RISK CONTROL when software is a contributing factor in HAZARDOUS SITUATIONS. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 38 – TR 80002-1 © IEC:2009(E) 7 Evaluation of overall residual risk acceptability Text of ISO 14971:2007  7   Evaluation of overall RESIDUAL RISK acceptability  After all RISK CONTROL measures have been implemented and verified, the MANUFACTURER shall decide if the overall RESIDUAL RISK posed by the MEDICAL DEVICE is acceptable using the criteria defined in the RISK MANAGEMENT plan.  NOTE 1 For guidance on overall RESIDUAL RISK EVALUATION, see D.7.  If the overall RESIDUAL RISK is not judged acceptable using the criteria established in the RISK MANAGEMENT plan, the MANUFACTURER may gather and review data and literature to determine if the medical benefits of the INTENDED USE outweigh the overall RESIDUAL RISK. If this evidence supports the conclusion that the medical benefits outweigh the overall RESIDUAL RISK, then the overall RESIDUAL RISK can be judged acceptable.  Otherwise, the overall RESIDUAL RISK remains unacceptable.  For an overall RESIDUAL RISK that is judged acceptable, the MANUFACTURER shall decide which information is necessary to include in the ACCOMPANYING DOCUMENTS in order to disclose the overall RESIDUAL RISK.  NOTE 2 Guidance on how RESIDUAL RISK(S) can be disclosed is provided in Annex J.  The results of the overall RESIDUAL RISK EVALUATION shall be recorded in the RISK MANAGEMENT FILE.  Compliance is checked by inspection of the RISK MANAGEMENT FILE and the ACCOMPANYING DOCUMENTS.  The evaluation of overall RESIDUAL RISK requires implementation of all RISK CONTROL measures. This includes the software being evaluated in the context of each different SYSTEM configuration that the software is used in. The results of SYSTEM test activities (with respect to all software functionalities and hardware RISK CONTROL) should be evaluated in conjunction with the acceptance criteria. All remaining residual software ANOMALIES are to be documented in the RISK MANAGEMENT FILE and should be evaluated to ensure that they do not contribute to an unacceptable RISK (see Subclauses 5.8.2 and 5.8.3 of IEC 62304:2006). Where necessary, the evaluation should be accepted by independent interdisciplinary reviews with clinical/application experts. It may also be necessary to include information in the ACCOMPANYING DOCUMENTS.  8 Risk management report  Text of ISO 14971:2007 8   RISK MANAGEMENT report  Prior to release for commercial distribution of the MEDICAL DEVICE, the MANUFACTURER shall carry out a review of the RISK MANAGEMENT PROCESS. This review shall at least ensure that:  - the RISK MANAGEMENT plan has been appropriately implemented; - the overall RESIDUAL RISK is acceptable; - appropriate methods are in place to obtain relevant production and POST-PRODUCTION information.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 39 – The results of this review shall be recorded as the RISK MANAGEMENT report and included in the RISK MANAGEMENT FILE.  The responsibility for review should be assigned in the RISK MANAGEMENT plan to persons having the appropriate authority [see 3.4 b)].  Compliance is checked by inspection of the RISK MANAGEMENT FILE.  Clause 6 and Subclause 7.3.3 of IEC 62304:2006 should be considered for inclusion as part of the review of the RISK MANAGEMENT PROCESS. 9 Production and POST-PRODUCTION information  Text of ISO 14971:2007 9   Production and POST-PRODUCTION information  The MANUFACTURER shall establish, document and maintain a system to collect and review information about the MEDICAL DEVICE or similar devices in the production and the POST-PRODUCTION phases.  When establishing a system to collect and review information about the MEDICAL DEVICE, the MANUFACTURER should consider among other things:  a) the mechanisms by which information generated by the operator, the user, or those accountable for the installation, use and maintenance of the MEDICAL DEVICE is collected and processed; or  b) new or revised standards.  The system should also collect and review publicly available information about similar MEDICAL DEVICES on the market.  This information shall be evaluated for possible relevance to SAFETY, especially the following: - if previously unrecognized HAZARDS or HAZARDOUS SITUATIONS are present or - if the estimated RISK(S) arising from a HAZARDOUS SITUATION is/are no longer acceptable.  If any of the above conditions occur:  1) the impact on previously implemented RISK MANAGEMENT activities shall be evaluated and shall be fed back as an input to the RISK MANAGEMENT PROCESS and 2) a review of the RISK MANAGEMENT FILE for the MEDICAL DEVICE shall be conducted; if there is a potential that the RESIDUAL RISK(S) or its acceptability has changed, the impact on previously implemented RISK CONTROL measures shall be evaluated.  The results of this evaluation shall be recorded in the RISK MANAGEMENT FILE.  NOTE 1 Some aspects of POST-PRODUCTION monitoring are the subject of some national regulations. In such cases, additional measures might be required (e.g. prospective POST-PRODUCTION evaluations).  NOTE 2 See also 8.2 of ISO 13485:2003  [1].  Compliance is checked by inspection of the RISK MANAGEMENT FILE and other appropriate documents. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 40 – TR 80002-1 © IEC:2009(E) Software RISK MANAGEMENT continues throughout the software LIFE-CYCLE, including the software maintenance PROCESS (see Clause 6 of IEC 62304:2006) and software problem resolution PROCESS (see Clause 9 of IEC 62304:2006). Clause 6 of IEC 62304:2006 requires the MANUFACTURER to establish software maintenance plans which address the use of PROCEDURES to receive, document, evaluate, resolve and track feedback after the release of the MEDICAL DEVICE SOFTWARE.  The maintenance plan(s) are also to address the use of the software RISK MANAGEMENT PROCESS and the use of the software problem resolution PROCESS for analyzing and resolving problems arising after the release of the MEDICAL DEVICE SOFTWARE. The use of the software problem resolution PROCESS (see Clause 9 of IEC 62304:2006) integrates the RISK MANAGEMENT activities in the investigation of the software problem and the evaluation of the problem’s relevance to SAFETY. It is important to involve a multidisciplinary team including clinical experts, software engineers, SYSTEM designers, and experts on usability/human factors engineering in this investigation and evaluation of the problem (see  3.3). SOUP is also an important aspect of the software maintenance plan and POST-PRODUCTION RISK MANAGEMENT activities. Some SOUP, by its characteristics (e.g. virus protect software), may have frequent updates which the MANUFACTURER should take into consideration for the software maintenance plan(s). Failures or unexpected results of SOUP and the obsolescence of SOUP (discontinuation of support) may impact the overall RESIDUAL RISK acceptability of the MEDICAL DEVICE. Therefore, it is necessary to implement SOUP monitoring and evaluation activities in the development and maintenance of the SOFTWARE SYSTEM. These activities should address SOUP updates, upgrades, bug fixes, patches, and obsolescence. Actively monitoring and evaluating publicly available ANOMALY lists and information about the SOUP field performance allows the MANUFACTURER to proactively determine if any of the known ANOMALIES result in a sequence of events that could result in a HAZARDOUS SITUATION (see Subclauses 6.1 f), 7.1.2 c), 7.1.3, and 7.4.2 of IEC 62304:2006). Released SOUP patches or updates from MANUFACTURERS may include additional functionality that is not essential for the SAFETY and effectiveness of the MEDICAL DEVICE. These SOUP updates should be analyzed for excessive components which can be eliminated from the medical software release to avoid unexpected changes which may lead to a HAZARDOUS SITUATION. As with any SOFTWARE ITEM change, the MANUFACTURER should know which SOFTWARE ITEMS are affected by the SOUP update and perform regression testing (see Subclauses 7.4, 8.2, and 9.7 of IEC 62304:2006). Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 41 – Annex A  (informative)   Discussion of definitions  A couple of key terms from ISO 14971 are HAZARD and HARM. Understanding these is important for understanding the standard. HARM is physical injury or damage to the health of people, or damage to property or the environment. HAZARD is defined as a “potential source of HARM”, and there are (many) causes for the HAZARDS. According to the definitions in ISO 14971:2007, a HAZARD cannot result in HARM until such time as a sequence of events or other circumstances (including normal use) lead to a HAZARDOUS SITUATION (see Figure A.1). This sequence of events includes both single events and combination of events. Annex D.2 of ISO 14971:2007 provides guidance on HAZARDS and HAZARDOUS SITUATIONS. Annex E of ISO 14971:2007 provides guidance on examples of HAZARDS, foreseeable sequences of events, and HAZARDOUS SITUATIONS.  Figure A.1 – Relationship between sequence of events, HARM and HAZARD A cause of a HAZARD or HAZARDOUS SITUATION is any sequence of events, the combination of which might reasonably be expected to result in a HAZARDOUS SITUATION. A given HAZARD might have one, several, or many possible causes (sequence of events). Unlike heat, electrical energy or suspended masses, software is not itself a HAZARD (a potential source of HARM); contact with software cannot cause injury. However, software may cause a person to be exposed to a HAZARD, in other words it may contribute to a HAZARDOUS SITUATION.  Software failures (of any kind) often facilitate the transformation of a HAZARD into a HAZARDOUS SITUATION. Software contributes to HAZARDOUS SITUATIONS primarily by contributing to the sequence of events which exposes the HAZARD and creates a HAZARDOUS SITUATION. Sequence of Events HAZARDOUS SITUATION HARM HAZARDIEC   1839/09 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 42 – TR 80002-1 © IEC:2009(E) Table A.1 – Relationship between HAZARDS, foreseeable sequences of events,  HAZARDOUS SITUATIONS and the HARM that can occur HAZARD Foreseeable sequence of events involving software Initiating cause  HAZARDOUS SITUATION HARM Electrical energy Software output controlling current applied by an eye implant is too high (1) Software algorithm has limitations. (2) Software is correctly specified but has an ANOMALY Excessive current applied to patient’s eye by implant Serious burns  Loss of vision Loss of clinical function Software fails to provide life-supporting function for which it is designed (1) Software is unable to handle unusual input data. (2) Software fails to detect incorrect setup of equipment (3) Hardware does not provide sufficient resources to support timely operation of software (1) Device cannot provide treatment when needed (2) Device operates when not correctly setup (3) Device fails to warn of life-threatening condition Deterioration of patient’s condition Death Neglect of patient by clinical staff Software inputs and outputs confuse or mislead the user  (1) Software-human interface confuses the user (2) Software outputs exceeds the user’s capacity to respond (3) User does not understand the software’s limitations (1) Mistreatment of patient  (2) Lack of timely response to emergencies (3) Over-reliance on software replaces personal initiative Deterioration of patient’s condition Death  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 43 – Annex B  (informative)  Examples of software causes  Table B.1 lists functional areas of software often related to HAZARDS and provides examples of conditions that are potential causes for HAZARDS. It also provides example questions to ask during software development that can help lead to improved RISK CONTROL. Some of the information in this table may not apply to all MEDICAL DEVICE SOFTWARE. The relevancy for specific MEDICAL DEVICES depends on the INTENDED USE of the MEDICAL DEVICE, the SYSTEM-level design of the MEDICAL DEVICE, the role of the software in the MEDICAL DEVICE, and other factors. This table is intended only as a starting point. This table is not exhaustive but is an aid to the thought PROCESS used for developing safe and effective software. Table B.1 – Examples of causes by software function area Software function area Example causes for HAZARDS Questions to ask Alarms and alerts: Priority Lower priority alarms mask the display or audible output of higher priority alarms   Critical alarm does not persist Do specifications identify how the SYSTEM reacts to multiple alarm conditions? Are there multiple levels of alarms? Do higher level alarms override the audio for lower level alarms? Should any of the alarms persist until the user can acknowledge the alarm? Protective actions Protective actions are not clear for each alarm condition or alarm category  Removal of protective actions once alarm clears are not specified Does the protective action create a usability problem, i.e. can the user safely navigate from the protective action? Shutdown/safe mode/ recovery Safe mode action is not adequate  Safe mode action creates new HAZARDS Is safe mode action appropriate for INTENDED USE? Has the clinical staff reviewed safe mode scenarios? Is safe mode state apparent to the user? User interface Crowded or poor user interface masks the “real” alarm condition  Actions to take in response to the alarm are not clear Has the clinical staff reviewed protective measures for usability? Log Persistent error is signalling a pending failure  Logged alarms are associated with wrong patient Are detected errors logged? Is log large enough? Is log storage reliable? How is log cleared? Is the user aware when log is cleared? Audibility Background noise suppresses alarm sound Alarm volume so loud that operators find alternative means to disable alarm  Audio SYSTEM has failed and user is unaware of failure Has INTENDED USE environment been considered for audible alarm design? Have users been involved in developing requirements for user interface design?  How is audio SYSTEM verified per power up or per patient? Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 44 – TR 80002-1 © IEC:2009(E)  Table B.1 – Examples of causes by software function area (continued) Software function area Example causes for HAZARDS Questions to ask Critical power cycle states Data integrity Non-volatile write in progress at shutdown Critical parameters are not preserved to resume treatment on power cycle Critical parameters are inadvertently overwritten by latent software ANOMALY during operation What happens to a memory write that was in progress when power was lost? Is the software made aware of impending power loss? Is non-volatile storage verified on power up? Are critical parameters checked before use? Reset Failure to synchronize with component after an unexpected reset Persistent resets go undetected but could be signalling a pending failure Is reset being used as a RISK CONTROL measure? Will input/output control be compromised during reset cycle? Is user made aware of resets? Recovery The MEDICAL DEVICE is unavailable for INTENDED USE while power-on initializations are occurring Non-volatile failures at power-on – what do you do? User is not aware that critical setting is restored to factory defaults Is recovery time a SAFETY issue? Is availability of the MEDICAL DEVICE a SAFETY issue?   How is non-volatile storage impacted by failsafe protective measure? Power modes Audible functions or other critical user interface functions are not available during low power states Transition to low power state inadvertently disables critical interrupt Are any RISK CONTROL measures compromised during low power modes? Has software recovery from low power modes been considered as a possible start-up state for VERIFICATION and validation activities? Critical user controls/Usability Adjustment/navigation/ selection User interface software PROCESS handles value change, but control PROCESS never gets the new value Is user notified if adjustment is made to a new value but never selected or confirmed? Should the parameter being adjusted require a two-step operation for change? Data entry User input is an out of range value User inputs in-range but unintended value Should user be prompted for confirmation? Does software check data entry for validity? Does it require supervisory user login to confirm highly critical inputs or error overrides? Accessibility Concealed shutoff control  Touch screen controls do not function with surgical gloves How many “layers” must user navigate to access SAFETY- related function? Screen changes Alarm “automatically” causes display to switch screens Have all automatic screen switches been evaluated? User interface design Use of colours without regard for common forms of colour blindness  User can’t determine which condition causes alarm How will colour blind operator interpret error message? Have users been involved in developing requirements for user interface design? Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 45 – Table B.1 – Examples of causes by software function area (continued) Software function area Example causes for HAZARDS Questions to ask Display Diagnostic images Orientation reversal  Patient incorrectly associated with patient Is there a technique being used to ensure correct orientation of image?   How are images associated with patient?   Diagnostic waveforms Improper display filter  Aliasing, distortion, scaling errors, timebase errors, lossy compression What frequency content is required for display?   Has the clinical staff reviewed that requirement?   Has display filter been fully characterized, i.e. what is rejected and what is passed, over full range of inputs? Hardware controls Algorithms Motor control  Integral windup, aliasing, timing, overflow, port error (serial port/parallel port) What is the sampling rate?   If PID control, is integral gain limited?  Has algorithm been characterized over the full variation of manufactured hardware? If feedback control, what checks are made to the validity of the feedback signal? Have all data types been evaluated for the microprocessor and compiler in use? Applying energy Not checking all energy “gates” initially and continuously during therapy SAFETY SYSTEM has failed but user is not aware Are all assertions continuously verified on a scheduled basis? Could a “common mode” error exist in therapy control software and SAFETY monitor software? Are SAFETY monitors verified per power up or per patient? Discrete Stuck bit Changes in bit go undetected due to polling interval Does software detect that bit is stuck (never changes)? Has polling rate been discussed with SYSTEM or hardware engineer? Calibration/Self-test Range checks Assay calibration (Software specific calibration)  Poor instructions for use  cause the user to fail to correctly calibrate the MEDICAL DEVICE which results in erroneous calibration constant Auto-zeroing operation done with non-zero signal, i.e. unexpected pressure in cuff or in line, or force on transducer Does software perform a reasonableness or validity check of calibration values, i.e. slope or offset? Is user aware of auto-cal or auto-zero? Hardware fault detection Hardware fault is detectable but never reported to user The MEDICAL DEVICE continues to be used in this condition Hardware fault occurs after power-up software only checks for hardware fault at power-up Are all hardware faults reported to user? Should hardware fault be checked at power-up, before each treatment or session or on a continuous basis such as once per second? Self-cleaning User aborts cleaning or disinfection PROCESS mid-cycle Does software enforce completion of cycle? Can software detection of incomplete cleaning or disinfection cycle be defeated? Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 46 – TR 80002-1 © IEC:2009(E) Table B.1 – Examples of causes by software function area (continued) Software function area Example causes for HAZARDS Questions to ask Fluid delivery Detecting improper calibration  Not checking all fluid “gates” initially and  continuously during therapy Are all assertions continuously verified on a scheduled basis? Can SAFETY SYSTEMS be defeated, i.e. pump operated without tube in SAFETY clamp? Life support Safe state never defined  Out of many shutdown paths, one does not disable interrupts  No backups for life support functions Have SAFE STATES been defined and analyzed thoroughly including impact of delay of treatment and safe shutdown sequences for the range of target populations (e.g. adults, neonates)? Can software support a “limited functionality” mode and inform user of situation? Monitoring Decision Common Mode error in monitoring software  Race condition causes incorrect decision result Has therapy control and therapy monitor software been developed independently? Has software design eliminated or minimized possibility for race condition for this decision point? Deactivation Control SYSTEM unaware that monitoring SYSTEM has shut down subsystem  Networked SYSTEM logging parameter that is deactivated at MEDICAL DEVICE Is control subsystem aware of monitor subsystem actions?  How are deactivated parameters communicated to user or networked SYSTEMS? Display Displayed value is not being updated but user is unaware  Display writes are performed at two or more priority levels. How is the user made aware of “frozen” display? Is video “context” saved before pre-emption? Measurement Wrong data acquisition timing or sampling rate Is sampling rate appropriate for frequency content of signal?   Is the measurement value stored in consistent units throughout software layers? Interfaces Bad argument passing Function passes value in microlitres but driver expects value in millilitres  Bad pointer passed  Pointer to volatile memory passed and values are lost before processing Does each software function verify passed parameters? Does software language support more robust type checking?  Is software designed with consistent units for values throughout the software package? Are arguments modified at higher priority processing layer? Network Software enters endless loop waiting on response from host computer  MEDICAL DEVICES on network are given identical “names” resulting in data loss  Networking data processing dominates CPU cycles starving SAFETY or INTENDED USE functions Has software been designed to tolerate any physical network connection condition?   Can remote connection degrade SYSTEM performance by repeatedly sending commands or bogus data? Does the MEDICAL DEVICE check that the network name is not already in use? Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 47 – Table B.1 – Examples of causes by software function area (continued) Software function area Example causes for HAZARDS Questions to ask Data Clinical information  SYSTEM accesses wrong patient RECORD and user interface display does not make it apparent  SYSTEM stores data from patient in wrong archive Can there be display of multiple independent identifiers to put the user in the loop of detecting mix-ups? Can critical identifiers be embedded with actual data as a cross-check? Reports Report provides incorrect data or identifies it in the wrong sequence or without units What reports will be used for clinical purposes? What is the SEVERITY of HARM if the data is incorrect? How likely is it that a clinician would notice the problem? Databases Data corruption due to side-effects from SYSTEM level failures or SOUP How can data corruption be detected prior to use of the data? Can this be done with each use instead of only at start-up? Diagnostic Decision-making  Artefact detection indication suppresses asystole indication on the display Has the alarm indication hierarchy been thoroughly reviewed and also reviewed with clinical staff? Data conversion Arithmetic precision errors result in invalid result  Algorithm uses or displays incorrect units What arithmetic precision is required?  How should mathematical formulas be coded to ensure adequate precision? Automated preventive maintenance Background diagnostic modifies data temporarily but while application code is retrieving the data for actual use  Background diagnostic interferes with proper timing Are application PROCESSES locked out during diagnostics at appropriate times?  Are diagnostics locked out during critical timed cycles? SECURITY Configuration options No or inadequate protection of access to critical configuration parameters or data  What data is critical and should not be modifiable by the user or should require supervisory authorization to do so? Is an audit trail needed? Functional access No or inadequate protection of access to controls of therapy or instrument operation Should operators be required to login before operation? Can patients inadvertently operate the MEDICAL DEVICE? Interface access No or inadequate protection from data and commands submitted through communications interfaces or networks What should be allowed remotely? Should assumed controls at the remote SYSTEMS be relied on and if so why? Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 48 – TR 80002-1 © IEC:2009(E) Table B.1 – Examples of causes by software function area (continued) Software function area Example causes for HAZARDS Questions to ask Performance Capacity/load/response time Critical timing is affected during peak load Sequence of transactions/inputs/outputs is affected or data is lost under peak loads Motor control is affected under peak SYSTEM loads During peak load or when capacity limits are reached will data or timing be lost or affected in undetectable ways? Will inputs and outputs be queued up in a correct deterministic sequence under peak loads? Have critical functionality and RISK CONTROL measures been tested under these stress conditions? Have RISK CONTROL measures been implemented to detect limits? Can interrupts be set to segregate critical time constrained functionality from other functionality? In addition to the potential software causes of HAZARDS in SAFETY-RELATED SOFTWARE functionality shown in Table B.1, there are some types of software causes that may result in side-effects in software unrelated to the software where the failure occurred. If a certain type of software defect can have unpredictable effects on SAFETY-related parts of the software, then this potential should be identified and a RISK CONTROL strategy and specific RISK CONTROL measures developed. Table B.2 identifies examples of these potential software causes for HAZARDS and some possible RISK CONTROL measures to consider for each example. Requirements-based SYSTEM testing is often ineffective at identifying these types of software causes or verifying the RISK CONTROL measures associated with them and the effectiveness of the RISK CONTROL measures. The columns on the right of the table provide guidance on the type of static or dynamic VERIFICATION method(s) that might be appropriate for each example. Table B.3 provides examples of static or dynamic VERIFICATION method(s). Table B.2 – Examples of software causes that can introduce side-effects  Analysis: static / dynamic / timing Test (unit, integration)  VERIFICATION  types: Inspection Software causes RISK CONTROL measures    Arithmetic     Divide by zero Run-time error traps, defensive coding (cid:216)(cid:216)DNumeric overflow/underflow Range checks, Floating-point data representations (cid:216)(cid:216)DFloating point rounding Robust algorithms (cid:216)  Improper range/bounds checking Defensive coding (cid:216)(cid:216)SOff-by-one (OBO) Defensive coding (cid:216)(cid:216) Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 49 –  Table B.2 – Examples of software causes that can introduce side-effects (continued)  Analysis: static / dynamic / timing  Test (unit, integration)  VERIFICATION  types: Inspection Software causes RISK CONTROL measures    Hardware-related     EEPROM usage: long access times, wear-out Use special access modes (Page/Burst mode), write only when data changes, cache writes and update EEPROM only at power-loss (cid:216) TCPU/Hardware failures Power-on CPU Check, program image CRC check, RAM test, Clock check, watchdog check, non-volatile storage check, timeouts and reasonability checks on hardware responses, short-to power/ground checks on sensors, test sensor response with known signal  (cid:216) Noise Debounce digital inputs, filter analogue inputs, all interrupts – used and unused – have interrupt service routines (ISRs)    Peripheral interface ANOMALIES Start-up delays for ADC/DAC, verify timing and other interface requirements are always met, reasonability checks (cid:216) TTiming     Race conditions Identify and protect (lock) shared resources during updates, Implement a single, non-re-entrant PROCESS to handle all accesses to the shared resource, shared resource analyses   SMissed time deadlines Specified timing requirements, appropriate real-time design algorithms, eliminate priority-inversion and deadlock issues by design, avoid non-deterministic timing constructs, verify all timing assumptions in completed code NOTE  Non-deterministic timing constructs include: recursive routines, waiting for a response from hardware, dynamic memory allocation, and virtual memory (swapping memory pages to/from disk)   TMissed interrupts Simple interrupt ARCHITECTURE (fewest priorities), ISRs are short and fast, disabling of interrupt(s) is infrequent and of short duration, appropriate real-time design   TExcessive jitter in outputs ISRs are short and fast, avoid non-deterministic timing constructs, appropriate real-time design, update all outputs at beginning of periodic TASK or in high-priority ISR   TWatchdog time-outs Determine longest time between watchdog timer resets and set time-out appropriately, set time-out to longest period possible while still avoiding HAZARDOUS SITUATION   TModing     Abnormal termination Exit traps, run-time error traps, appropriate watchdog timer design, validity checks on all program inputs, power-up self test, remove all “debugging” code and other non-production features from program before release, insure “special” modes (service, manufacturing) can not be entered inadvertently   DPower loss/recovery/sequencing problems Power-up checks: CPU, program image CRC, RAM, clock, watchdog, non-volatile storage, peripherals, etc., appropriate state design, initialization of time-averaged values, re-initialization of peripherals, store/recover SYSTEM state from non-volatile storage, external voltage monitor / reset circuitry    Start-up/shut-down ANOMALIES Power-up checks (see above), proper initialization of peripherals and data, appropriate non-volatile memory usage, appropriate state design    Enter/exit of low power modes Appropriate interrupt design (cid:216) TCopyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 50 – TR 80002-1 © IEC:2009(E) Table B.2 – Examples of software causes that can introduce side-effects (continued)  Analysis: static / dynamic / timing  Test (unit, integration)  VERIFICATION  types: Inspection Software causes RISK CONTROL measures    Data issues     Data corruption Shadow RAM, block CRCs or checksums, encapsulate data access through functions, minimize global data, keep data structures simple, be aware of how compiler aligns data in structures, avoid casts, (also see “errant pointers” and “intermediate data” below)   SResource contention issues Shared resource analysis, (see also “race conditions” above)    Errant pointers Defensive coding: test for validity before de-referencing, use a strongly-typed language, minimize the use of pointers, avoid pointer casts (cid:216)(cid:216)SData conversion errors: type-casting, scaling Avoid type-casts, use floating-point representations (cid:216)(cid:216)SIncorrect initialization Pre-initialize time-averaged variables, clear all data memory to “0” at power-up (cid:216)(cid:216)SAveraged data out of range Insure enough samples are taken before calculating average (especially at power-up) or pre-initialize average to a known (or last) good value (cid:216)  Rollovers Reasonability checks (cid:216)(cid:216) Volatile data Verify volatile storage class is used for all data changed by hardware, ISRs, or different priority TASKS (cid:216) SUnintended aliasing Sample data at least 2x faster than the largest frequency component of the signal (Nyquist criteria), limit the bandwidth of the signal    Use of intermediate data NOTE  A sequence of calculations should never be performed on a global (or shared) variable when the calculation can be interrupted or pre-empted. Instead, perform all the calculations on a temporary variable and update the global variable with a single, un-interruptible instruction. Insure that any data which is assumed to be synchronous in time is updated all at once, shared resource analysis (cid:216)  Interface issues     Failing to update display Continuous update instead of event-driven    Human factors: MISUSE Logs for re-constructing scenarios, context-sensitive help, simple user interface design    Network issues, e.g. multi-user Load testing   THardware/software configuration errors / wrong drivers Software development PROCESS, configuration management tools    Bad patches/updates Program image CRC and VERSION check at power-up, check protocol revisions, expiration dates    SOUP failure modes : Hangs/doesn’t return, Locks interrupts too long, etc. Examine SOUP Errata, Robust design (e.g. timeouts on all blocking calls), Lock memory pages which are used frequently or used by ISRs, Use only the SOUP features required: remove all others (cid:216) TVirus Virus Checkers    Browser/web incompatibility Integrate VERSION checking at start-up, compatibility testing    Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 51 – Table B.2 – Examples of software causes that can introduce side-effects (continued)  Analysis: static / dynamic / timing  Test (unit, integration)  VERIFICATION  types: Inspection Software causes RISK CONTROL measures    Miscellaneous     Memory leaks Avoid dynamic allocation of memory (cid:216)(cid:216)DSYSTEM deadlocks Simple locking strategies (PROCESS can only have one resource locked at a given time), deadlock analysis   SRe-entrancy Ensure that all functions, including those in third-party libraries, which are called from interrupts (or multiple TASKS of different priorities) are designed to be re-entrant   DStack overflow Run-time stack guards, high-water marks, stack analysis   SLogic errors/syntax  Use source code analysis tool (such as Lint) and/or max. compiler warning level Dual DIVERSITY and cross-checks at critical control points (cid:216)(cid:216)SInfinite loops Loop counters, loop timeouts, watchdog timer (cid:216)(cid:216) Code corruption Power-up and run-time program image CRC check    Dead code If not removed insert an error check that will alarm or perform a safe shutdown if dead code (in custom or for off-the-shelf software components) begins to execute.   DIncorrect conditional code Ensure conditional compilation is used appropriately and only when necessary (cid:216)  Unintended macro side-effects Use parenthesis around all macro parameters   SResource depletion Stack, heap, and timing analyses   TIncorrect alarm/alert prioritization Stress testing    Unauthorized features (“gold plating”, “back doors”, etc.) Requirements and design reviews, trace matrices    Incorrect order of operations/precedence “Bread-crumbing”, Called from tracking    SAFE state Independent monitor    There are many methods available to facilitate assurance that RISK CONTROL methods are likely to perform as intended, some more resource-intensive than others. No single method is sufficient. Some of these methods are identified below in Table B.3. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 52 – TR 80002-1 © IEC:2009(E) Table B.3 – Methods to facilitate assurance that RISK CONTROL methods are likely to perform as intended Static analysis Dynamic testing Modelling Walkthroughs Functional testing Environmental modelling Design reviews Timing and memory tests Timing simulation Sneak circuit analysis Boundary value analysis Use case/user workflows  Performance testing   Stress testing   Statistical testing   Error guessing   Thread-based testing   Use-based testing   Cluster testing  Testing should account for a variety of types of tests (e.g. stress, boundary, timing, power failure, fault, SOUP failure, etc.) to assure SAFETY-RELATED SOFTWARE is tested under an adequate range of conditions rather than focusing exclusively on requirement-based testing. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 53 – Annex C  (informative)  Potential software-related pitfalls  Table C.1 lists potential software related pitfalls to avoid during RISK MANAGEMENT activities (per ISO 14971:2007 clauses) and during the software LIFE-CYCLE (per IEC 62304:2006 clauses). Table C.1 – Potential software-related pitfalls to avoid  ISO 14971:2007 Clause 4: RISK ANALYSIS – Applying unrealistic low probability estimates to software failures resulting in unrealistic RISK ratings leading to inappropriate RISK CONTROL measures. – Adding software features without performing RISK ANALYSIS to determine if new HAZARDS and HAZARDOUS SITUATIONS or causes have been added to the MEDICAL DEVICE or if existing RISK CONTROL measures are compromised (either during initial development or after release as part of maintenance). – The MEDICAL DEVICE RISK ANALYSIS PROCESS defines only SYSTEM and hardware level aspects and neither adequately addresses the relationship of software to adequate RISK ANALYSIS nor requires specific consideration of software ANOMALIES as potential causes for HAZARDS and HAZARDOUS SITUATIONS. – The rigour of the RISK ANALYSIS and software development LIFE-CYCLE PROCEDURES is not commensurate with the potential HARM of the MEDICAL DEVICE.  ISO 14971:2007 Subclause 4.1 RISK ANALYSIS PROCESS – The RISK ANALYSIS PROCESS defines only SYSTEM and hardware level aspects. Software is only addressed where it implements RISK CONTROL measures for hardware failures. – The rigour of the RISK ANALYSIS and software development LIFE-CYCLE PROCEDURES is not commensurate with the potential HARM of the MEDICAL DEVICE. – Software is considered as part of RISK ANALYSIS only late in the product development LIFE-CYCLE.  ISO 14971:2007 Subclause 4.2 INTENDED USE identification – Considering only a subset of user environments/ potential computer SYSTEM platforms. – Not considering the platform evolution or need for SECURITY or other SOUP patches. – Inadequate consideration of misuse and user error resulting in potential HAZARDS and therefore their corresponding RISK CONTROL measures are not identified.  ISO 14971:2007 Subclause 4.3 Identification of HAZARDS – Using FMEA or FTA methodologies as if they alone suffice for adequate RISK MANAGEMENT. – Performing FMEA or FTA methodologies in isolation for hardware and software. – Ignoring a whole class of HAZARDS and causes such as: • software errors that have unpredictable effects; • errors in software logic used as RISK CONTROL measures for hardware failures; • errors in software logic for the intended clinical purpose of the MEDICAL DEVICE (such as algorithms for results calculations); • failures of software platforms – operating SYSTEMS, libraries, SOUP; • failures of computer components and peripherals; • failures of communications interfaces; • human factors.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 54 – TR 80002-1 © IEC:2009(E)  Table C.1 – Potential software-related pitfalls to avoid  (continued) – Approaching cause identification with the presumption that: • software ANOMALIES will only affect the functionality in a specific component and will not have side effects on other SOFTWARE ITEMS or data; • software will work properly; • potential software failure causes are too numerous and unpredictable for identification, detection, or RISK CONTROL; • it is always sufficient to use RISK CONTROL measures at the beginning or end of software sequences of events leading to HAZARDOUS SITUATIONS.  ISO 14971:2007 Subclause 4.4 Estimation of RISK – Assuming single-fault condition concepts apply to software design issues and sequences of events. – Assuming that testing – which can not be exhaustive – reduces the probability of a particular failure to zero. – Assuming, based on functionality, that certain SOFTWARE ITEMS will not be SAFETY- related without considering the potential for unexpected side-effects. – Assigning SEVERITY without adequate clinical knowledge or involvement of those with clinical knowledge (human factors) of the impact of HAZARDS on all potential users and target populations. – Assigning low severities based on assumptions that clinicians will detect failures or erroneous information. – Assigning low severities based on assumptions that all users will follow MEDICAL DEVICE labelling and manuals exactly or without inadvertent error. – Assuming some planned RISK CONTROL measure for a HAZARD as part of assigning initial SEVERITY. If the assumption is wrong, the low initial SEVERITY may cause inadequate RISK CONTROL being identified later. – Using only the potential for direct patient HARM to identify SEVERITY without considering indirect use of information provided by the software to the user, delay of treatment, and other factors related to effectiveness and essential performance of the MEDICAL DEVICE. – Assuming that a clinician would always cross-check software-provided information or could detect misinformation, assigning a low SEVERITY, and based on this not implementing other RISK CONTROL measures.  ISO 14971:2007 Subclause 5 RISK EVALUATION – Using subjective probability of a software ANOMALY to decide that RISK CONTROL is not required. – Eliminating a HAZARD from software consideration due to hardware characteristics and later changing or removing the hardware involved in a way that makes software a possible contributing factor and then not considering additional RISK CONTROL measures for the software. – Not considering a potential software ANOMALY as a contributing factor to a HAZARD because it is assumed that the software would work as intended or that testing would catch all ANOMALIES.  ISO 14971:2007 Subclause 6.3 Implementation of RISK CONTROL measures – RISK CONTROL measures are verified under normal or limited conditions, not under a wide range of abnormal and stress conditions. – Software or data used to implement a RISK CONTROL measures is in components or locations easily accessible to other software making the potential for hazardous side affects high. – RISK CONTROL measures are only verified on one operating platform or program variant. – Some RISK CONTROL measures are not actually verified due to the difficulty of forcing their occurrence (e.g. memory failure, race condition, data corruption, stack overflow). – Assuming that all SAFETY- related ANOMALIES are found during development and that testing assures it will work properly in the field. – Implementation of a RISK CONTROL measure that makes the software design significantly more complex. This complexity increases the potential for additional software ANOMALIES or causes new HAZARDS.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 55 – Table C.1 – Potential software-related pitfalls to avoid  (continued) ISO 14971:2007 Clause 9 POST-PRODUCTION information – Ignoring potentially hazardous field events due to USE ERROR when additional RISK CONTROL measures could be introduced. – Assuming initial probability and SEVERITY estimates are accurate with no evaluation of field information. – Missing that the MEDICAL DEVICE is being used for an unanticipated use for which the implemented RISK CONTROL measures may be inadequate. For example, an IVD for testing HIV was intended for individual use but becomes used for screening the public blood supply.  IEC 62304:2006 Subclause 5.1 Software development planning – RISK MANAGEMENT activities are not established in software plans and LIFE-CYCLE PROCESSES. – Software RISK MANAGEMENT activities are not related to overall MEDICAL DEVICE RISK MANAGEMENT activities. – Software RISK ASSESSMENT occurs only at one phase in the LIFE-CYCLE. – Software developers and testers are not trained or experienced in RISK MANAGEMENT. – Software RISK MANAGEMENT is assumed to be covered by general RISK MANAGEMENT activities. – Software RISK is not managed in a disciplined manner. – TRACEABILITY of SAFETY decisions is not established  IEC 62304:2006 SOFTWARE of unknown provenance (SOUP) considerations – Missing inherently safe design RISK CONTROL measures by not considering RISK ASSESSMENT and control when defining software ARCHITECTURE. – Assuming that testing will make ineffective ARCHITECTURES adequately safe. – Failure to identify SAFETY-related aspects of the ARCHITECTURE, resulting in unknown SAFETY RISKS when these architectural elements are subsequently changed or eliminated.  IEC 62304:2006 Subclause 5.4 Software detailed design – Focusing only on handling normal cases and assuming that interfaces and parameters passed between components will be correct, rather than incorporating multiple levels of error checking. – Not considering identification of potential software failures that could lead to HAZARDS and HAZARDOUS SITUATIONS and associated RISK CONTROL measures during detailed design brainstorming as well as subsequent reviews. – Ignoring software failure causes (see  Annex B) in RISK MANAGEMENT activities.  IEC 62304:2006 Subclause 5.5 SOFTWARE UNIT implementation and VERIFICATION – Believing that the best coding and/or testing PROCESS, practices, tools, or employees can make up for a poor, inherently unsafe, or overly complex design. – Using inexperienced developers on critical code development. – Failure to define and require specific defensive programming practices. – Reliance on dynamic testing exclusively without performing code inspections or static code analysis, especially on critical components. – Deviation from the design without understanding the relevance of the design requirements to RISK MANAGEMENT. – Running unit tests on critical components only once, early in the development PROCESS, without repeating them as part of regression testing. – Focusing testing exclusively on dynamic, black-box, SYSTEM level techniques and not performing static and dynamic white-box VERIFICATION.  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 56 – TR 80002-1 © IEC:2009(E) Table C.1 – Potential software-related pitfalls to avoid  (continued) IEC 62304:2006 Subclauses 5.6 – 5.7 Software integration, integration testing, and SYSTEM testing – Not using RISK ASSESSMENT information to plan testing or train testers. – Depending on testing as a RISK CONTROL measure – even though 100% testing is impossible. – Not simulating the SYSTEM or software failure modes as part of testing to verify RISK CONTROL measures. – Using automated tools for testing that are not qualified and controlled and relying on the results. – Failure to properly analyze the code to detect ANOMALIES which testing cannot uncover.  IEC 62304:2006 Subclause 5.8 Software release – Failure to bring the VERSION of released documentation into agreement with the released software may mislead the development and test team on future releases of the product.  Inaccurate documentation and TRACEABILITY could lead to loss of links could lead to overlooking HAZARDS and their causes, lost RISK CONTROL measures or failure to adequately verify SAFETY-RELATED SOFTWARE. – Failure to involve those with adequate clinical knowledge in the evaluation of residual ANOMALIES. – Evaluation of the significance of residual ANOMALIES based solely on the functional symptom detected rather then a complete root cause analysis to determine all potential side-effects under a range of conditions. – Overlooking the fact that once a third party is no longer distributing a specific SOUP VERSION, those VERSIONS will not be available for failure investigations and field corrections. – Because a specific tool and VERSION of the tool was not archived (such as a compiler) the ability to create the specific software VERSION is lost. – The life of the MEDICAL DEVICE might well be longer than the life of the current archive media. As the MANUFACTURER replaces old archive media with new, they should plan a migration path for old archives onto the new media.  IEC 62304:2006 Subclause 6.1 Establish software maintenance plan – Establishing a maintenance PROCESS that does not have a clear approach to RISK MANAGEMENT of changes. – Establishing RISK MANAGEMENT for changes that addresses only the intended functionality of a change and not components affected and their associated RISKS.  IEC 62304:2006 Subclauses 6.2 - 6.3 Problem and modification analysis and implementation – Assuming that a small functional change can not affect SAFETY. – Expanding the use of the MEDICAL DEVICE to new target populations, new disease indications, new types of users (e.g. nurses instead of surgeons) or new platforms without re-examining the existing RISK CONTROL measures and the appropriateness of the user interface. – Setting problem resolution resource priorities based on the reported symptoms of field problems without determining root cause and potential side-effects. – Software designed for non-clinical purposes (e.g. billing) contains clinical data which subsequently is distributed for clinical purposes without appropriate RISK MANAGEMENT. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 57 – Annex D  (informative)  Life-cycle/risk management grid  Table D.1 lists the development activities of IEC 62304:2006 and associated software RISK MANAGEMENT activities. Note that this table is not intended to represent a strict sequential waterfall LIFE-CYCLE.    Table D.1 – LIFE-CYCLE/RISK MANAGEMENT grid ISO 14971:2007 IEC 62304:2006 LIFE-CYCLE requirements 4 RISK ANALYSIS 5 RISK EVALUATION 6 RISK CONTROL 5 Software development PROCESS 5.1 Software development planning RISK MANAGEMENT planning (3.4 of ISO 14971:2007)  Plan and document:   a) the scope of the planned RISK MANAGEMENT activities, identifying and describing the MEDICAL DEVICE and the LIFE-CYCLE phases for which each element of the plan is applicable; b) assignment of responsibilities and authorities; c) requirements for review of RISK MANAGEMENT activities; d) criteria for RISK acceptability, based on the MANUFACTURER’S policy for determining acceptable RISK, including criteria for accepting RISKS when the probability of occurrence of HARM cannot be estimated; e) VERIFICATION activities;  f) activities related to collection and review of relevant production and POST-PRODUCTION information. 5.2 Software requirements analysis • Analyze INTENDED USE and reasonably foreseeable misuse and users to identify HAZARDS • Identify known and foreseeable HAZARDS in relationship to clinicians, patients, and service personnel and anyone else that comes in contact with the MEDICAL DEVICE.  • Take into account product stages, such as installation and assembly, training, usage, upgrade and maintenance • Identify sequences or combinations of events  that could result in HAZARDOUS SITUATIONS • Estimate the RISK for each identified HAZARDOUS SITUATION taking into account the SEVERITY of possible consequences • 4.3 Software SAFETY classification (IEC 62304requirement) • Decide whether RISK reduction is required for the identified RISK • Determine if software RISK CONTROL measures alone would be adequate or if hardware RISK CONTROL measures are necessary or desirable and feasible • Identify software  RISK CONTROL measures for identified RISKS (e.g. caused by hardware failures and user error) • Initial identification of software RISK CONTROL measures for software failures that could impact design. (e.g. inherent safe design or protective measures) • Identify software to increase detectability, reduce SEVERITY and /or reduce probability of a HAZARDOUS SITUATION. • Review RISK CONTROL measures for new HAZARDS Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 58 – TR 80002-1 © IEC:2009(E)  Table D.1 – LIFE-CYCLE/RISK MANAGEMENT grid (continued) ACTIVITY RISK ANALYSIS RISK EVALUATION RISK CONTROL 5.3 Software architectural design • Identify critical data and components and classes of defects that could lead to HAZARDS. Pay special attention to software causes  • Identify associated HAZARDS  • Identify interfaces; what is communicated and when is it communicated • Evaluate performance criteria and limitations • 4.3 Software SAFETY Classification (IEC 62304 requirement) • Re-evaluation of acceptability of software’s allocated role from a RISK perspective • Evaluation of susceptibility of control measure to be impacted by non-SAFETY- related functionality • Identify architectural RISK CONTROL measures to isolate critical components and prevent or detect specific software causes for HAZARDS  • Pay special attention to providing any appropriate REDUNDANCY  • Identify HAZARDS associated with REDUNDANCY  • Identify global methods for detection and control 5.4 Software detailed design • Identify additional potential causes for HAZARDS • Assume data, coding and transmission errors • Assume hardware failure • Re-evaluation of adequacy of RISK CONTROL measures  • Determine separation of SAFETY- related, non- SAFETY- related code • Implement specific RISK CONTROL measures and defensive design /programming practices • Complete TRACEABILITY and coverage analysis to ensure RISK CONTROL measures are implemented  • Determination if unspecified functionality has been implemented 5.5 SOFTWARE UNIT implementation and VERIFICATION  • Identify additional potential causes for HAZARDS • Evaluation of each test failure for similar code implementations  • Re-evaluation of adequacy of RISK CONTROL measures by challenging RISK CONTROL measures under a range of conditions and by testing with representative users in representative environments • Verify RISK CONTROL measures under a range of conditions on the range of platforms • Regression testing of RISK CONTROL measures prior to final release • Complete TRACEABILITY and coverage analysis to assure RISK CONTROL measures are implemented and tested 5.6 Software integration and integration testing   • Regression testing of RISK CONTROL measures prior to final release • Complete TRACEABILITY and coverage analysis to assure RISK CONTROL measures are implemented and tested Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 59 – Table D.1 – LIFE-CYCLE/RISK MANAGEMENT grid (continued) ACTIVITY RISK ANALYSIS RISK EVALUATION RISK CONTROL 5.7 Software SYSTEM testing   • Regression testing of RISK CONTROL measures prior to final release • Complete TRACEABILITY and coverage analysis to assure RISK CONTROL measures are implemented and tested 5.8 Software release • Identify configuration management plan including configuration items, and interdependencies  • Verify that proper VERSIONS of custom and SOUP software are released. • Verify build environment is under configuration control 6 Maintenance PROCESS 6.1 Establish software maintenance plan • Plan how RISK MANAGEMENT will be performed for changes, enhancements, and fixes and how field usage information will be monitored and analyzed to assess adequacy of RISK CONTROL and opportunities for additional RISK reduction 6.2 Problem and modification analysis • Analyze field performance to identify previously unrecognized or additional HAZARDS and causes for these HAZARDS • Re-evaluation of RISK ratings and adequacy of RISK CONTROL measures • Identify if additional RISK CONTROL measures are needed or if modifications to existing measures are necessary 6.3 Modification implementation • Similar to development PROCESS but with a focus on the impact of changes to: • affect existing RISK CONTROL measures; • introduce new causes for HAZARDS; • introduce new INTENDED USE functionality that introduces new HAZARDS; • regression testing of SAFETY-related code. • Software release according to Subclause 5.8 of IEC 62304:2006 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 60 – TR 80002-1 © IEC:2009(E) Annex E  (informative)  SAFETY cases  A SAFETY case is “a structured argument, supported by a body of evidence that provides a compelling, comprehensible and valid case that a MEDICAL DEVICE is safe for a given INTENDED USE in a given operating environment.” (adapted from UK MoD Def Stan 00-56). While in industries such as military SYSTEMS, the off shore oil industry, rail transport and the nuclear industry the concept of SAFETY cases is widely known, this technique is not mandatory for the MEDICAL DEVICES industry nor is this annex intended to initiate additional requirements beyond ISO 14971. This technical report proposes that a SAFETY case could be a means of structuring, documenting, and communicating the demonstration of an adequate level of SAFETY of a MEDICAL DEVICE. The SAFETY case could also assist in ensuring SAFETY is maintained throughout the lifetime of the MEDICAL DEVICE. A SAFETY case uses the results of the RISK MANAGEMENT PROCESS to articulate why the software is safe enough for its INTENDED USE and why it meets all regulatory requirements (and could do so in the relevant regulatory terminology). One could view a SAFETY case as a RISK MANAGEMENT or RESIDUAL RISK summary with references to more detailed documentation for supporting information and the evidence in the RISK MANAGEMENT FILE. It could also include cross references to demonstrate specification and test coverage for all RISK CONTROL measures. To implement a SAFETY case the following steps are needed: – explicit set of claims about the SYSTEM; – provision of supporting evidence; – set of SAFETY arguments that link the claims to the evidence; – assumptions and judgements underlying the arguments; – allowance of different viewpoints and levels of detail. The main elements of the SAFETY case are: – claim about a property of the SYSTEM or some subsystem; – evidence which is used as the basis of the SAFETY argument. This can be either facts, (e.g. based on established scientific principles and prior research), assumptions, or subclaims, derived from a lower-level sub-argument; – argument linking the evidence to the claim, which can be deterministic, probabilistic or qualitative; – inference the mechanism that provides the transformational rules for the argument. For more information on elements and construction of a SAFETY case see A Methodology for Safety Case Development  [9]. Two papers that provide a good introduction to SAFETY cases and goal structured notation are Systematic Approach to Safety Case Management  [10] and The Goal Structuring Notation – A Safety Argument Notation  [11]. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 61 – Bibliography NOTE The Joint Working Group does not endorse the content of any of the technical reference books listed. They are offered by way of providing additional information relating to the guidance of applying the requirements of ISO 14971 to MEDICAL DEVICE SOFTWARE. [1] ISO 13485, Medical devices – Quality management systems – Requirements for regulatory purposes [2] IEC 60812, Analysis techniques for system reliability – Procedure for failure mode and effects analysis (FMEA) [3] IEC 61025, Fault tree analysis (FTA) [4] IEC 61882, Hazard and operability studies (HAZOP studies) – Application guide [5] IEC 62366, Medical devices – Application of usability engineering to medical devices [6] IEC 80001-12), Application of risk management to information technology (IT) networks incorporating medical devices – Part 1: Roles, responsibilities and activities [7] PULLUM, L. Software fault tolerant techniques and implementation. Boston: Artech House, 2001 [8] BANATRE, M., LEE, P. (Eds)., Hardware and Software Architectures for Fault Tolerance: Experiences and Perspectives. Berlin, Germany: Springer-Verlag, 1994  [9] BISHOP, P., BLOOMFIELD, R. (1998), A Methodology for Safety Case Development, Safety-Critical Systems Symposium http://www.adelard.co.uk/resources/papers/pdf/sss98web.pdf [10] KELLY, T. P., Systematic Approach to Safety Case Management, Proceedings of SAE 2004 World Congress, Detroit, March 2004 (Proceedings published by the Society for Automotive Engineers) [11] WEAVER, R. A., KELLY, T. P., The Goal Structuring Notation – A Safety Argument Notation, Proceedings of the Dependable Systems and Networks 2004 Workshop on Assurance Cases, July 2004 ————————— 2) To be published. Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 62 – TR 80002-1 © IEC:2009(E) Index ACCOMPANYING DOCUMENT, 37 ACTIVITY, 29 ANOMALY, 5, 11, 17, 20, 22, 23, 24, 26, 27, 30, 32, 33, 34, 35, 36, 37, 39, 41, 48, 52, 53, 55 ARCHITECTURE, 9, 10, 26, 29, 32, 33, 34, 48, 54 DELIVERABLE, 9 DIVERSITY, 30, 50 Definition, 7 HARM, 5, 14, 17, 19, 20, 22, 23, 24, 26, 27, 28, 31, 32, 35, 40, 41, 46, 52, 53, 56 HAZARD, 5, 9, 12, 14, 16, 17, 19, 20, 21, 22, 23, 24, 29, 31, 32, 33, 36, 40, 41, 42, 47, 52, 53, 54, 55, 56, 57, 58 foreseeable, 19 identification, 19, 20 HAZARDOUS SITUATION, 5, 7, 9, 12, 16, 17, 19, 20, 21, 22, 23, 24, 25, 26, 27, 28, 31, 32, 33, 35, 36, 39, 40, 41, 48, 52, 53, 54, 56 INTENDED USE, 12, 17, 18, 19, 42, 45, 52, 56, 58, 59 LIFE-CYCLE, 8, 28, 29, 39, 52, 54, 56, 57 MEDICAL DEVICE, 11 product development, 29 software, 5, 9 software development, 9, 17 MANUFACTURER, 11, 12, 14, 15, 16, 18, 19, 20, 22, 24, 26, 29, 33, 39, 55, 56 MEDICAL DEVICE, 5, 6, 7, 8, 9, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19, 20, 21, 22, 24, 25, 26, 28, 30, 32, 33, 34, 35, 36, 37, 38, 39, 42, 43, 44, 45, 46, 52, 53, 54, 55, 56, 59, 60 non-, 18 MEDICAL DEVICE SOFTWARE, 11, 33, 39, 42 POST-PRODUCTION, 39 information, 14, 38, 56 monitoring, 14 PROBLEM REPORT, 13, 16 PROCEDURE, 15, 39, 52 PROCESS, 9, 15, 24, 29, 30, 32, 33, 36, 39, 42, 43, 44, 46, 48, 54, 55, 58 configuration management, 36 design, 9 outsourced, 11 product development, 28 risk analysis, 52 risk management, 6, 7, 9, 11, 15, 17, 20, 24, 38, 39, 59 software, 11, 16 software development, 9, 13, 15, 17, 24, 32, 33, 34 software problem resolution, 39 usability, 18 RECORD, 16, 18, 46 REDUNDANCY, 5, 7, 30, 57 Definition, 7 RESIDUAL RISK, 14, 24, 35, 37, 39, 59 RISK, 5, 8, 9, 10, 13, 14, 15, 17, 18, 21, 22, 23, 24, 25, 29, 30, 31, 32, 33, 34, 35, 36, 37, 52, 54, 55, 56, 57, 58 acceptance criteria, 14 manager, 12 RISK ANALYSIS, 5, 17, 22, 52 RISK ASSESSMENT, 9, 29, 34, 36, 54, 55 RISK CONTROL, 20, 25, 36, 37, 42, 47, 50, 53, 55, 56, 57, 58 measure, 7, 9, 10, 11, 12, 13, 14, 15, 16, 17, 18, 19, 20, 22, 24, 25, 26, 27, 28, 29, 30, 32, 33, 34, 35, 36, 37, 43, 47, 52, 53, 54, 55, 56, 57, 58, 59 methods, 28, 51 RISK ESTIMATION, 22, 23, 24 RISK EVALUATION, 9, 24, 35 RISK MANAGEMENT, 5, 6, 7, 8, 9, 10, 11, 12, 13, 14, 15, 20, 26, 28, 29, 39, 52, 53, 54, 55, 56, 57, 58, 59 plan, 14, 15, 24, 35, 56 process, 6, 7, 9, 11, 15, 17, 20, 24, 38, 39, 59 report, 37 team, 12 RISK MANAGEMENT FILE, 15, 16, 18, 37, 59 SAFETY, 5, 6, 8, 9, 10, 16, 17, 18, 20, 26, 28, 29, 30, 31, 32, 33, 34, 39, 43, 44, 45, 54, 55, 56, 57, 59 case, 34, 59 information for, 10, 26 -related, 10, 16, 29, 30, 31, 34, 43, 53, 54, 57, 58 requirements, 10 software safety class, 24, 28, 29 SAFETY-RELATED SOFTWARE, 10, 29, 30, 31, 34, 35, 47, 51, 55 Definition, 7 non-, 30 SECURITY, 34, 52 SEVERITY, 14, 17, 22, 23, 24, 35, 46, 53, 54, 56 SOFTWARE ITEM, 9, 10, 16, 20, 22, 28, 29, 30, 31, 34, 39, 53 SOFTWARE SYSTEM, 12, 16, 27, 31, 36, 39 SOUP, 14, 22, 33, 34, 39, 49, 51, 52, 58 SYSTEM, 5, 6, 8, 9, 10, 18, 19, 20, 25, 26, 29, 31, 32, 33, 35, 37, 42, 44, 45, 46, 47, 48, 52, 54, 55, 59 designer, 12, 20, 39 requirements, 18 TASK, 5, 12, 13, 29, 33 TOP MANAGEMENT, 11 TRACEABILITY, 16, 33, 34, 54, 55, 57, 58 USE ERROR, 54 VERIFICATION, 15, 16, 29, 34, 35, 43, 47, 54, 56, 57 VERSION, 9, 14, 16, 23, 26, 49, 55, 58  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---TR 80002-1 © IEC:2009(E) – 63 – Index of defined terms ACCOMPANYING DOCUMENT.........................................................................ISO 14971:2007, 2.1 ACTIVITY....................................................................................................IEC 62304:2006, 3.1 ANOMALY...................................................................................................IEC 62304:2006, 3.2 ARCHITECTURE...........................................................................................IEC 62304:2006, 3.3 DELIVERABLE..............................................................................................IEC 62304:2006, 3.6 DIVERSITY............................................................................................................................. 2.1 HARM.........................................................................................................IEC 62304:2006, 3.8  ISO 14971:2007, 2.2 HAZARD.....................................................................................................IEC 62304:2006, 3.9  ISO 14971:2007, 2.3 HAZARDOUS SITUATION................................................................................ISO 14971:2007, 2.4 INTENDED USE............................................................................................ISO 14971:2007, 2.5 LIFE-CYCLE................................................................................................ISO 14971:2007, 2.7 MANUFACTURER........................................................................................IEC 62304:2006, 3.10  ISO 14971:2007, 2.8 MEDICAL DEVICE.......................................................................................IEC 62304:2006, 3.11  ISO 14971:2007, 2.9 MEDICAL DEVICE SOFTWARE.......................................................................IEC 62304:2006, 3.12 POST-PRODUCTION....................................................................................ISO 14971:2007, 2.11 PROBLEM REPORT.....................................................................................IEC 62304:2006, 3.13 PROCEDURE.............................................................................................ISO 41971:2007, 2.12 PROCESS.................................................................................................IEC 62304:2006, 3.14  ISO 14971:2007, 2.13 RECORD...................................................................................................ISO 14971:2007, 2.14 REDUNDANCY........................................................................................................................ 2.2 RESIDUAL RISK..........................................................................................ISO 14971:2007, 2.15 RISK........................................................................................................IEC 62304:2006, 3.16  ISO 17971:2007, 2.16 RISK ANALYSIS..........................................................................................IEC 62304:2006, 3.17  ISO 14971:2007, 2.17 RISK ASSESSMENT.....................................................................................ISO 14971:2007, 2.18 RISK CONTROL..........................................................................................IEC 62304:2006, 3.18  ISO 14971:2007, 2.19 RISK ESTIMATION......................................................................................ISO 14971:2007, 2.20 RISK EVALUATION......................................................................................ISO 14971:2007, 2.21 RISK MANAGEMENT....................................................................................IEC 62304:2006, 3.19  ISO 14971:2007, 2.22 RISK MANAGEMENT FILE.............................................................................IEC 62304:2006, 3.20  ISO 14971:2007, 2.23 SAFETY....................................................................................................IEC 62304:2006, 3.21  ISO 14971:2007, 2.24 SAFETY-RELATED SOFTWARE................................................................................................... 2.3 SECURITY.................................................................................................IEC 62304:2006, 3.22 SEVERITY.................................................................................................ISO 14971:2007, 2.25 SOFTWARE ITEM........................................................................................IEC 62304:2006, 3.25 Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`--- – 64 – TR 80002-1 © IEC:2009(E) SOUP (SOFTWARE OF UNKNOWN PROVENANCE)............................................IEC 62304:2006, 3.29 SYSTEM...................................................................................................IEC 62304:2006, 3.30 TASK........................................................................................................IEC 62304:2006, 3.31 TOP MANAGEMENT.....................................................................................ISO 14971:2007, 2.26 TRACEABILITY...........................................................................................IEC 62304:2006, 3.32 USE ERROR..............................................................................................ISO 14971:2007, 2.27 VERIFICATION...........................................................................................IEC 62304:2006, 3.33  ISO 14971:2007, 2.28 VERSION..................................................................................................IEC 62304:2006, 3.34  ___________  Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---                 INTERNATIONAL ELECTROTECHNICAL COMMISSION  3, rue de Varembé PO Box 131 CH-1211 Geneva 20 Switzerland  Tel: + 41 22 919 02 11 Fax: + 41 22 919 03 00 info@iec.ch www.iec.ch Copyright International Electrotechnical Commission Provided by IHS under license with IECLicensee=Covidien/5962726002, User=li, sandongNot for Resale, 02/09/2014 19:31:47 MSTNo reproduction or networking permitted without license from IHS--`,``,,,,,,``,,,,````,`,,``,``,-`-`,,`,,`,`,,`---BRITISH STANDARDBS EN 60601-1:2006Medical electrical equipment —Part 1: General requirements for basic safety and essential performance(cid:0),(cid:0)&(cid:0)6(cid:0)(cid:3)(cid:0)(cid:20)(cid:0)(cid:20)(cid:0)(cid:17)(cid:0)(cid:19)(cid:0)(cid:23)(cid:0)(cid:19)(cid:0)(cid:17)01(cid:12)(cid:13) (cid:4)(cid:13)(cid:14)(cid:21)(cid:9)(cid:12)(cid:7) (cid:19)(cid:9)(cid:17)(cid:8)(cid:13)(cid:18)(cid:17) (cid:3)(cid:16)(cid:9) (cid:14)(cid:6)(cid:15)(cid:11)(cid:9)(cid:16)(cid:16)(cid:9)(cid:13)(cid:12) (cid:6)(cid:20)(cid:4)(cid:6)(cid:14)(cid:17) (cid:2)(cid:16) (cid:14)(cid:6)(cid:15)(cid:11)(cid:9)(cid:17)(cid:17)(cid:6)(cid:5) (cid:3)(cid:21) (cid:4)(cid:13)(cid:14)(cid:21)(cid:15)(cid:9)(cid:7)(cid:8)(cid:17) (cid:10)(cid:2)(cid:19)Incorporating corrigendaDecember 2006,December 2007and March 2010(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`---National forewordThis British Standard is the UK implementation of EN 60601-1:2006, incorporating corrigendum March 2010. It is identical with IEC 60601-1:2005, incorporating corrigenda December 2006 and December 2007. It supersedes BS EN 60601-1:1990 and BS EN 60601-1-4:1997 which are declared obsolescent and will be withdrawn on 1 June 2012. It also supersedes BS EN 60601-1-1:2001 which is withdrawn.The start and finish of text introduced or altered by corrigendum is indicated in the text by tags. Text altered by IEC corrigendum December 2006 is indicated in the text by ˆ‰. Text altered by IEC corrigendum December 2006 is indicated in the text by Š‹.The UK participation in its preparation was entrusted by Technical Committee CH/62, Electromedical equipment in medical practice, to Subcommittee CH/62/1, Common aspects of electrical equipment used in medical practice.A list of organizations represented on this subcommittee can be obtained on request to its secretary.This publication does not purport to include all the necessary provisions of a contract. Users are responsible for its correct application.Compliance with a British Standard cannot confer immunity from legal obligations.BS EN 60601-1:2006This British Standard waspublished under the authorityof the Standards Policy andStrategy Committeeon 30 November 2006© BSI 2011Amendments/corrigenda issued since publicationDate Comments 31 May 2011Implementation of IEC corrigenda December 2006 and December 2007 (tagged) and implementation of CENELEC corrigendum March 2010: modification of CENELEC Foreword and Annexes ZA and ZZISBN 978 0 580 74645 1(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`---EUROPEAN STANDARD (cid:0)(cid:13)(cid:0) (cid:0)Ê(cid:0)È(cid:0)ä(cid:0)È(cid:0)ä(cid:0)£(cid:0)‡(cid:0)£NORME EUROPÉENNE EUROPÄISCHE NORM October 2006 CENELEC European Committee forElectrotechnicalStandardizationComité Européen deNormalisation Electrotechnique EuropäischesKomitee für Elektrotechnische Normung (cid:67)(cid:101)(cid:110)(cid:116)(cid:114)(cid:97)(cid:108)(cid:32)(cid:83)(cid:101)(cid:99)(cid:114)(cid:101)(cid:116)(cid:97)(cid:114)(cid:105)(cid:97)(cid:116)(cid:58)(cid:32)(cid:65)(cid:118)(cid:101)(cid:110)(cid:117)(cid:101)(cid:32)(cid:77)(cid:97)(cid:114)(cid:110)(cid:105)(cid:120)(cid:32)(cid:49)(cid:55)(cid:44)(cid:32)(cid:66)(cid:32)(cid:45)(cid:32)(cid:49)(cid:48)(cid:48)(cid:48)(cid:32)(cid:66)(cid:114)(cid:117)(cid:115)(cid:115)(cid:101)(cid:108)(cid:115)© (cid:50)(cid:48)(cid:49)(cid:49) CENELEC -  All rights of exploitation in any form and by any means reserved worldwide for CENELECmembers.Ref. No. EN 60601-1:2006 EICS 11.040 Supersedes EN 60601-1:1990 + amendmentsEnglish version (cid:0)(cid:31)(cid:0)i(cid:0)`(cid:0)ˆ(cid:0)V(cid:0)>(cid:0)(cid:143)(cid:0)Ê(cid:0)i(cid:0)(cid:143)(cid:0)i(cid:0)V(cid:0)Ì(cid:0)À(cid:0)ˆ(cid:0)V(cid:0)>(cid:0)(cid:143)(cid:0)i(cid:0)µ(cid:0)Õ(cid:0)ˆ(cid:0)«(cid:0)“(cid:0)i(cid:0)˜(cid:0)Ì(cid:0)Ê(cid:0)Ê(cid:0)*(cid:0)>(cid:0)À(cid:0)Ì(cid:0)Ê(cid:0)£(cid:0)\(cid:0)Ê(cid:0)(cid:20)(cid:0)i(cid:0)˜(cid:0)i(cid:0)À(cid:0)>(cid:0)(cid:143)(cid:0)Ê(cid:0)À(cid:0)i(cid:0)µ(cid:0)Õ(cid:0)ˆ(cid:0)À(cid:0)i(cid:0)“(cid:0)i(cid:0)˜(cid:0)Ì(cid:0)Ã(cid:0)Ê(cid:0)v(cid:0)œ(cid:0)À(cid:0)Ê(cid:0)L(cid:0)>(cid:0)Ã(cid:0)ˆ(cid:0)V(cid:0)Ê(cid:0)Ã(cid:0)>(cid:0)v(cid:0)i(cid:0)Ì(cid:0)Þ(cid:0)>(cid:0)˜(cid:0)`(cid:0)Ê(cid:0)i(cid:0)Ã(cid:0)Ã(cid:0)i(cid:0)˜(cid:0)Ì(cid:0)ˆ(cid:0)>(cid:0)(cid:143)(cid:0)Ê(cid:0)«(cid:0)i(cid:0)À(cid:0)v(cid:0)œ(cid:0)À(cid:0)“(cid:0)>(cid:0)˜(cid:0)V(cid:0)i(cid:0)Ê(IEC 60601-1:2005)Appareils électromédicauxPartie 1: Exigences générales  pour la sécurité de base  et les performances essentielles (CEI 60601-1:2005)Medizinische elektrische Geräte  Teil 1: Allgemeine Festlegungenfür die Sicherheit einschließlich  der wesentlichen Leistungsmerkmale (IEC 60601-1:2005)This European Standard was approved by CENELEC on 2006-09-12. CENELEC members are bound to complywith the CEN/CENELEC Internal Regulations which stipulate the conditions for giving this European Standard the status of a national standard without any alteration. Up-to-date lists and bibliographical references concerning such national standards may be obtained onapplication to the Central Secretariat or to any CENELEC member. This European Standard exists in three official versions (English, French, German). A version in any otherlanguage made by translation under the responsibility of a CENELEC member into its own language and notifiedto the Central Secretariat has the same status as the official versions. CENELEC members are the national electrotechnical committees of Austria, Belgium, Cyprus, the Czech Republic, Denmark, Estonia, Finland, France, Germany, Greece, Hungary, Iceland, Ireland, Italy, Latvia,Lithuania, Luxembourg, Malta, the Netherlands, Norway, Poland, Portugal, Romania, Slovakia, Slovenia, Spain, Sweden, Switzerland and the United Kingdom. (cid:73)(cid:110)(cid:99)(cid:111)(cid:114)(cid:112)(cid:111)(cid:114)(cid:97)(cid:116)(cid:105)(cid:110)(cid:103)(cid:32)(cid:99)(cid:111)(cid:114)(cid:114)(cid:105)(cid:103)(cid:101)(cid:110)(cid:100)(cid:117)(cid:109)(cid:32)(cid:77)(cid:97)(cid:114)(cid:99)(cid:104)(cid:32)(cid:50)(cid:48)(cid:49)(cid:48)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`---(cid:0)(cid:19)(cid:0)œ(cid:0)À(cid:0)i(cid:0)Ü(cid:0)œ(cid:0)À(cid:0)`(cid:0)ÊThe text of document 62A/505A//FDIS, future edition 3 of IEC 60601-1, prepared bySC 62A, Commonaspects of electrical equipment used in medical practice, of IEC TC62, Electrical equipment in medical practice,was submitted to the IEC-CENELEC parallel vote and was approved by CENELECas EN 60601-1 on 2006-09-12. The following date wasfixed:  latest date by which the ENhasto be implemented at national level bypublication of an identical national standard or by endorsement (dop)2007-07-01 This European Standard supersedesEN 60601-1:1990 and its amendments. This EN 60601-1:2006 has been significantly restructured compared to EN 60601-1:1990.Requirements in the electrical section have been further aligned with those for information technologyequipment covered byEN60950-1 and a requirement for including a RISK MANAGEMENTPROCESS hasbeen added. For an expanded description of this revision, see Clause A.3. This European Standard has been prepared under amandate given to CENELEC by the EuropeanCommission and the European Free Trade Association and covers essential requirements of EC Directives 90/385/EEC and 93/42/EEC. See Annex ZZ.In this standard the following print types are used: −requirements and definitions: in roman type; −testspecifications: in italictype; −informative material appearing outside of tables,such as notes, examples and references: in smaller type. Normative textof tablesis also in a smaller type;−TERMS USED THROUGHOUT THISSTANDARD THAT HAVEBEEN DEFINED IN CLAUSE3 AND ALSO GIVEN INTHE INDEX: IN SMALL CAPITALS. In referring to the structure of this standard, the term clausemeans one of the seventeen numbered divisions within the table of contents, inclusive ofall subdivisions (e.g. Clause 7 includes subclauses 7.1, 7.2, etc.);  subclause means a numbered subdivision of a clause (e.g. 7.1, 7.2 and 7.2.1 are all subclausesof Clause 7). References to clauses within this standard are preceded by the term Clause followed by the clause number. References to subclauseswithin this standard are by number only. In this standard, theconjunctive oris used asan inclusive or so a statement is true if any combination of the conditionsis true. The verbal forms used in this standard conform to usage described in Annex G of the ISO/IEC Directives, Part 2. For the purposes of this standard, the auxiliaryverb: −shall means that compliance with a requirement ora test is mandatory for compliance with this standard; −should means that compliance with a requirement or a test is recommended but is not mandatory for compliance with this standard; −mayis used to describe a permissible way to achieve compliance with a requirement or test.  – 2 –  (cid:108)(cid:97)(cid:116)(cid:101)(cid:115)t date by which the national standards conflictingwith the EN have to be withdrawn.(cid:40)(cid:100)(cid:111)w(cid:41)(cid:50)(cid:48)12(cid:45)(cid:48)6(cid:45)(cid:48)(cid:49)(cid:32)BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`---An asterisk(* ) as the first character of a title or at the beginning of a paragraph or table title indicatesthat there is guidance or rationale related to that item in AnnexA. Annexes ZA and ZZhave been added by CENELEC. __________ (cid:0)(cid:13)(cid:0)˜(cid:0)`(cid:0)œ(cid:0)À(cid:0)Ã(cid:0)i(cid:0)“(cid:0)i(cid:0)˜(cid:0)Ì(cid:0)Ê(cid:0)˜(cid:0)œ(cid:0)Ì(cid:0)ˆ(cid:0)V(cid:0)iThe text of the International Standard IEC 60601-1:2005 was approved by CENELEC as a EuropeanStandard without any modification. __________ 3 –  – BS EN 60601-1:2006EN 60601-1:2006 (E)The contents of the corrigendum of March 2010 have been included in this copy.(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 4 – CONTENTS INTRODUCTION................................................................................................................H13 1Scope, object and related standards............................................................................H151.1* Scope..............................................................................................................H151.2Object................................................................................................................H151.3* Collateral standards.........................................................................................H151.4* Particular standards.........................................................................................H162* Normative references................................................................................................H163* Terminology and definitions.......................................................................................H204General requirements..................................................................................................H404.1* Conditions for application toMEEQUIPMENT orMESYSTEMS................................H404.2* RISK MANAGEMENT PROCESS forMEEQUIPMENT orMESYSTEMS.............................H404.3* ESSENTIAL PERFORMANCE...................................................................................H414.4* EXPECTED SERVICE LIFE.....................................................................................H414.5* Equivalent safetyfor MEEQUIPMENT or MESYSTEMS............................................H424.6* MEEQUIPMENT orMESYSTEM parts that contact the PATIENT...............................H424.7* SINGLE FAULT CONDITION for MEEQUIPMENT.........................................................H424.8Components ofMEEQUIPMENT.............................................................................H434.9* Use of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in MEEQUIPMENT......H434.10* Power supply...................................................................................................H444.11Power input........................................................................................................H455* General requirements for testingMEEQUIPMENT.........................................................H465.1* TYPE TESTS.......................................................................................................H465.2* Number ofsamples..........................................................................................H465.3Ambient temperature, humidity, atmospheric pressure.........................................H465.4Other conditions.................................................................................................H465.5Supply voltages, type of current, nature of supply, frequency...............................H475.6Repairs and modifications...................................................................................H475.7* Humidity preconditioning treatment...................................................................H475.8Sequence oftests...............................................................................................H485.9* Determination of APPLIED PARTS and ACCESSIBLE PARTS......................................H486* Classification of MEEQUIPMENT and MESYSTEMS.........................................................H506.1General..............................................................................................................H506.2* Protection against electric shock......................................................................H506.3* Protection against harmful ingress of water or particulate matter.......................H516.4Method(s) of sterilization.....................................................................................H516.5Suitability for use in an OXYGEN RICH ENVIRONMENT..............................................H516.6* Mode of operation............................................................................................H517MEEQUIPMENT identification, marking and documents...................................................H517.1General..............................................................................................................H517.2Marking on the outside ofMEEQUIPMENT orMEEQUIPMENT parts...........................H537.3Marking on the insideof MEEQUIPMENT or MEEQUIPMENT parts............................H577.4Marking of controls and instruments....................................................................H597.5Safety signs.......................................................................................................H607.6Symbols.............................................................................................................H61BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 5 – 7.7Coloursoftheinsulationofconductors................................................................H617.8* Indicator lights and controls..............................................................................H627.9ACCOMPANYING DOCUMENTS.................................................................................H628* Protection against electrical HAZARDSfrom MEEQUIPMENT...........................................H688.1Fundamental rule of protection against electric shock..........................................H688.2Requirements related to power sources...............................................................H698.3Classification ofAPPLIED PARTS............................................................................H698.4Limitation ofvoltage, current or energy...............................................................H708.5Separation of parts.............................................................................................H738.6* Protectiveearthing,functional earthing and potential equalizationofMEEQUIPMENT.....................................................................................................H818.7LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS...........................................H848.8Insulation.........................................................................................................H1018.9* CREEPAGE DISTANCES and AIR CLEARANCES.......................................................H1078.10Components and wiring....................................................................................H1228.11MAINS PARTS, componentsand layout................................................................H1249* Protectionagainst MECHANICAL HAZARDS of MEEQUIPMENT and MESYSTEMS...............H1309.1MECHANICAL HAZARDS of MEEQUIPMENT..............................................................H1309.2* HAZARDS associated with moving parts...........................................................H1319.3* HAZARDassociated with surfaces, cornersand edges......................................H1369.4* InstabilityHAZARDS.........................................................................................H1369.5* ExpelledpartsHAZARD....................................................................................H1419.6Acoustic energy (including infra- and ultrasound)and vibration..........................H1419.7* Pressure vessels and partssubject to pneumatic and hydraulic pressure.........H1439.8* HAZARDSassociated with support systems......................................................H14610* Protectionagainst unwanted and excessive radiation HAZARDS.................................H15110.1X-Radiation......................................................................................................H15110.2Alpha, beta, gamma, neutron and other particle radiation..................................H15210.3Microwave radiation..........................................................................................H15210.4* Lasersand light emitting diodes (LEDs)..........................................................H15210.5Other visible electromagnetic radiation..............................................................H15210.6Infrared radiation..............................................................................................H15310.7Ultraviolet radiation...........................................................................................H15311* Protection against excessive temperatures andotherHAZARDS.................................H15311.1* Excessive temperatures in MEEQUIPMENT........................................................H15311.2* Fire prevention...............................................................................................H15711.3* Constructionalrequirements for fireENCLOSURES of MEEQUIPMENT...................H16211.4* MEEQUIPMENT andMESYSTEMS intended foruse with flammableanaesthetics.....................................................................................................H16511.5* MEEQUIPMENT and MESYSTEMS intendedfor use in conjunction withflammable agents.............................................................................................H16511.6Overflow, spillage,leakage, ingress ofwater or particulate matter, cleaning,disinfection, sterilization and compatibility with substancesused withtheMEEQUIPMENT...................................................................................................H16511.7Biocompatibility of MEEQUIPMENTand MESYSTEMS.............................................H16711.8* Interruption of the power supply / SUPPLY MAINS to MEEQUIPMENT.....................H16712* Accuracy of controlsand instrumentsand protection against hazardousoutputs.......H16712.1Accuracy of controls and instruments................................................................H16712.2USABILITY..........................................................................................................H167BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 6 – 12.3Alarm systems..................................................................................................H16712.4Protection against hazardous output.................................................................H16713* HAZARDOUS SITUATIONS and fault conditions.............................................................H16913.1SpecificHAZARDOUS SITUATIONS.........................................................................H16913.2SINGLE FAULT CONDITIONS..................................................................................H17014* PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)................................................H17614.1* General..........................................................................................................H17614.2* Documentation...............................................................................................H17614.3* RISK MANAGEMENT plan...................................................................................H17714.4* PEMS DEVELOPMENT LIFE-CYCLE........................................................................H17714.5* Problem resolution.........................................................................................H17714.6RISK MANAGEMENT PROCESS...............................................................................H17714.7* Requirement specification..............................................................................H17814.8* Architecture...................................................................................................H17814.9* Design and implementation............................................................................H17914.10 * VERIFICATION.................................................................................................H17914.11 * PEMSVALIDATION...........................................................................................H17914.12 * Modification..................................................................................................H18014.13 *Connection ofPEMS byNETWORK/DATA COUPLING to other equipment...............H18015Construction ofMEEQUIPMENT....................................................................................H18015.1* Arrangementsof controls and indicators of MEEQUIPMENT...............................H18015.2* Serviceability.................................................................................................H18015.3Mechanicalstrength..........................................................................................H18115.4MEEQUIPMENT components and general assembly.............................................H18515.5* MAINS SUPPLYTRANSFORMERS of MEEQUIPMENT and transformersprovidingseparation in accordance with 8.5.....................................................................H19016* ME SYSTEMS............................................................................................................H19416.1* General requirements for the MESYSTEMS.......................................................H19416.2* ACCOMPANYING DOCUMENTS of anMESYSTEM...................................................H19516.3* Power supply.................................................................................................H19616.4ENCLOSURES.....................................................................................................H19616.5* SEPARATION DEVICES.......................................................................................H19616.6* LEAKAGE CURRENTS.........................................................................................H19716.7* Protectionagainst MECHANICAL HAZARDS..........................................................H19816.8Interruption of the power supply toparts of anMESYSTEM..................................H19816.9MESYSTEM connections and wiring....................................................................H19817* Electromagneticcompatibility ofMEEQUIPMENTandMESYSTEMS...............................H200BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 7 – Annex H (informative)  PEMS structure,PEMS DEVELOPMENT LIFE-CYCLE anddocumentation.................................................................................................................H344Annex I (informative)  MESYSTEMS aspects......................................................................H357Annex J (informative)  Survey of insulation paths..............................................................H363Annex K (informative)  Simplified PATIENT LEAKAGE CURRENT diagrams...............................H366Annex L (normative) Insulated winding wiresfor use without interleaved insulation..........H369 Annex ZA (normative)  Normativereferencestointernational publications withtheircorresponding European publications................................................................................377 Annex ZZ (informative)  Coverage ofEssential Requirements of ECDirectives..................381 Bibliography....................................................................................................................H372INDEX OF ABBREVIATIONS AND ACRONYMS................................................................ 375HFigure 1 – Detachable mains connection............................................................................H22HFigure 2 – Example of the defined terminals and conductors...............................................H23HFigure 3 – Example of a CLASS I MEEQUIPMENT...................................................................H24HFigure 4 – Example of a metal-enclosed CLASS IIMEEQUIPMENT..........................................H24HFigure 5 – Schematicflow chart for component qualification...............................................H44HFigure 6 – Standard test finger...........................................................................................H49HFigure 7 – Test hook..........................................................................................................H50HFigure 8 – Test pin............................................................................................................H71HFigure9– Applicationof test voltage to bridgedPATIENT CONNECTIONS forDEFIBRILLATION-PROOF APPLIED PARTS..................................................................................H78HFigure10 –Applicationof test voltage to individual PATIENT CONNECTIONS for DEFIBRILLATION-PROOF APPLIED PARTS..................................................................................H80HFigure 11 – Application of testvoltage to test the delivered defibrillation energy.................H81HFigure 12 – Example of a measuring device and itsfrequencycharacteristics.....................H85Annex A (informative)General guidance and rationale.....................................................H201Annex B (informative)  Sequence of testing......................................................................H307Annex C(informative) Guide to marking and labellingrequirements forMEEQUIPMENTand MESYSTEMS...............................................................................................................H311Annex D (informative) Symbols on marking.....................................................................H315Annex E (informative)  Examples of the connection of the measuring device (MD) for measurement of thePATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT.................H324Annex F (informative)  Suitable measuring supply circuits.................................................H326Annex G (normative)Protection against HAZARDS of ignition  of flammable anaestheticmixtures..........................................................................................................................H329BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 8 – HFigure 23 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 2.....................................H120HFigure 24 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 3.....................................H120HFigure 25 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 4.....................................H120HFigure 26 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 5.....................................H120HFigure 27 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 6.....................................H121HFigure 28 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 7.....................................H121HFigure 29 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 8.....................................H121HFigure 30 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 9.....................................H121HFigure 31 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 10...................................H122HFigure 32 – Ratio between HYDRAULIC TEST PRESSUREand MAXIMUM PERMISSIBLE WORKING PRESSURE..........................................................................................................H145HFigure 33 – Human body test mass..................................................................................H150HFigure 34 – Spark ignition test apparatus.........................................................................H159HFigure 35 – Maximum allowable current I as afunction ofthe maximum allowablevoltage U measuredin a purely resistive circuit in anOXYGEN RICH ENVIRONMENT...............H159HFigure 36 – Maximum allowable voltage U as afunction ofthe capacitance Cmeasured in acapacitive circuit used inanOXYGEN RICH ENVIRONMENT..............................H160HFigure 37 – Maximum allowable current I as afunction ofthe inductanceL  measuredin an inductive circuit in anOXYGEN RICH ENVIRONMENT......................................................H160HFigure 38 – Baffle............................................................................................................H164HFigure 39 – Area of the bottom of anENCLOSURE as specified in  11.3 b) 1).......................H164HFigure A.1– Identification ofME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONSin an ECG monitor...........................................................................................................H207HFigure A.2 –Example of the insulationof anF-TYPE APPLIEDPART  with the insulation incorporated in theME EQUIPMENT.....................................................................................H208HFigure A.3– Identification ofME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONSin a PATIENT monitor withinvasivepressure monitoring facility..........................................H209HFigure 13 – Measuring circuit for the EARTH LEAKAGE CURRENT of CLASS I MEequipment,  with or without APPLIED PART...............................................................................................H88HFigure 14 – Measuring circuit for the TOUCH CURRENT.........................................................H89HFigure 15 – Measuring circuit for the PATIENT LEAKAGE CURRENTfrom the PATIENT CONNECTION to earth...........................................................................................................H90HFigure 16 – Measuring circuit for the PATIENT LEAKAGE CURRENTvia the PATIENT CONNECTION(S) of anF-TYPEAPPLIED PART toearth caused byan external voltage onthePATIENT CONNECTION(S).......................................................................................................H91HFigure 17 – Measuring circuit for the PATIENT LEAKAGE CURRENTfrom PATIENT CONNECTION(S)to earth causedby anexternal voltage on a SIGNAL INPUT/OUTPUT PART........H92HFigure 18 – Measuring circuit for the PATIENT LEAKAGE CURRENTfrom PATIENT CONNECTION(S)to earth causedby anexternal voltage on a metal ACCESSIBLE PART thatis not PROTECTIVELY EARTHED..............................................................................................H93HFigure 19 – Measuring circuit for the PATIENT AUXILIARY CURRENT........................................H94HFigure 20 – Measuring circuit for the total PATIENT LEAKAGE CURRENT with all PATIENT CONNECTIONS of all APPLIED PARTS of the same type (TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS orTYPE CF APPLIED PARTS) connected together..............................................H95HFigure 21 – Ball-pressure test apparatus..........................................................................H107HFigure 22 – CREEPAGE DISTANCE andAIR CLEARANCE – Example 1.....................................H120BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 9 – HFigure A.16 – Instability test conditions............................................................................H272HFigure A.17– Example of determiningTENSILE SAFETY FACTOR using Table 21...................H278HFigure A.18 – Example of determining design and test loads............................................H279HFigure A.19 – Example of human body mass distribution..................................................H279HFigure E.1 – TYPE B APPLIED PART.....................................................................................H324HFigure E.2 – TYPE BF APPLIED PART...................................................................................H324HFigure E.3 – TYPE CF APPLIED PART...................................................................................H325HFigure E.4 – PATIENT AUXILIARYCURRENT..........................................................................H325HFigure E.5 – Loading of the PATIENT CONNECTIONS if specified by theMANUFACTURER.........H325HFigure F.1 –Measuring supply circuit with one side of the SUPPLY MAINS at approximately earth potential...........................................................................................H326HFigure F.2 – Measuring supply circuit withSUPPLY MAINS  approximately symmetrical toearth potential.................................................................................................................H326HFigure F.3 – Measuring supply circuit forpolyphaseMEEQUIPMENTspecified for connection to apolyphaseSUPPLY MAINS..........................................................................H327HFigure F.4 – Measuring supply circuit for single-phaseMEEQUIPMENTspecified for connection to apolyphaseSUPPLY MAINS..........................................................................H327HFigure F.5 – Measuring supply circuit forMEEQUIPMENT having aseparate powersupply unit orintended to receive its power fromanother equipment in anMESYSTEM........H328HFigure G.1– Maximum allowable current IZR asa functionof the maximum allowablevoltage UZRmeasured in a purely resistivecircuit withthe mostflammable mixture ofether vapour withair........................................................................................................H335HFigure G.2– Maximum allowable voltage UZCasa function of thecapacitanceCmaxmeasured in acapacitive circuit with themost flammablemixtureofether vapourwith airH336HFigure G.3 –Maximum allowable current IZL asa functionof the inductanceLmaxmeasured in aninductive circuit with themost flammable mixture of ether vapour with air.H336HFigure A.4– Identification ofME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONSin a multifunction PATIENT monitor with invasive pressure monitoring facilities...................H210HFigure A.5– Identification ofAPPLIED PARTS and PATIENT CONNECTIONS  in an X-ray MESYSTEM............................................................................................................................H211HFigure A.6– Identification ofME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONSin atranscutaneous electronic nerve stimulator (TENS) intendedto be wornonthePATIENT’Sbelt andconnected toelectrodes applied to thePATIENT’S upper arm.................H211HFigure A.7– Identification ofME EQUIPMENT orME SYSTEM, APPLIED PARTS and PATIENT CONNECTIONSin a personal computer with an ECG module...............................................H212HFigureA.8 – Pictorial representation ofthe relationship ofHAZARD, sequenceof events, HAZARDOUS SITUATION and HARM........................................................................................H215HFigure A.9 – Example of PATIENT ENVIRONMENT.................................................................H221HFigure A.10 – Floating circuit...........................................................................................H235HFigure A.11 – Interruptionof a power-carrying conductor  between MEEQUIPMENT partsin separate ENCLOSURES...................................................................................................H238HFigure A.12– Identification of MEANS OFPATIENT PROTECTION  and MEANS OF OPERATORPROTECTION.....................................................................................................................H242HFigure A.13 – Allowable protectiveearth impedance where the fault current islimited.......H249HFigure A.14–Probability of ventricular fibrillation.............................................................H255HFigure A.15– Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from aPATIENT CONNECTION to earthforMEEQUIPMENT with multiplePATIENT CONNECTIONS............H260BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 10 – HFigure J.6 – Insulation example 6....................................................................................H364HFigure J.7 – Insulation example 7....................................................................................H365HFigure K.1 – MEEQUIPMENT withanENCLOSURE made of insulating material......................H366HFigure K.2 – MEEQUIPMENT withanF-TYPE APPLIED PART...................................................H366HFigure K.3 – MEEQUIPMENT withanAPPLIED PART and a SIGNAL INPUT/OUTPUT PART............H367HFigure K.4 – MEEQUIPMENT withaPATIENT CONNECTION of a TYPE B APPLIED PART that isnot PROTECTIVELY EARTHED...............................................................................................H367HFigure K.5 – MEEQUIPMENT withaPATIENT CONNECTION of a TYPE BF APPLIED PART thatis not PROTECTIVELY EARTHED............................................................................................H368HTable 1 –Units outside the SI units system that may beusedonMEEQUIPMENT..................H60HTable 2 – Colours of indicator lights and their meaning for MEEQUIPMENT...........................H62HTable 3 – * Allowable values of PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARYCURRENTS underNORMAL CONDITION and SINGLE FAULT CONDITION.........................................H86HTable 4 – * Allowable values of PATIENT LEAKAGE CURRENTS under thespecial testconditionsidentified in  8.7.4.7............................................................................................H87HTable5 – Legends ofsymbols for Figure 9toFigure11, Figure 13 to Figure 20, FigureA.15, Annex E and Annex F...............................................................................................H96HTable 6– Testvoltages for solid insulationforming aMEANS OFPROTECTION......................H104HTable7 – Test voltagesforMEANS OF OPERATOR PROTECTION.............................................H105HTable 8 – Multiplication factors for AIR CLEARANCES for altitudes up to 5 000 m..................H108HTable 9 – Material group classification.............................................................................H109HFigure G.4 –Maximum allowable current IZR asa functionof the maximum allowablevoltage UZRmeasured in a purely resistivecircuit withthe mostflammable mixture ofether vapour withoxygen.................................................................................................H340HFigure G.5 –Maximum allowable voltage UZCasa function of thecapacitanceCmaxmeasured in acapacitive circuit with themost flammablemixtureofether vapourwith oxygen............................................................................................................................H341HFigure G.6 –Maximum allowable current IZL asa functionof the inductanceLmaxmeasured in aninductive circuit with themost flammablemixtureofether vapourwith oxygen............................................................................................................................H341HFigure G.7 – Test apparatus............................................................................................H343HFigure H.1 – Examplesof PEMS/ PESS structures...........................................................H345HFigure H.2 – A PEMS DEVELOPMENT LIFE-CYCLE model........................................................H346HFigure H.3 – PEMSdocumentation requirementsfrom Clause  14 and ISO 14971:2000.......H350HFigure H.4 –Example of potential parameters requiredtobe specified for NETWORK/DATA COUPLING..................................................................................................H356HFigure I.1 – Example of the construction of a MULTIPLE SOCKET-OUTLET(MSO)....................H361HFigure I.2 – Examplesof application of MULTIPLE SOCKET-OUTLETS (MSO)...........................H362HFigure J.1 – Insulation example 1....................................................................................H363HFigure J.2 – Insulation example 2....................................................................................H363HFigure J.3 – Insulation example 3....................................................................................H363HFigure J.4 – Insulation example 4....................................................................................H364HFigure J.5 – Insulation example 5....................................................................................H364BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 11 – HTable 25 – Acceptable perforation ofthe bottom of anENCLOSURE....................................H163HTable 26 – * Temperature limits of motor windings...........................................................H173HTable 27 – Maximum motor winding steady-state temperature..........................................H175HTable 28 – Mechanical strength test applicability..............................................................H181HTable 29 – Drop height....................................................................................................H183HTable 30 – Testtorques for rotating controls....................................................................H189HTable31 – Maximum allowabletemperatures oftransformer windings under overload and short-circuit conditionsat 25°C (± 5 °C) ambient temperature....................................H191HTable 32 – Test current for transformers..........................................................................H192HTable A.1 – Valuesof AIR CLEARANCE and CREEPAGE DISTANCE derived from Table 7 ofIEC 61010-1:2001 and Table 12.......................................................................................H263HTable A.2 – CREEPAGE DISTANCES to avoid failure due to tracking from IEC 60664-1..........H264HTable A.3 – Instability test conditions...............................................................................H272HTable A.4 – Allowable time exposure for level ofacceleration...........................................H274HTable A.5 –Guidanceon surface temperatures forMEEQUIPMENTthat creates low temperatures (cools) for therapeutic purposes or aspart of its operation...........................H283HTable C.1– Marking onthe outside ofMEEQUIPMENT, MESYSTEMSor their parts................H311HTable C.2– Marking onthe inside of MEEQUIPMENT, MESYSTEMS or their parts.................H312HTable C.3 – Marking of controls and instruments..............................................................H312HTable C.4– ACCOMPANYING DOCUMENTS, general..............................................................H313HTable C.5– ACCOMPANYING DOCUMENTS, instructions for use............................................H313HTable D.1 – General symbols...........................................................................................H316HTable D.2 – Safety signs.................................................................................................H321HTable D.3 – General codes..............................................................................................H323HTable 10 – MAINS TRANSIENT VOLTAGE...............................................................................H110HTable 11 – Minimum CREEPAGE DISTANCES and AIR CLEARANCESbetween parts of opposite polarity of theMAINS PART...................................................................................H112HTable 12 – Minimum CREEPAGE DISTANCES and AIR CLEARANCES providing MEANS OFPATIENT PROTECTION.........................................................................................................H113HTable 13 – Minimum AIR CLEARANCES providingMEANS OF OPERATOR PROTECTION from the MAINS PART.................................................................................................................H114HTable 14 – Additional AIR CLEARANCES for insulation in MAINS PARTS with PEAK WORKINGVOLTAGES exceeding the peakvalue of the NOMINALMAINSVOLTAGE a.................................H115HTable 15 – Minimum AIR CLEARANCES for MEANS OF OPERATORPROTECTION in SECONDARY CIRCUITS........................................................................................................H116HTable 16 – MinimumCREEPAGE DISTANCES providing MEANS OF OPERATOR PROTECTION.......H117HTable 17 – NOMINAL cross-sectional areaof conductors of aPOWER SUPPLY CORD..............H126HTable 18 – Testing of cord anchorages............................................................................H127HTable 19 – MECHANICAL HAZARDS covered by this clause...................................................H131HTable 20 – Acceptable gaps............................................................................................H133HTable 21 – Determination of TENSILE SAFETY FACTOR.........................................................H147HTable 22 – Allowable maximum temperatures of parts......................................................H153HTable 23– Allowable maximum temperatures for MEEQUIPMENT parts that are likely to be touched......................................................................................................................H154HTable 24– Allowable maximum temperatures for skincontact withMEEQUIPMENTAPPLIED PARTS..................................................................................................................H154BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 12 – HTable G.1 – Gas-tightness of cord inlets..........................................................................H338HTable H.1– NETWORK/DATA COUPLING classification..........................................................H354HTable I.1 – Someexamples of MESYSTEMS for illustration.................................................H359HTable L.1– Mandrel diameter...........................................................................................H370HTable L.2 – Oven temperature.........................................................................................H370BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 13 – INTRODUCTION In 1976, IEC subcommittee 62A published the first edition of IEC/TR 60513, Basic aspectsofthesafetyphilosophy for electricalequipment used in medical practice. The first edition ofIEC/TR60513 provided the basisfor developing:– thefirst edition ofIEC 60601-1 (theparent safety standardforMEDICAL ELECTRICAL EQUIPMENT);– the IEC 60601-1-xx series ofcollateral standards forMEDICAL ELECTRICAL EQUIPMENT; – the IEC 60601-2-xx series ofparticularstandards for particular typesofMEDICALELECTRICAL EQUIPMENT; and – the IEC 60601-3-xx series ofperformancestandards forparticular typesofMEDICALELECTRICAL EQUIPMENT. Awareof the need and the urgency forastandardcoveringelectrical equipment used in medical practice, the majority of National Committees votedin 1977 infavour ofthefirstedition of IEC 60601-1, based on a draft that at the time represented a first approach to theproblem.The extent ofthe scope,the complexity ofthe equipment concerned, and the specific nature of some of the protective measures and the corresponding tests for verifying them, required years ofeffort in order to prepare this first standard, which cannowbesaid to have served asa universal reference since itspublication.However, the frequent applicationof the first edition revealed roomfor improvement. Theseimprovements were all the more desirable in view ofthe considerable success thatthisstandard has enjoyed since its publication. The careful work of revision subsequently undertaken and continued over a number of years resultedin the publicationofthe second editionin 1988. This edition incorporated all the improvements thatcould be reasonably expectedup to that time. Further developmentsremained underconstant study. Thesecond editionwasamended in 1991 and then again in1995. The original IEC approach wasto prepare separateBASIC SAFETY and performancestandardsfor MEDICAL ELECTRICAL EQUIPMENT. This was a natural extension ofthe historicalapproach taken at the national and international level with other electrical equipment standards(e.g.thosefor domestic equipment), whereBASIC SAFETY is regulated throughmandatory standards but other performance specifications are regulated by market pressure. In thiscontext, it has been said that, “The ability of an electric kettle to boil water is not critical toits safe use!” It is now recognizedthat this is not the situation with many items ofMEDICAL ELECTRICALEQUIPMENT, and RESPONSIBLE ORGANIZATIONS have todepend on standards to ensureESSENTIAL PERFORMANCEas well asBASIC SAFETY. Such areas include theaccuracywithwhich theequipment controls thedelivery of energy or therapeuticsubstances to thePATIENT, orprocesses and displays physiological data that will affect PATIENT management. Thisrecognition means thatseparatingBASIC SAFETYandperformance is somewhatinappropriate in addressing theHAZARDS that result from inadequate design ofMEDICALELECTRICAL EQUIPMENT. Many particular standardsinthe IEC60601-2-xx series address arange ofESSENTIAL PERFORMANCErequirements thatcannot be directly evaluated by the RESPONSIBLE ORGANIZATIONwithout applying suchstandards. (However, the current IEC60601 series includesfewer requirementsforESSENTIAL PERFORMANCE than for BASIC SAFETY). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 14 – In anticipation of athird edition of IEC60601-1, IEC subcommittee 62A prepared a secondedition of IEC/TR 60513[12]F F1F) in 1994. It wasintended that the secondeditionof IEC/TR60513 wouldprovideguidance fordeveloping this editionofIEC60601-1, and for the further development of the IEC60601-1-xx and IEC60601-2-xx series. In order toachieve consistency in international standards, addresspresent expectations inthe health care community and align with developments inIEC60601-2-xx, the secondeditionofIEC/TR 60513includestwo major new principles: – the first change is that theconcept of “SAFETY” hasbeen broadened from theBASIC SAFETYconsiderations in the first and secondeditionsof IEC60601-1 to include ESSENTIAL PERFORMANCE matters, (e.g. the accuracyof physiological monitoring equipment). Applicationof thisprinciple leads tothechangeof the title of this publication from“Medicalelectrical equipment, Part 1: Generalrequirements forsafety” in thesecond edition, to“Medical electrical equipment, Part 1: General requirements forbasic safety and essential performance”; – the second change isthat, in specifyingminimum safety requirements, provision is madeforassessing the adequacy of thedesign PROCESS whenthis isthe only practical methodof assessing the safety of certain technologiessuch as programmable electronicsystems.Applicationof thisprinciple is one of the factors leading to introduction of a general requirement to carry out a RISK MANAGEMENT PROCESS. In parallel with the development of the third edition of IEC 60601-1, a joint project with ISO/TC 210 resulted in the publicationof a general standard forRISK MANAGEMENT of medical devices. Compliancewith thisedition of IEC 60601-1 requires that the MANUFACTURER have a RISK MANAGEMENT PROCESScomplying withISO 14971inplace (see 4.2). This standard contains requirements concerningBASIC SAFETY and ESSENTIAL PERFORMANCEthatare generally applicable toMEDICAL ELECTRICAL EQUIPMENT. For certain types ofMEDICALELECTRICAL EQUIPMENT, theserequirements are eithersupplementedormodifiedby the special requirements ofa collateralor particular standard. Where particular standards exist, this standard should not be used alone.___________ 1)  Figures in square brackets refer to the Bibliography.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 15 – MEDICAL ELECTRICAL EQUIPMENT – Part 1: General requirements for basic safetyand essential performance 1 Scope, object and relatedstandards 1.1*  Scope  This International Standardapplies to theBASIC SAFETY andESSENTIAL PERFORMANCE ofMEDICAL ELECTRICAL EQUIPMENT and MEDICAL ELECTRICALSYSTEMS, hereafterreferred to asMEEQUIPMENT and MESYSTEMS. If a clause or subclauseis specifically intendedto beapplicabletoME EQUIPMENTonly, or toME SYSTEMS only, the title and content ofthat clause or subclause will say so. If thatis not thecase, the clause or subclause applies both toMEEQUIPMENT and toMESYSTEMS, as relevant. HAZARDSinherent in the intendedphysiological functionofMEEQUIPMENT orMESYSTEMS within the scopeofthis standard are not covered by specific requirementsinthis standard except in7.2.13 and 8.4.1. NOTE See also 4.2. Thisstandardcan also beapplied to equipmentused forcompensation oralleviation ofdisease, injury or disability. In vitro diagnosticequipment thatdoesnot fall within the definitionofMEEQUIPMENT iscoveredby the IEC61010 seriesF F2F). Thisstandard does not apply to the implantableparts ofactiveimplantable medical devices covered by ISO 14708-1 F F3F).  1.2 Object The objectof thisstandard is tospecify general requirements and toserveas thebasis forparticular standards.1.3 *Collateral standardsIn the IEC60601 series, collateralstandardsspecify general requirements forBASIC SAFETYand ESSENTIAL PERFORMANCE applicable to: –a subgroup of MEEQUIPMENT(e.g. radiological equipment); – a specific characteristic ofall MEEQUIPMENT not fully addressed inthis standard. Applicablecollateralstandardsbecome normative at the date of their publication andshall apply together with this standard. NOTE 1 When evaluating compliance with IEC 60601-1, it is permissible to independently assess compliance withthe collateral standards. ___________ 2)  IEC 61010 (all parts), Safety requirements for electrical equipment for measurement, control, and laboratory use 3)  ISO 14708-1,Implants for surgery – Active implantable medical devices – Part 1: General requirements for safety, marking and for information to be provided bythe manufacturer BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 16 – NOTE 2 When declaring compliance with IEC 60601-1, the declarer should specifically list the collateral standardsthat have been applied. This allows the reader of the declaration to understand which collateral standards werepart of the evaluation. NOTE 3 Members of IEC maintain a register of valid International Standards. Users of this standard should consultthis register to determine which collateral standards have been published. If a collateral standard applies to MEEQUIPMENT forwhich a particularstandardexists, thenthe particular standardtakespriority overthe collateral standard. 1.4 *  Particular standardsIn the IEC60601 series, particular standardsmay modify, replace or delete requirements containedin thisstandardas appropriate for theparticularMEEQUIPMENT under consideration,and may add other BASIC SAFETY and ESSENTIAL PERFORMANCE requirements. NOTE Members of IEC and ISO maintain registers of valid International Standards. Users of this standard shouldconsult these registers to determine which particular standards have been published. A requirement ofaparticularstandard takespriority over thisstandard. 2 *  Normative referencesThe following referenced documentsare indispensable fortheapplicationof this document. For datedreferences, only theedition cited applies. Forundatedreferences, the latest editionof the referenced document (includingany amendments) applies. ATTENTION: Additional collateral standards of the IEC 60601 series, which are issuedsubsequentto publication of this standard, become normative at thedate of their publicationand shall beconsidered as being included among the normative referencesbelow.See 1.3.NOTE Informative references are listed in the Bibliography on pageH372. IEC 60065:2001, Audio, video and similarelectronic apparatus –Safety requirementsIEC 60068-2-2:1974, Environmental testing – Part2:Tests. Tests B: Dry heatAmendment 1 (1993)Amendment 2 (1994)IEC 60079-0, Electrical apparatusfor explosive gas atmospheres– Part 0: General requirementsIEC 60079-2, Electrical apparatusfor explosive gas atmospheres– Part 2: Pressurizedenclosures “p”IEC 60079-5, Electrical apparatusfor explosive gas atmospheres– Part 5: Powderfilling “q”IEC 60079-6, Electrical apparatusfor explosive gas atmospheres– Part 6: Oil-immersion “o”BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 17 – IEC 60083, Plugsand socket-outletsfordomestic andsimilar general use standardizedin membercountries of IECIEC 60085,Electrical insulation –Thermal classificationIEC 60086-4, Primarybatteries – Part 4: Safetyof lithium batteriesIEC 60112,Method for the determination of the proof and the comparative tracking indices ofsolid insulating materialsIEC 60127-1, Miniature fuses– Part1:Definitions for miniature fusesand general requirements for miniature fuse-linksIEC 60227-1:1993, Polyvinyl chloride insulated cablesof ratedvoltages up to and including 450/750 V – Part 1: General requirementsF F4F)Amendment 1 (1995)Amendment 2 (1998)IEC 60245-1:2003, Rubber insulated cables – Rated voltages up toand including 450/750 V – Part 1: General requirementsIEC 60252-1, AC motor capacitors – Part1: General – Performance, testingandrating–Safety requirements– Guide for installation andoperationIEC 60320-1, Appliance couplers for household and similar general purposes – Part 1:General requirementsIEC 60335-1:2001, Household and similar electrical appliances –Safety – Part 1: General requirementsIEC 60364-4-41, Electrical installations of buildings – Part4-41: Protectionfor safety – Protection against electric shockIEC 60384-14:2005,Fixedcapacitors for use in electronic equipment – Part 14: Sectional specification: Fixed capacitorsfor electromagnetic interference suppressionand connectionto the supply mains IEC 60417-DB:2002, Graphical symbolsfor use on equipment F F5F)IEC 60445,Basicandsafetyprinciples for man-machine interface, marking and identification – Identificationof equipment terminals and of terminationsof certain designatedconductors, includinggeneral rules for an alphanumericsystemIEC 60447,Basicandsafetyprinciples for man-machine interface, marking and identification – Actuating principlesIEC 60529:1989, Degrees ofprotection provided byenclosures (IP Code)F F6F)Amendment 1 (1999)___________ 4)  There exists a consolidated edition 2.2 including IEC 60227-1:1993 and its Amendment 1 (1995) and Amendment 2 (1998). 5)  "DB" refers to the joint ISO-IEC on-line database. 6)  There exists a consolidated version 2.1, including IEC 60529:1989 and its Amendment 1 (1999). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 18 – IEC 60601-1-2, Medical electrical equipment– Part 1-2:General requirements for safety – Collateral standard: Electromagnetic compatibility – Requirements and testsIEC 60601-1-3, Medical electrical equipment – Part 1: General requirements for safety – 3. Collateral standard: General requirementsforradiation protection in diagnostic X-rayequipmentIEC 60601-1-6, Medical electrical equipment– Part 1-6:General requirements for safety – Collateral standard: UsabilityIEC 60601-1-8, Medical electrical equipment–Part 1-8: General requirementsfor safety–-Collateral standard: General requirements,tests and guidancefor alarm systems in medical electrical equipment and medical electrical systemsIEC 60664-1:1992, Insulation coordination for equipment withinlow-voltage systems – Part 1:Principles, requirements and testsF F7F) Amendment 1 (2000)Amendment 2 (2002)IEC 60695-11-10, Fire hazard testing– Part 11-10: Test flames–50Whorizontal and verticalflame test methodsIEC 60730-1:1999, Automatic electricalcontrols for household andsimilar use– Part 1:General requirementsF F8F)Amendment 1 (2003)IEC 60825-1:1993, Safety of laser products – Part 1: Equipment classification, requirementsand user'sguideF F9F)Amendment 1 (1997)Amendment 2 (2001)IEC 60851-3:1996, Winding wires –Testmethods –Part 3: Mechanical propertiesF F10F)Amendment 1 (1997)Amendment 2 (2003)IEC 60851-5:1996, Windingwires– Test methods – Part5: Electrical propertiesF F11F)Amendment 1 (1997)Amendment 2 (2004)IEC 60851-6:1996, Winding wires – Test methods– Part 6: Thermal propertiesAmendment 1 (1997)IEC 60878:2003, Graphical symbolsfor electrical equipment in medical practice___________ 7)  There exists a consolidated edition 1.2 including IEC 60664-1:1992 and its Amendment 1 (2000) andAmendment 2 (2002). 8)  There exists a consolidated edition 3.1, including IEC 60730-1:1999 and its Amendment 1 (2003) 9) There exists a consolidated edition 1.2, including IEC 60825-1:1993 and its Amendment 1 (1997) andAmendment 2 (2001). 10) There existsa consolidated edition 2.1, including IEC 60851-3:1996 and its Amendment 1 (1997). 11) There exists a consolidatededition 3.2, including IEC 60851-5:1996 and its Amendment 1 (1997) andAmendment 2 (2004). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 19 – IEC 60884-1, Plugsand socket-outlets for household and similar purposes - Part 1:General requirementsIEC 60950-1:2001, Information technologyequipment – Safety –Part1: GeneralrequirementsIEC 61058-1:2000, Switches forappliances– Part 1: General requirements F F12F)Amendment 1 (2001)IEC 61558-1:1997, Safety ofpowertransformers, power supply unitsand similar –Part1:General requirements andtestsF F13F)Amendment 1 (1998)IEC 61558-2-1, Safety transformers, powersupply units andsimilar – Part 2:Particular requirements forseparating transformers for general useIEC 61672-1, Electroacoustics– Soundlevel meters – Part1: SpecificationsIEC 61672-2, Electroacoustics – Sound level meters – Part 2: Pattern evaluation testsIEC 61965,Mechanical safety of cathoderaytubesISO 31 (all parts), Quantities and unitsISO 780, Packaging– Pictorial marking forhandlingofgoodsISO 1000, SI unitsand recommendations for the use of their multiples and of certain otherunitsISO 1853,Conductinganddissipative rubbers, vulcanized or thermoplastic– Measurement ofresistivityISO 2878, Rubber,vulcanized –Antistatic andconductive products – Determination ofelectrical resistanceISO 2882F F14F), Rubber, vulcanized– Antistatic and conductive products for hospital use –Electrical resistance limitsISO 3746, Acoustics – Determinationofsound power levelsof noisesources usingsound pressure – Surveymethod usingan enveloping measurement surfaceovera reflecting planeISO 3864-1:2002, Graphical symbols – Safety colours and safety signs –Part 1: Design principles forsafetysigns inworkplaces and public areas___________ 12) There existsa consolidated edition 3.1, including IEC 61058-1:2000 and its Amendment 1 (2001) 13) There existsa consolidated edition 1.1,including IEC 61558-1:1997 and its Amendment 1 (1998). 14) ISO 2882 was withdrawn on 1 February 2005 and no replacement standard has been identified. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 20 – ISO 5349-1, Mechanical vibration – Measurement andevaluation of human exposuretohand-transmitted vibration – Part 1: General requirementsISO 7000-DB:2004F F15F), Graphical symbolsfor use on equipment – Collection of symbolsISO 7010:2003,Graphical symbols – Safety coloursand safety signs– Safety signs used inworkplaces and publicareasISO 9614-1, Acoustics –Determination of sound power levelsof noise sources using soundintensity – Measurement at discrete pointsISO 10993 (all parts), Biological evaluationof medical devicesISO 11134, Sterilization ofhealth careproducts – Requirementsfor validation and routinecontrol – Industrial moist heat sterilizationISO 11135, Medical devices –Validation and routinecontrol of ethylene oxidesterilizationISO 11137, Sterilization ofhealth careproducts – Requirementsfor validation and routinecontrol – Radiation sterilizationISO 13852, Safety of machinery– Safety distances to prevent dangerzonesbeingreachedbythe upperlimbsISO 14971:2000, Medical devices –Applicationofrisk management to medical devicesISO 15223, Medical devices – Symbols tobe used with medical device labels, labelling andinformation to besuppliedISO 23529, Rubber – General proceduresfor preparing and conditioning testpiecesfor physical test methods3 *  Terminology and definitions Forthe purposes ofthis document, thefollowing terms and definitionsapply. NOTE 1 Where the terms “voltage” and “current” are used in this document, they mean the r.m.s. values of analternating, direct or composite voltage or current unless stated otherwise. NOTE 2 The term “electrical equipment” is used to mean MEEQUIPMENT (see 3.63) or other electrical equipment. This standard also uses the term “equipment” to mean MEEQUIPMENT or other electrical or non-electrical equipmentin the context of an MESYSTEM  (see 3.64). NOTE 3 An index is found beginning on page 749. ___________ 15) "DB" refers to the joint ISO-IEC on-line database. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 21 – 3.1ACCESS COVERpart of anENCLOSURE orGUARD providing the possibility ofaccess to electricalequipment partsforthe purpose of adjustment, inspection, replacement or repair3.2ACCESSIBLE PARTpart of electrical equipment otherthan an APPLIED PART that canbe touched bymeans of the standard test fingerNOTE  See also 5.9.2.1. 3.3ACCESSORYadditional part for use with equipment inorder to: – achievetheINTENDED USE, – adapt it to some special use,– facilitateitsuse, – enhance itsperformance, or– enable its functions tobe integratedwith thoseof otherequipment [IEC 60788:2004, rm-83-06 modified] 3.4ACCOMPANYING DOCUMENTdocument accompanying ME EQUIPMENT, an MESYSTEM, equipment or anACCESSORY andcontaining information for the RESPONSIBLE ORGANIZATION or OPERATOR, particularly regardingBASIC SAFETY and ESSENTIAL PERFORMANCE3.5AIR CLEARANCEshortest pathinair betweentwo conductive partsNOTE Adapted from IEC 60664-1, definition 1.3.2. 3.6APPLIANCE COUPLERmeansenabling theconnection ofa flexiblecord toelectrical equipment without the useof a TOOL, consisting of twoparts: aMAINSCONNECTOR and an APPLIANCE INLETNOTE  See Figure 1. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 22 – 5 7 3 16APPLIANCE COUPLERAPPLIANCE INLETDETACHABLE POWER SUPPLY CORDME EQUIPMENTFIXED mains socket-outlet/ MULTIPLE SOCKET-OUTLET (MSO) MAINS CONNECTORMAINS PLUGKey421234567IEC  2384/05 Figure1 – Detachable mains connection (see definitions) 3.7APPLIANCE INLETpart of an APPLIANCE COUPLER either integratedin orFIXED to electrical equipment NOTE  See Figure 1 and Figure 2. 3.8*  APPLIED PARTpart of MEEQUIPMENT that inNORMAL USE necessarily comesintophysical contact withthe PATIENTfor MEEQUIPMENT or anMESYSTEM toperform its functionNOTE 1 See Figure 3, Figure 4 and Figure A.1 to Figure A.7 (inclusive). NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be treated asAPPLIED PARTS as a result of applying the RISK MANAGEMENTPROCESS. NOTE 3 See also 3.78 for the definition of the associated term PATIENT CONNECTION. 3.9*  BASIC INSULATIONinsulation providing basic protection against electric shock [IEV 826-12-14,modified] NOTE  BASIC INSULATION provides one MEANS OF PROTECTION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 23 – 19510 14161 14 23APPLIANCE INLET(seealso Figure 1) PATIENT CONNECTIONConduit 456DETACHABLE POWERSUPPLY CORDENCLOSUREFIXED wiring789FUNCTIONAL EARTH CONDUCTORFUNCTIONAL EARTH TERMINALSIGNAL INPUT/OUTPUT PART10MAINS CONDUCTORMAINS PARTMAINS TERMINAL DEVICEPOWER SUPPLY CORDPROTECTIVE EARTH CONDUCTORPROTECTIVE EARTH TERMINALMAINS PLUGPOTENTIAL EQUALIZATIONCONDUCTORTerminal for the connectionof a POTENTIAL EQULIZATION CONDUCTORKey11121314151617184 1115 151213 1412153617278182IEC   2385/05 Figure 2 – Example of the defined terminals and conductors (see definitions) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 24 – 2 3 1 4 6 7 11 13 14 125109 8 12345678910111213 14M MAINS PLUGwith protective earthcontactDETACHABLE POWER SUPPLY CORDAPPLIANCE COUPLERProtective earth contact and pinFUNCTIONAL EARTH TERMINALBASIC INSULATIONENCLOSURESECONDARY CIRCUITMAINS PARTAPPLIED PARTMotorPROTECTIVELY EARTHED screen SUPPLEMENTARY INSULATIONShaft that is an ACCESSIBLE PARTKeyIEC   2386/05 Figure3 – Example of a CLASS I MEEQUIPMENT(see definitions) 7 M 9 2 1 3 4 5 103 48681 MAINS PLUG2 POWER SUPPLY CORD3 BASIC INSULATION4 SUPPLEMENTARY INSULATION5 ENCLOSURE6 FUNCTIONAL EARTH TERMINAL7 MAINS PART8 APPLIED PART9 REINFORCED INSULATION10Motor KeyIEC   2387/05 Figure4 – Example of a metal-enclosed CLASS II MEEQUIPMENT(see definitions) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 25 – 3.10  *BASIC SAFETYfreedom from unacceptable RISK directly caused byphysical HAZARDS when ME EQUIPMENT isused underNORMAL CONDITION and SINGLE FAULTCONDITION3.11  CATEGORY APrating for MEEQUIPMENT or anMEEQUIPMENT part complying withspecified requirements on construction, markinganddocumentation inorder toavoidsources of ignition inaFLAMMABLE ANAESTHETIC MIXTURE WITH AIR3.12  CATEGORY APGrating for MEEQUIPMENT or anMEEQUIPMENT part complying withspecified requirements on construction, markinganddocumentation inorder toavoidsources of ignition inaFLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE3.13  CLASS Itermreferring to electrical equipment in whichprotection against electric shockdoesnot rely on BASIC INSULATION only, butwhichincludes anadditional safety precaution in that meansareprovided for ACCESSIBLE PARTS of metal or internal parts ofmetal to bePROTECTIVELY EARTHEDNOTE  See Figure 3. 3.14  CLASS IIterm referring toelectrical equipment in whichprotection against electric shock does not rely on BASIC INSULATION only, but in whichadditional safety precautions such as DOUBLE INSULATION or REINFORCEDINSULATION are provided, there being no provision for protectiveearthing or reliance uponinstallationconditionsNOTE 1 See Figure 4. NOTE 2 CLASSII equipment can be provided with a FUNCTIONAL EARTH TERMINAL or a FUNCTIONAL EARTH CONDUCTOR. See also 8.6.8 and 8.6.9. 3.15  CLEARLY LEGIBLEcapable ofbeingreadby a personwith normal visionNOTESee also 7.1.2. 3.16  COLD CONDITIONcondition obtained if electricalequipment is de-energized for a sufficiently long time toattain the ambient temperature 3.17  *  COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICScomponentwhere oneor morecharacteristics ensure thatits function is fault-free in relationto thesafety requirementsof thisstandard during the EXPECTED SERVICE LIFE of the MEEQUIPMENT in NORMAL USE and reasonably foreseeable misuseBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 26 – 3.18  *  CONTINUOUS OPERATIONoperation inNORMAL USE for an unlimitedperiod of time without thespecified limitsoftemperature being exceeded 3.19  CREEPAGE DISTANCEshortest distance alongthe surface of the insulating material betweentwo conductive parts[IEV 151-15-50,modified] 3.20  *  DEFIBRILLATION-PROOF APPLIED PARTAPPLIED PART that is protected against the effects of a discharge of a cardiac defibrillator tothe PATIENT3.21  *  DETACHABLE POWER SUPPLY CORDflexiblecord intended to be connected toelectrical equipment bymeansof a suitable APPLIANCE COUPLERfor mains supply purposesNOTE See Figure 1, Figure 2 and Figure 3. 3.22  *  DIRECT CARDIAC APPLICATIONuse ofAPPLIED PARTthatcan come in direct contact withthe PATIENT’S heart 3.23  *  DOUBLE INSULATIONinsulation comprising both BASIC INSULATION and SUPPLEMENTARYINSULATION[IEV 195-06-08]NOTE DOUBLE INSULATION provides twoMEANS OF PROTECTION. 3.24  *  DUTY CYCLEmaximum activation (on) time followedby minimum deactivation (off) time necessary for thesafe operation of the MEEQUIPMENT3.25  EARTH LEAKAGE CURRENTcurrent flowing from the MAINSPART through or across the insulation into thePROTECTIVEEARTHCONDUCTOR3.26  *  ENCLOSUREexterior surface of electrical equipment or partsthereof NOTE For the purpose of testing to this standard,metal foil, with specified dimensions, applied in contact withparts of the exterior surface made of material with low conductivity or made ofinsulating material is consideredapart of theENCLOSURE (see Figure 2, Figure 3 and Figure 4).3.27  *  ESSENTIAL PERFORMANCEperformance necessary to achieve freedom fromunacceptableRISKNOTE  ESSENTIAL PERFORMANCE is most easily understood by considering whether its absence or degradation would result in an unacceptable RISK. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 27 – 3.28  EXPECTED SERVICE LIFEmaximum period of useful life as defined by the MANUFACTURER3.29  F-TYPE ISOLATED (FLOATING) APPLIED PART(herein F-TYPE APPLIED PART)APPLIED PART in which the PATIENT CONNECTIONS are isolated from other partsof the MEEQUIPMENT tosucha degree that nocurrent higher than the allowablePATIENT LEAKAGECURRENT flows if an unintendedvoltage originating from an external source is connectedto the PATIENT, and thereby applied betweenthe PATIENT CONNECTION and earth NOTE  F-TYPE APPLIED PARTS are either TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS. 3.30  FIXEDtermmeaning fastenedor otherwise secured ataspecific locationeither permanently orso that it can only be detached by meansof a TOOLEXAMPLE 1Permanently affixed by welding, etc. EXAMPLE2Affixed by means of fasteners (screws, nuts, etc.) making removal/opening impossible without usinga TOOL.3.31  FLAMMABLE ANAESTHETIC MIXTURE WITHAIRmixture of a flammable anaestheticvapourwith air insucha concentration that ignition canoccur under specified conditions3.32  FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDEmixture of a flammable anaesthetic vapour with oxygen or withnitrous oxide in such a concentrationthatignition can occur under specified conditions3.33  *  FUNCTIONAL CONNECTIONconnection,electrical or otherwise, including those intended to transfersignals, data, power or substancesNOTE  Connection to a FIXED SUPPLY MAINS socket-outlet, whether single or multiple, is not considered to result in a FUNCTIONAL CONNECTION. 3.34  FUNCTIONAL EARTH CONDUCTORconductor to beconnected toaFUNCTIONALEARTHTERMINALNOTE  See Figure 2. 3.35  *  FUNCTIONAL EARTH TERMINALterminal, directly connected to acircuit or to ascreeningpart, that is intended to be earthedfor functional purposesNOTE  See Figure 2, Figure 3 and Figure 4. 3.36  GUARDpart of equipment specifically usedto provideprotection by means ofa physical barrierBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 28 – NOTE Depending on its construction, a GUARDcan be called a casing, cover, screen, door, enclosing guard, etc.A GUARD can act:– alone; it is thenonlyeffective when it is in place; – in conjunction with an interlocking device with or without guard locking; in this case, protection is ensured whatever the position of the GUARD. 3.37  HAND-HELDterm referring toelectrical equipment intended to be supportedby thehand during NORMALUSE3.38  *  HARMphysical injury ordamage to thehealth ofpeople oranimals,ordamage toproperty or the environment[ISO14971:2000, definition 2.2,modified] 3.39  HAZARDpotential source of HARM[ISO14971:2000, definition 2.3]3.40  *HAZARDOUS SITUATIONcircumstance inwhich people, property, or the environment areexposed toone or moreHAZARD(S) [ISO/IEC Guide 51:1999, definition 3.6] 3.41  HIGH VOLTAGEvoltageover 1 000 V a.c. or over 1500 V d.c. orover 1500 V peak value3.42  HYDRAULIC TEST PRESSUREpressure applied to test a vessel or part of it NOTE  See 9.7.5.3.43  INSULATION CO-ORDINATIONmutual correlationof insulation characteristicsof electrical equipment taking intoaccount the expected micro-environment andotherinfluencing stresses3.44  *  INTENDED USEINTENDED PURPOSEuse ofa product, PROCESS or service in accordancewith the specifications, instructions and information provided by the MANUFACTURER[ISO14971:2000, definition 2.5]NOTE  INTENDED USE should not be confused with NORMAL USE. While both include the concept of use as intendedby the MANUFACTURER, INTENDED USE focuses on the medical purpose while NORMAL USE incorporates not only themedical purpose, but maintenance, service, transport, etc. as well.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 29 – 3.45  INTERNAL ELECTRICAL POWER SOURCEelectrical powersourcefor operating equipment that isa part of theequipment and which produces electrical current from some other form of energyEXAMPLEChemical,mechanical, solar, or nuclear NOTE  An INTERNAL ELECTRICAL POWER SOURCEcan be inside the principal part of equipment, attached to theoutside, or contained in a separate ENCLOSURE. 3.46  INTERNALLY POWEREDterm referring toelectrical equipment that isable to operate from anINTERNAL ELECTRICAL POWER SOURCE3.47  LEAKAGE CURRENTcurrent that isnot functional NOTE  The following LEAKAGE CURRENTS are defined: EARTH LEAKAGE CURRENT, TOUCH CURRENT and PATIENTLEAKAGE CURRENT. 3.48  MAINS CONNECTORpart of anAPPLIANCE COUPLER integralwith or intended to beattached toa flexiblecord that isintended tobeconnected to theSUPPLYMAINSNOTE  A MAINSCONNECTOR is intended to be inserted into the APPLIANCE INLET of electrical equipment (see Figure 1 and Figure 2). 3.49  *  MAINS PARTelectrical circuit thatis intended to beconnected to theSUPPLYMAINSNOTE 1 The MAINS PART includes all conductive parts that are not separated from theSUPPLYMAINSby at least one MEANS OF PROTECTION. NOTE 2 For the purpose of this definition, the PROTECTIVEEARTHCONDUCTORis not regarded as a part of theMAINSPART (see Figure 2 and Figure 3). 3.50  *  MAINS PLUGpart, integral with or intended tobe attached toaPOWER SUPPLY CORD of electricalequipment, to be inserted into a mains socket-outletNOTE 1 See Figure 1. NOTE 2 See also IEC 60083 and IEC 60309-1 [8]. 3.51  MAINS SUPPLY TRANSFORMERstatic piece of equipment withtwo ormore windings which, by electro-magnetic induction,transformsan alternating voltageand current from aSUPPLY MAINS intoa voltageand current usually ofdifferent valuesat thesame frequency 3.52  MAINS TERMINAL DEVICETERMINAL DEVICE by whichthe electrical connectiontotheSUPPLYMAINS ismadeNOTE  See Figure 2. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 30 – 3.53  MAINS TRANSIENT VOLTAGEhighest peak voltage expected at thepower input to theelectrical equipment, arising from external transients on theSUPPLYMAINS3.54  MAINS VOLTAGEvoltage of aSUPPLYMAINS between two lineconductorsofa polyphase system orvoltagebetweenthe line conductor and theneutral conductorof a single-phase system 3.55  MANUFACTURERnatural orlegal personwithresponsibility for the design, manufacture,packaging, or labelling of MEEQUIPMENT, assembling an MESYSTEM, oradapting MEEQUIPMENT oranMESYSTEM, regardlessofwhethertheseoperations are performed by thatperson oron that person's behalf by a thirdparty NOTE 1 ISO 13485 [30] defines “labelling” as written,printedorgraphic matter –affixed to a medical device or any of its containers or wrappers, or–accompanying a medical device, related to identification, technical description, and use of the medical device, but excluding shipping documents. In this standard,that material is described as markings and ACCOMPANYING DOCUMENTS. NOTE 2 “Adapting” includes making substantial modifications toMEEQUIPMENTor an MESYSTEM already in use. NOTE3 In some jurisdictions, the RESPONSIBLE ORGANIZATION can be considered aMANUFACTURER when involvedin the activities described.NOTE 4 Adapted from ISO 14971:2000, definition 2.6.3.56  *  MAXIMUM MAINS VOLTAGEvoltage used for testpurposesrelated to the voltage of theSUPPLY MAINS andconnected tocertain MEEQUIPMENT parts NOTE  The value for MAXIMUM MAINS VOLTAGE is determined according to 8.5.3. 3.57  *  MAXIMUM PERMISSIBLEWORKING PRESSUREmaximum pressure permitted ona componentaccording to a declaration of themanufacturerof such component 3.58  *  MEANS OF OPERATOR PROTECTIONMOOPMEANS OF PROTECTION for reducing the RISKdue toelectric shock to persons other than thePATIENT3.59  *  MEANS OF PATIENT PROTECTIONMOPPMEANS OF PROTECTION for reducing the RISKdue to electricshock to thePATIENTBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 31 – 3.60  *  MEANS OF PROTECTIONMOPmeans for reducing the RISKdueto electric shock in accordance withthe requirements ofthisstandardNOTE  MEANS OF PROTECTION include insulation,AIR CLEARANCES, CREEPAGE DISTANCES, impedances, andPROTECTIVE EARTH CONNECTIONS. 3.61  MECHANICAL HAZARDHAZARD connected with orproduced byphysicalforce3.62  MECHANICAL PROTECTIVEDEVICEdevicethat eliminates or reduces mechanicalRISK to anacceptable level andwhichoperatesin the case of SINGLE FAULT CONDITION3.63  *  MEDICAL ELECTRICAL EQUIPMENTMEEQUIPMENTelectrical equipmenthaving anAPPLIED PARTor transferringenergy to or from thePATIENT ordetecting such energy transfer to orfrom the PATIENT andwhich is: a) provided withnot more than one connectiontoa particularSUPPLY MAINS; and b) intended by its MANUFACTURERto be used: 1) in the diagnosis, treatment, or monitoringof aPATIENT; or 2)for compensation oralleviationof disease,injury ordisability NOTE 1 MEEQUIPMENT includes those ACCESSORIES as defined by the MANUFACTURER that are necessary to enable the NORMAL USE of the MEEQUIPMENT.NOTE 2 Not all electrical equipment used in medical practice falls within this definition (e.g.some in vitro diagnostic equipment). NOTE 3 The implantable parts of active implantable medical devices can fall within this definition, but they areexcluded from the scope of this standard by appropriate wording in Clause 1. NOTE 4 This standard uses the term “electrical equipment” to mean MEEQUIPMENT or other electricalequipment.NOTE 5 See also 4.10.1, 8.2.1 and 16.3.3.64  *  MEDICAL ELECTRICAL SYSTEMMESYSTEMcombination, as specified by itsMANUFACTURER, of items of equipment, at least one of which is MEEQUIPMENT to be inter-connected byFUNCTIONAL CONNECTION or by use of a MULTIPLESOCKET-OUTLETNOTE  Equipment, when mentioned in this standard, should be taken to include MEEQUIPMENT. 3.65  MOBILEterm referring to TRANSPORTABLE equipment intended tobe moved from one location toanother while supported byits own wheels orequivalentmeansBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 32 – 3.66  *  MODEL ORTYPE REFERENCEcombination of figures, letters or both used to identify aparticular model ofequipment orACCESSORY3.67  *  MULTIPLE SOCKET-OUTLETMSOoneor more socket-outlets intended tobeconnected to, or integralwith, flexiblecables orcords orMEEQUIPMENT for SUPPLY MAINSor equivalent voltageNOTE  A MULTIPLE SOCKET-OUTLETcan be a separate item or an integral part of equipment. 3.68  *  NETWORK/DATA COUPLINGany meanstotransmit or receive information to orfrom other equipment in accordance with the MANUFACTURER’S specifications3.69  NOMINAL (value) value quotedfor referencepurposes that is subject to agreedtolerances EXAMPLENOMINALMAINS VOLTAGE or NOMINAL diameter of a screw3.70  NORMAL CONDITIONcondition inwhich all meansprovided forprotectionagainst HAZARDSare intact3.71  NORMAL USEoperation,including routine inspection and adjustments by any OPERATOR, and stand-by, according to the instructions for use NOTE  NORMAL USE should not beconfused withINTENDED USE. While both include the concept of use asintended by the MANUFACTURER, INTENDED USE focuses on the medical purpose while NORMAL USE incorporates notonly the medical purpose, but maintenance, service, transport, etc. as well. 3.72  OBJECTIVE EVIDENCEinformation which can beproven true, basedon facts obtained through observation, measurement, test or other means[ISO14971:2000, definition 2.8]3.73  *  OPERATORperson handling equipment NOTE  See also 3.101. 3.74  OVER-CURRENT RELEASEprotective device that causes acircuit toopen, with orwithout time-delay, when the current in thedevice exceedsa predetermined value[IEV 441-16-33,modified] BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 33 – 3.75  *  OXYGEN RICH ENVIRONMENTenvironment in which the concentration of oxygen is: a)greaterthan25%for ambient pressures up to 110 kPa; orb)thepartial pressureof oxygenis greater than 27,5kPa atambient pressures exceeding110 kPa 3.76  PATIENTliving being (person oranimal) undergoing amedical, surgical ordentalprocedure3.77  *  PATIENT AUXILIARY CURRENTcurrent flowing in the PATIENT inNORMAL USE betweenany PATIENT CONNECTION andall other PATIENT CONNECTIONS and not intended toproduce aphysiological effect3.78  *  PATIENT CONNECTIONindividualpoint on theAPPLIED PART through which current can flow between thePATIENT andthe MEEQUIPMENT inNORMAL CONDITION or SINGLE FAULT CONDITION3.79  *  PATIENT ENVIRONMENTany volume in which intentional orunintentional contact can occur between a PATIENT and parts ofthe MEEQUIPMENT orMESYSTEM or between a PATIENT andother personstouchingparts of the MEEQUIPMENT or MESYSTEM3.80  PATIENT LEAKAGE CURRENTcurrent: – flowing from thePATIENT CONNECTIONS via the PATIENT to earth; or – originating from the unintended appearance ofa voltage from an external sourceon thePATIENTand flowing from thePATIENT via the PATIENT CONNECTIONS of an F-TYPEAPPLIED PART to earth3.81  *  PEAK WORKING VOLTAGEhighest peak or d.c. value of a WORKING VOLTAGE, includingrepetitive peak impulsesgenerated inthe electrical equipment, but not including external transients [IEC 60950-1:2001, definition1.2.9.7, modified]3.82  PEMS DEVELOPMENT LIFE-CYCLEnecessaryactivities occurring during a period oftimethatstarts atthe concept phase of a project andfinishes whenthePEMS VALIDATION iscompleteNOTE  See also 3.90.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 34 – 3.83  PEMS VALIDATIONPROCESSof evaluating a PEMS or a component of a PEMS during or at the end of the development PROCESS, todetermine whether it satisfiesthe requirementsforitsINTENDED USENOTE  See also 3.90.3.84  PERMANENTLY INSTALLEDtermmeaningelectrically connected to the SUPPLYMAINS bymeans of a permanentconnectionthat can onlybe detached by the use of a TOOL3.85  PORTABLEterm referring to TRANSPORTABLE equipment intended tobe moved from one location toanother while being carried by one or more persons3.86  POTENTIAL EQUALIZATION CONDUCTORconductor other than a PROTECTIVE EARTH CONDUCTOR ora neutral conductor, providinga direct connection between electrical equipment and the potential equalization busbar of theelectrical installationNOTE  See Figure 2. 3.87  POWER SUPPLY CORDflexible cord, FIXEDto or assembled with electrical equipment for connectiontoSUPPLY MAINSNOTESee Figure 1 to Figure 4 (inclusive). 3.88  PROCEDUREspecific way toperform an activity [ISO14971:2000, definition 2.9]3.89  PROCESSset of inter-related resources and activities which transform inputs into outputs[ISO14971:2000, definition 2.10] 3.90  PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMPEMSMEEQUIPMENT or an MESYSTEM containing one ormore PROGRAMMABLE ELECTRONICSUBSYSTEMS (PESS) 3.91  PROGRAMMABLE ELECTRONIC SUBSYSTEMPESSsystem based on one or more centralprocessing units, including their software and interfacesBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 35 – 3.92  PROPERLY INSTALLEDinstalled in accordance with the ACCOMPANYING DOCUMENTS3.93  PROTECTIVE EARTH CONDUCTORconductor to beconnectedbetween thePROTECTIVEEARTHTERMINAL and an external protective earthingsystem NOTE  See Figure 2. 3.94  PROTECTIVE EARTH CONNECTIONconnection to thePROTECTIVE EARTH TERMINALprovidedfor protective purposes and complying withthe requirements ofthis standard3.95  PROTECTIVE EARTH TERMINALterminalconnected toconductive parts of CLASS I equipmentfor safetypurposes. Thisterminalis intendedtobe connected to anexternal protective earthing systemby aPROTECTIVEEARTHCONDUCTORNOTE  See Figure 2. 3.96  PROTECTIVELY EARTHEDconnected to the PROTECTIVEEARTHTERMINAL for protectivepurposesby means complying withthe requirements ofthis standard3.97  RATED (value) term referring to a value assignedby the MANUFACTURERfor a specified operating condition3.98  RECORDdocument which furnishesOBJECTIVE EVIDENCE ofactivities performed or results achieved[ISO14971:2000, definition 2.11] 3.99  *  REINFORCED INSULATIONsingle insulationsystem thatprovides twoMEANS OFPROTECTION3.100  RESIDUAL RISKRISK remaining after protectivemeasures have beentaken [ISO14971:2000, definition 2.12] 3.101  RESPONSIBLE ORGANIZATIONentity accountable for the use and maintenance of anMEEQUIPMENT oranMESYSTEMNOTE 1 The accountable entity can be, for example, a hospital, an individual clinician or a layperson. In home use applications, the PATIENT, OPERATOR andRESPONSIBLE ORGANIZATIONcan be one and the same person. NOTE 2 Education and training is included in “use.” BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 36 – 3.102  RISKcombination of theprobability ofoccurrence ofHARM and the SEVERITY of that HARM[ISO14971:2000, definition 2.13] 3.103  RISK ANALYSISsystematicuse of available information to identify HAZARDS and to estimatethe RISK[ISO14971:2000, definition 2.14] 3.104  RISK ASSESSMENToverall PROCESS comprising a RISK ANALYSIS and aRISK EVALUATION[ISO14971:2000, definition 2.15] 3.105  RISK CONTROLPROCESS through which decisions are reached and protective measuresare implemented for reducingRISKS to, or maintaining RISKS within, specifiedlevels[ISO14971:2000, definition 2.16] 3.106  RISK EVALUATIONjudgement, on the basisof RISK ANALYSIS,of whether a RISKwhichis acceptable has been achieved ina givencontext basedon thecurrent valuesofsociety [ISO14971:2000, definition 2.17] 3.107  RISK MANAGEMENTsystematic application of management policies, PROCEDURES andpractices to the tasks ofanalyzing, evaluating and controllingRISK[ISO14971:2000, definition 2.18] 3.108  RISK MANAGEMENT FILEset of RECORDS and other documents, not necessarily contiguous, that are produced by a RISK MANAGEMENTPROCESS[ISO14971:2000, definition 2.19] NOTEAll safety related information including MANUFACTURER'Scalculations, test results, etc. is considered to bepart of theRISK MANAGEMENT FILE. See also 4.2. 3.109  SAFE WORKING LOADmaximum externalmechanical load (mass)on equipment oran equipmentpart that is permitted in NORMAL USE3.110  *  SECONDARY CIRCUITcircuit which is separated from theMAINS PARTby at least one MEANS OF PROTECTION and derives itspower from a transformer, converter orequivalentisolationdevice, or from anINTERNAL ELECTRICAL POWER SOURCENOTE  See also 8.9.1.12. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 37 – 3.111  SELF-RESETTING THERMAL CUT-OUTTHERMAL CUT-OUT that automatically restores the current after the relevant part of electrical equipment hascooled3.112  *  SEPARATION DEVICEcomponent or arrangement of components with input parts and output parts that, for safety reasons, prevents atransferof unwantedvoltage or current betweenparts ofanMESYSTEM3.113  SERVICE PERSONNELindividuals or entity accountable to the RESPONSIBLE ORGANIZATION that install, assemble, maintain orrepairMEEQUIPMENT, MESYSTEMS orequipment 3.114  SEVERITYmeasure ofthe possible consequencesof aHAZARD[ISO14971:2000, definition 2.21] 3.115  *  SIGNAL INPUT/OUTPUT PARTSIP/SOPpart of MEEQUIPMENT, not being an APPLIED PART, intended to deliverorreceivesignals toor fromotherelectrical equipment, forexample, fordisplay, recordingor data processingNOTE  See Figure 2. 3.116  SINGLE FAULT CONDITIONcondition in which a single means for reducinga RISKis defective or a single abnormal condition ispresent NOTE  See 4.7 and 13.2. 3.117  SINGLE FAULT SAFEcharacteristic ofMEEQUIPMENT or itspartswhereby it remains free of unacceptableRISKduring its EXPECTED SERVICE LIFE under SINGLE FAULT CONDITIONSNOTE  See 4.7. 3.118  STATIONARYtermreferring toequipment that isnot intended to bemoved from one place to another3.119  SUPPLEMENTARY INSULATIONindependent insulation applied in addition toBASIC INSULATION in orderto provide protection against electric shock inthe event of a failure of BASIC INSULATION[IEV 826-12-15,modified] NOTE  SUPPLEMENTARY INSULATION provides oneMEANS OF PROTECTION.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 38 – 3.120  *  SUPPLY MAINSsource of electrical energy not formingpart ofMEEQUIPMENT orMESYSTEMNOTE  This also includes battery systems and converter systems in ambulancesand the like. 3.121  TENSILE SAFETY FACTORratio betweenTENSILE STRENGTHand the stress corresponding to the TOTAL LOAD3.122  TENSILE STRENGTHmaximum tensile stress atest piece will withstandbefore rupturing3.123  TERMINAL DEVICEpart of electrical equipment by which electrical connectionis madeNOTE  A TERMINAL DEVICEcan containseveral individual contacts. 3.124  THERMAL CUT-OUTdevice that, during anabnormal condition, limits the temperatureof electrical equipment or ofpart of it, by automatically opening the circuit or byreducing the current, and that isso constructed that its setting cannot bealtered except by qualified SERVICE PERSONNEL3.125  THERMAL STABILITYcondition under which the temperature of anobject doesnot increase by more than2 °C over a period of 1h 3.126  THERMOSTATtemperature sensing control thatis intendedto keep atemperature withina specific range or above/below a preset value3.127  TOOLextra-corporeal object thatcanbeused tosecure or release fastenersor to make adjustmentsNOTE  Coins and keys are consideredTOOLS within the context of this standard. 3.128  TOTAL LOADmaximum total loading of a part including themaximum SAFE WORKING LOAD, where applicable, and the static and dynamicforces occurringinNORMAL USENOTE 1 Examples of dynamic forces include forcescaused by acceleration or deceleration of masses. NOTE 2 Where a load is divided over several parallel supporting parts and the distribution over these parts is notdetermined unequivocally, the least favourable possibility is to be considered. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 39 – 3.129  TOUCH CURRENTLEAKAGE CURRENT flowing from theENCLOSURE orfrom parts thereof, excludingPATIENT CONNECTIONS, accessible to any OPERATOR or PATIENT in NORMAL USE, through an external path other than thePROTECTIVEEARTHCONDUCTOR, to earth or to another part of theENCLOSURENOTE The meaning of this term is the same asthat of “enclosure leakage current” in the first and secondeditions of this standard. The term has been changed to align with IEC 60950-1 and to reflect the fact that themeasurement now applies also to parts that are normallyPROTECTIVELY EARTHED. 3.130  TRANSPORTABLEtermreferring toequipment thatis intended to be moved from one place toanotherwhether ornot connectedto a supply and without an appreciablerestrictionof range EXAMPLEMOBILE equipment and PORTABLE equipment. 3.131  TRAPPING ZONEaccessible location on or within the MEEQUIPMENT, MESYSTEM or in the equipment environment whereahuman body or a part of the human bodyisexposed to a trapping,crushing, shearing, impact, cutting,entanglement, drawing in, stabbing orabrasionHAZARD3.132  *  TYPE B APPLIED PARTAPPLIED PARTcomplying withthe specified requirements ofthis standardto provide protectionagainst electric shock, particularly regarding allowablePATIENT LEAKAGE CURRENT andPATIENT AUXILIARY CURRENTNOTE 1 A TYPE B APPLIED PARTismarked with symbol IEC60417-5840 (DB:2002-10) (see Table D.1, symbol 19)or, when applicable, with symbol IEC 60417-5841 (DB:2002-10) (see Table D.1, symbol 25). See also 3.20. NOTE 2 TYPE B APPLIED PARTSare not suitablefor DIRECT CARDIAC APPLICATION. NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying theRISK MANAGEMENTPROCESS. 3.133  *  TYPE BF APPLIED PARTF-TYPEAPPLIED PARTcomplyingwith thespecified requirements of thisstandard to provideahigherdegreeof protection against electric shock thanthat provided byTYPE B APPLIED PARTSNOTE 1 A TYPE BF APPLIED PARTismarked with symbol IEC60417-5333 (DB:2002-10) (see Table D.1, symbol 20)or, when applicable, with symbol 60417-5334 (DB:2002-10) (see Table D.1, symbol 26). See also 3.20. NOTE 2 TYPE BF APPLIED PARTS are not suitable for DIRECT CARDIAC APPLICATION. NOTE 3 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying theRISK MANAGEMENTPROCESS. 3.134  *  TYPE CF APPLIED PARTF-TYPEAPPLIED PARTcomplyingwith thespecified requirements of thisstandard to provideahigherdegreeof protection against electric shock thanthat provided byTYPE BF APPLIED PARTSNOTE 1 A TYPECFAPPLIED PART is marked with symbol IEC60417-5335 (DB:2002-10) (see Table D.1, symbol 21) or, when applicable, with symbol 60417-5336 (DB:2002-10) (see Table D.1, symbol 27). See also 3.20. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 40 – NOTE 2 See also 4.6 regarding the treatment of parts that do not fall within the definition of APPLIED PARTS butneed to be considered as APPLIED PARTS as a result of applying theRISK MANAGEMENTPROCESS. 3.135  TYPE TESTtest ona representativesample of the equipment with the objective of determining if theequipment, asdesigned and manufactured, can meetthe requirements ofthis standard3.136  USABILITYcharacteristicthat establisheseffectiveness, efficiency and OPERATOR learnability and satisfaction [IEC 60601-1-6:2004, definition 2.211] 3.137  USABILITY ENGINEERINGapplication of knowledge about human behaviour, abilities, limitations, and othercharacteristics to thedesignof tools,machines, equipment, devices,systems, tasks, jobs, andenvironments to achieveadequateUSABILITY[IEC 60601-1-6:2004, definition 2.212] 3.138  VERIFICATIONconfirmation by examination and provision of OBJECTIVE EVIDENCE thatspecified requirementshave beenfulfilledNOTE In design and development,VERIFICATION concernsthe PROCESS of examining the result of a given activity to determine conformity with the stated requirements for that activity. [ISO14971:2000, definition 2.22] 3.139  *  WORKING VOLTAGEhighest voltage towhich theinsulation or thecomponent underconsideration is, orcanbe, subjected whenthe electrical equipment is operating under conditions ofNORMAL USE[IEC 60950-1:2001, definition1.2.9.6] 4 General requirements 4.1*  Conditions for application to MEEQUIPMENT orMESYSTEMSUnless otherwise specified,the requirements of this standard shall apply in NORMAL USE and reasonably foreseeablemisuse. When applying this standardtoME EQUIPMENT or ME SYSTEMS intended for the compensation oralleviation ofdisease,injury or disability, the definitions and requirements that usethe term PATIENTshall beconsideredas applying to the person for whom the ME EQUIPMENT orMESYSTEM is intended.4.2 * RISK MANAGEMENT PROCESS for MEEQUIPMENT orMESYSTEMS A RISK MANAGEMENTPROCESS complying withISO14971 shallbe performed. In applying ISO 14971: – The term“medical device”shall assume the samemeaning as MEEQUIPMENT or MESYSTEM. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 41 – – Theterm “fault conditions” referredtoinISO14971 shall include, but shall not belimited to, SINGLE FAULT CONDITIONS identified in thisstandard. – Thepolicy for determining acceptableRISK andthe acceptability of theRESIDUAL RISK(S) shall be established by the MANUFACTURER. – Where this standardor anyof its collateralorparticular standardsspecify verifiable requirements addressingparticularRISKS, andthese requirements are complied with, theRESIDUAL RISKSaddressedby these requirementsshall bepresumed to be acceptableunless there is OBJECTIVE EVIDENCEto the contrary. NOTE 1 This standard specifies requirements that are generally applicable to RISKS associated withMEEQUIPMENTor MESYSTEMS,and is intended to serve as a toolduring the RISK MANAGEMENT PROCESS.The RISK MANAGEMENTPROCESS should identify not only those HAZARDS addressed by this standard, but all HAZARDS, their associatedRISKS andRISK CONTROL measures. NOTE 2 Conditions or faults that can give rise to HAZARDS are identified in the clauses of this standard. In these cases, it will often be necessary to carry out a RISK MANAGEMENTPROCESSto determine what the actual HAZARDSare and the tests that need to be done to show that the identified HAZARDS do not arise in the specifiedcircumstances.NOTE 3 It is recognized that the MANUFACTURERmight not be able to follow all the PROCESSES identified in thisstandard for each constituent component of the ME EQUIPMENT or ME SYSTEM, such as proprietary components,subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER should take specialaccount of the need for additional RISK CONTROL measures.NOTE 4 Where requirements of this standard refer to freedom from unacceptable RISK, acceptabilityorunacceptability of this RISK is determined bythe MANUFACTURER in accordance with the MANUFACTURER’S policy for determining acceptable RISK. NOTE 5 Not all the RISKS associated with MEEQUIPMENT and MESYSTEMS are subject to specific requirements of this standard (see 1.1). Complianceischecked by inspection of theRISK MANAGEMENT FILE. The requirements of this clause and all requirements ofthis standard referringto inspection of the RISK MANAGEMENT FILEare consideredto be satisfied if theMANUFACTURER has:– established aRISK MANAGEMENTPROCESS; – established acceptable levelsofRISK; and–demonstrated that the RESIDUAL RISK(S)is acceptable (in accordance withthe policyfordetermining acceptableRISK). 4.3 * ESSENTIAL PERFORMANCE The MANUFACTURER shall identify whichfunctions oftheMEEQUIPMENT and MESYSTEMS are ESSENTIAL PERFORMANCE. Where this standard specifies thatESSENTIAL PERFORMANCE is to bemaintained following aparticular test, these functionsshall be used andcomplianceshall bechecked byinspection, andif necessary, by functional test. NOTEWhere requirements of this standard refer to ESSENTIAL PERFORMANCE, that ESSENTIAL PERFORMANCE is determined by the MANUFACTURER in accordance with the MANUFACTURER’S policy for RISK acceptability. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 4.4 * EXPECTED SERVICE LIFEThe MANUFACTURER shall state the EXPECTED SERVICE LIFE of theMEEQUIPMENT orMESYSTEMin the RISK MANAGEMENTFILE. Compliance is checked byinspection oftheRISK MANAGEMENT FILE.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 42 – 4.5 *  Equivalentsafetyfor MEEQUIPMENT or MESYSTEMSWherethis standard specifies requirements addressing particularRISKS, alternative means ofaddressing theseRISKSare acceptable provided that theMANUFACTURER can justify that the RESIDUAL RISKSthatresult from applying the alternativemeans areequal toor less than theRESIDUAL RISKS that result from applying the requirements of this standard.Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 4.6 * MEEQUIPMENT orMESYSTEM partsthat contact thePATIENTThe RISK MANAGEMENTPROCESS shall include an assessment of whetherparts that can comeinto contact with thePATIENT but fall outside of the definition of APPLIED PARTS shall be subject to the requirements for APPLIED PARTS.If the RISK MANAGEMENTPROCESS determines that suchpartsaresubject to the requirements forAPPLIED PARTS, then all the relevant requirementsand tests ofthisstandardshall apply, except that 7.2.10 does notapply to suchparts.Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 4.7 * SINGLE FAULT CONDITION for MEEQUIPMENTMEEQUIPMENT shall be so designed and manufactured that it remainsSINGLE FAULT SAFE, or the RISK remains acceptable asdetermined throughapplication of4.2.NOTE 1 The NORMAL CONDITIONS identifiedin 8.1a) are taken into considerationduring evaluation of compliancewith any requirement of this standard that they might affect. MEEQUIPMENT isconsideredSINGLE FAULT SAFE if: a) it employs a singlemeans forreducing aRISK thathasa negligibleprobability of failure (e.g. REINFORCED INSULATION, suspended masseswithout MECHANICAL PROTECTIVE DEVICESemploying a TENSILE SAFETYFACTOR of 8X, COMPONENT WITH HIGH-INTEGRITYCHARACTERISTICS), or b) a SINGLE FAULT CONDITION occurs, but:–the initial fault will be detectedduring the EXPECTED SERVICE LIFE of the ME EQUIPMENTand before a second meansfor reducing a RISK fails(e.g. suspended masseswithMECHANICAL PROTECTIVE DEVICES); or– the probability that thesecondmeansof reducing the RISKwill fail during the EXPECTED SERVICE LIFE of the MEEQUIPMENT isnegligible. Where a SINGLE FAULT CONDITION causes anotherSINGLE FAULT CONDITION, the two failures are considered asoneSINGLE FAULT CONDITION. Duringany test underSINGLE FAULT CONDITION, only one fault at a timeshall be applied. NOTE 2 Faults are generally divided into 3 probability categories: a)so remote thatthey can be ignored. TheRISKSarising from thesefaultsare considered acceptable; b)probable enough that they need to be considered, butimprobable enough that they need only be consideredone at a time (single fault). Faults of this categoryinclude all those identified as SINGLE FAULTCONDITIONS inthis standard,and any other faultsidentified in applying ISO 14971 that meet theSINGLE FAULTCONDITIONcriteria; c)so likely, so unpredictable or undetectable that they are considered to be aNORMAL CONDITION and need to beconsidered individuallyand collectively. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 43 – The results of the RISK ANALYSIS shall beused todeterminewhich failures shall be tested. Thefailure of any one component at a time that could result in aHAZARDOUS SITUATION, including thosementioned in 13.1, shall besimulated, physically or theoretically. Theevaluationofwhethera componentissubject to failure simulation shall take into account theRISK associatedwith thefailure of the component during the EXPECTED SERVICE LIFE of the MEEQUIPMENT. This evaluation shall be accomplished by applying the principles of RISK MANAGEMENT. The evaluation shall take into account issuessuch asreliability, TENSILE SAFETYFACTORS and ratingof components. Additionally, during thesimulationofSINGLE FAULT CONDITIONS, component failures that are highly probable orundetectable shall be simulated. NOTE(cid:0)(cid:2)(cid:0)(cid:21)See also Note 2 in 4.2. Thisrequirement and relevant tests shall not beapplied tofailures of DOUBLE orREINFORCEDINSULATION orCOMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS. Compliance is determined byapplyingthe specific requirements andtests associated withtheSINGLE FAULT CONDITIONSidentified in13.2, and tests for thefailuresidentified from evaluationof the results of theRISK ANALYSIS. Complianceisconfirmed if the introductionof anyof theSINGLE FAULT CONDITIONS described in 13.2, one at a time, doesnot leaddirectly to the HAZARDOUS SITUATIONS described in 13.1, orany otheroutcome thatresults in an unacceptableRISK. 4.8 Components ofMEEQUIPMENTAll components, including wiring, thefailure of which could result in a HAZARDOUS SITUATIONshall be usedin accordance withtheir specified ratings unlessa specific exceptionis made inthis standard orthrough theRISK MANAGEMENTPROCESS. The reliability of components thatareused asMEANS OF PROTECTION shall be assessed for the conditions ofuse in theMEEQUIPMENT. They shall comply with one of the following (see also 4.5): a) the applicable safety requirements ofa relevantIEC orISO standard; NOTE 1 For the components, it is not necessary to carry out identical or equivalent tests already performed tocheck compliance with the component standard. b)wherethere is no relevantIEC or ISO standard, the requirements ofthis standard have to be applied.NOTE 2 If there are neither requirements in this standard nor in an IEC or ISO standard, any other applicable source (e.g. standards for other types of devices, national standards) could be used to demonstrate compliance with the RISK MANAGEMENTPROCESS. See Figure 5for a schematic flow chart fora) and b). Compliance ischecked by inspection and, wherenecessary, by test. The testsof thisstandardfor motors (see 13.2.8and 13.2.13.3) and transformers (see 15.5.3) are consideredtobecomprehensive and togetherwith the evaluationof the motor or transformer insulation system according to Table22represent all testingrequiredby thisstandard. MESYSTEMcomponents thatprovide isolation from non-MEEQUIPMENTareevaluated to Clause 16.4.9*  Use ofCOMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS in MEEQUIPMENTA COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS shall be used when afault in a particularcomponent can generate an unacceptableRISK.COMPONENTS WITH HIGH-INTEGRITYCHARACTERISTICS shall be selected and evaluated consistent with their conditions of use andreasonably foreseeable misuse duringtheEXPECTED SERVICE LIFE of the MEEQUIPMENT. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 44 – Complianceischecked by inspection of theRISK MANAGEMENT FILE and the selectioncriteriafor the COMPONENTS WITHHIGH-INTEGRITY CHARACTERISTICS.Component RelevantIEC or ISO component standards?Yes Noa) b) Relevant safetyrequirementsin IEC or ISO component standards? Yes NoIs there evidencethatthe componentmeetsrelevant safety requirements?Yes NoAdditional safety requirement of the relevant component standard to be tested Additional safetyrequirementsfromIEC 60601 seriesnecessary? No YesTest accordingtoIEC 60601 seriesSatisfactoryIEC   2388/05 Figure 5 – Schematic flowchart for component qualification (see 4.8)4.10*  Powersupply4.10.1 Source of power forMEEQUIPMENTMEEQUIPMENT shall be suitable for connection toaSUPPLY MAINS,be specifiedfor connectiontoa separatepower supply or bepowered by anINTERNAL ELECTRICAL POWER SOURCE.Alternatively, a combination of these sources may be used. Compliance is checked byinspection oftheACCOMPANYING DOCUMENTS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 45 – 4.10.2 SUPPLY MAINS for MEEQUIPMENT and MESYSTEMSFor MEEQUIPMENT intended tobeconnected to SUPPLY MAINS, the following RATED voltages shall not be exceeded: –250 V for HAND-HELD MEEQUIPMENT; – 250V d.c. orsingle-phase a.c.or500V polyphase a.c. forMEEQUIPMENT and MESYSTEMSwith aRATED input ≤ 4 kVA; or– 500 V for all otherMEEQUIPMENT and MESYSTEMS. SUPPLY MAINSinthis standard shall be assumed tohavethe following characteristics: – overvoltagecategory II formains transientsunless ahigher category isspecifiedby theMANUFACTURER; –no voltage in excess of 110 % or lower than 90% of the NOMINAL voltage betweenany ofthe conductors ofthe system orbetween any ofthese conductors and earth (see 7.9.3.1); NOTE 1 IEC 60601-1-2 contains requirements and tests for voltage dips, short interruptions and voltage variations on the SUPPLY MAINS.See also 1.3. – voltages thatarepractically sinusoidal and forming a practically symmetrical supply system in case of polyphase supply; – afrequency of≤ 1 kHz; – a frequency deviation of≤ 1 Hz from the NOMINALfrequency upto 100Hz and≤ 1 % fromthe NOMINAL frequency from 100 Hz to1 kHz; – theprotective measuresas described in IEC60364-4-41; NOTE 2 If MEEQUIPMENT or an MESYSTEMis intended to beoperated froma SUPPLY MAINS withcharacteristics different from the SUPPLY MAINS described in this subclause, additional safety measures could be necessary. – a d.c. voltage (as measured by a moving coil meter or equivalent method)having apeak-to-peakripple not exceeding10 % of theaverage value.Wherepeak-to-peak ripple exceeds 10% of theaverage value, thepeak voltagehas tobeapplied. 4.11 Power inputThe steady-state measured input of the MEEQUIPMENT orMESYSTEM at RATED voltage andatoperating settings indicated in the instructions foruseshall not exceed the marked rating by more than 10 % (see7.2.7). Compliance is checked byinspection and bythefollowing tests.– The MEEQUIPMENT or MESYSTEMis operated as specified in the instructionsforuse until the input has reached a stable value.Input is measured andcomparedwith markings andthecontents of the technical description. – MEEQUIPMENT or anMESYSTEM marked with one or more RATEDvoltage ranges istested at both upper and lower limitsof therange,unlesseach marking ofRATED input isrelatedto the mean value of therelevantvoltagerange, inwhichcase the test is performedat avoltage equal to the mean value of that range.– Thesteadystatecurrent is measuredwith a true r.m.s. readinginstrument. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 46 – Power input, if expressed involt-amperes, iseither measuredwith a volt-ampere meterordetermined as the product of the steadystatecurrent (measured asdescribedabove)and the supply voltage. A suppliercertification may be used in placeof theabove measurement as the basis for steadystate current orpower inputspecification.5 * General requirements for testing MEEQUIPMENT5.1*  TYPE TESTSThe testsdescribed in thisstandardare TYPE TESTS. The tests to beperformed are determinedtaking into considerationthe requirements of Clause4, in particular 4.2.A test need not be performed if analysis showsthatthe condition beingtested has beenadequately evaluatedby other tests or methods. The results oftheRISK ANALYSIS areused todeterminewhich combination(s) ofsimultaneousfaults are to be tested. NOTE  The test results might necessitate a revision of theRISK ANALYSIS. 5.2*  Number ofsamples TYPE TESTS are performed ona representative sampleof the item being tested. NOTE  Multiple samples can be utilized simultaneously if thevalidity of the results is not significantly affected. 5.3 Ambient temperature, humidity,atmospheric pressurea) After the MEEQUIPMENT to be testedhas been set up for NORMAL USE (according to 5.7), tests are performed within the range of environmental conditions indicated in the technical description (see 7.9.3.1).b) MEEQUIPMENT isshielded from other influences (for example, draughts), that might affect the validity of the tests.c) In cases where ambient temperatures cannot be maintained, the test conditions are to beconsequently modified andresults adjustedaccordingly. 5.4 Otherconditionsa)Unless otherwise specified inthis standard, MEEQUIPMENT is tobe tested under the least favourableworkingconditions asspecified in the instructions for use thatare identifiedduringRISK ANALYSIS. b) MEEQUIPMENT havingoperating valuesthatcan be adjusted orcontrolled by anyone other than SERVICE PERSONNEL shall beadjustedas part of the tests to values least favourable forthe relevant test, but in accordance with the instructionsfor use. c) If the test resultsare influenced by the inlet pressure and floworchemicalcomposition ofacooling liquid, the test is performedwithin the limits for these characteristicsas prescribed in the technical description. d) Where cooling water is required, potable water isused. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 47 – 5.5 Supplyvoltages, type ofcurrent,nature ofsupply, frequencya) Where test results are influenced by deviations of the supply voltage from itsRATED value, the effect of such deviations istaken intoaccount.Thesupply voltageduring tests isaccording to 4.10oraccording to that markedon the MEEQUIPMENT(see 7.2.6), whicheveris least favourable. b) MEEQUIPMENT having aMAINS PART intended forconnection toa.c.SUPPLY MAINS is onlytestedwith a.c. atRATED frequency (if marked) ±1Hzupto and including100Hz and± 1 % above 100 Hz. MEEQUIPMENT marked with a RATED frequency range is tested at the least favourable frequency within that range. c) MEEQUIPMENT designed for more than oneRATED voltage, or for both a.c. and d.c., is tested inconditions(described in5.4)related to the least favourable voltageand natureofsupply, for example,number of phases (except for single-phase supply) andtype ofcurrent. It couldbe necessary toperform sometests more thanoncein order to establish whichsupply configurationis least favourable. d) MEEQUIPMENT having a MAINS PART intended forconnection to d.c.SUPPLY MAINS isonlytestedwith d.c.When performing the tests,thepossible influence of polarity on the operation ofthe MEEQUIPMENT istaken into consideration, according tothe instructionsfor use. See also 8.2.2. e) MEEQUIPMENT for which alternative ACCESSORIESorcomponents specified in theACCOMPANYING DOCUMENTS(see7.9.2.14and7.9.3.2)are available is testedwith thoseACCESSORIES orcomponents that give the least favourableconditions. f) If the instructions for use specify thatMEEQUIPMENT is intended toreceive its power from a separate power supply, itis connected to such a power supply. See also 7.2.5 and 8.2.1. NOTE What was referred to in the first and second editions of this standard as a“specified power supply” is now considered either asanother part of thesameMEEQUIPMENT or as another equipment in an MESYSTEM. 5.6 Repairs and modificationsIn the eventofthe necessity for repairs or modifications after a failure or a probabilityof future failureduring thesequence of tests, the testinglaboratory and thesupplier of theMEEQUIPMENT for the testcanagree, either upon the presentation ofanewsample onwhich all tests influencing the result are performed again or, preferably, upon makingall the necessary repairs ormodificationsafter which only relevanttests are repeated.5.7*  Humiditypreconditioning treatment Prior to the tests of 8.7.4 and 8.8.3, all MEEQUIPMENT oritsparts shall be subjectedto a humidity preconditioning treatment. MEEQUIPMENT or its parts shall be setup complete(or where necessary partially). Coversused during transport and storage aredetached. This treatmentis appliedonly tothoseMEEQUIPMENTpartswhich are influenced by theclimaticconditions that are simulated by the test. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 48 – Parts that can be detachedwithout the use of a TOOL are detached but are treated simultaneously withthe major part. ACCESS COVERS thatcan be opened or detachedwithout theuseof a TOOL are openedand detached. The humiditypreconditioning treatmentis performed in a humidity cabinet containing air witha relative humidity of 93% ±3 %. The temperature of the air in the cabinet, at all placeswhere MEEQUIPMENTcan be located, is maintainedwithin 2 °C of any convenient value T inthe range of + 20°C to + 32 °C. Before being placedinthe humidity cabinet,MEEQUIPMENTshall be brought to atemperature betweenT andT + 4 °C, and kept at thistemperature for at least 4 h before the humidity treatment. MEEQUIPMENT and its parts iskept in the humidity cabinet for 48 h. Where the RISK MANAGEMENTPROCESSsuggests that theMEEQUIPMENT can be exposed to high humidity for extended periods (such asMEEQUIPMENT intended for out-door use), the periodis extended appropriately. After the treatment, the MEEQUIPMENT isreassembled, if necessary. 5.8 Sequence of testsUnless statedotherwise, the tests in this standardaresequenced in sucha way that the results of any testdo notinfluencethe results of a subsequent test.NOTE  It is recommended that all tests be performed in the sequence given in Annex B. 5.9*  Determination ofAPPLIED PARTS and ACCESSIBLE PARTS5.9.1 APPLIED PARTS APPLIED PARTS are identifiedby inspection and by referenceto the ACCOMPANYING DOCUMENTSSee also 4.6.5.9.2 ACCESSIBLE PARTS5.9.2.1*  Testfinger Parts of MEEQUIPMENT thatare to beregardedasACCESSIBLE PARTS are identified by inspection and where necessary bytest. In case of doubt, accessibility is determined by atestwiththe standardtest finger showninFigure 6, applied in a bent or straightposition:– for all positionsofMEEQUIPMENT when operated asinNORMAL USE, – evenafter opening of ACCESS COVERSand removal of parts, including lamps,fuses and fuseholders,without the use of a TOOL or according to theinstructions foruse.The standard test finger isapplied without appreciable force in everypossible position, exceptthat MEEQUIPMENTintended to beusedon thefloor and having a mass inanyoperational condition exceeding 45kg isnot tilted. MEEQUIPMENT which, according to the technical description,isintended for mountinginto acabinet, is testedin its final mounting position.Openingspreventing the entry of the standard test finger ofFigure 6 are mechanically testedbymeans ofa straight unjointedtestfinger ofthe same dimensions, whichis applied with aforce of 30N. If this fingerenters, the testwith the standard test fingerofFigure6isrepeated, the finger being pushed through theopening if necessary. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 49 – ∅5020∅75180806030(20)(10)5 ± 0,590°90°∅1237°AABBR2321Insulating materialA-AB-BSectionCylindricalCC14°R4SphericalChamfer alledgesSection  C-CDetail X(Example)Part 3Part 2Part 1View on backsideHandleStop plateXElectricalconnectionIEC   2389/05 Linear dimensions in millimetres Tolerances ondimensions without specific tolerances: – 14° and 37° angles:± 15´ – on radii:± 0,1 mm – on linear dimensions: ≤ 15 mm:1,00mm > 15 mm ≤ 25 mm:± 0,1 mm > 25 mm:± 0,3 mm Material of finger: heat-treated steel, for example. Both jointsof this finger can be bent through an angle of 90°°+010but in one and the same direction only. NOTE 1 Using the pin and groove solution is only one of thepossible approaches in order to limit the bendingangle to 90°. For this reason, dimensions and tolerances ofthese details are not given in the drawing. The actualdesign must insure a90°bending angle with a 0°to + 10° tolerance.NOTE 2 Dimensionsin parentheses are for information only. NOTE 3 The test finger is taken from IEC 60950-1, Figure 2A. That test finger is based on IEC 61032F F16F), Figure 2,test probe B. In some cases, the tolerances are different. Figure 6 – Standard test finger (see 5.9.2.1) ___________ 16) IEC 61032:1997, Protection of persons and equipment by enclosures - Probes for verificationBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 50 – 5.9.2.2 TesthookMEEQUIPMENT openings are mechanically tested by means of the test hook (see Figure 7), ifthe hook canbeinserted. Thetest hook isinserted in all openings in question andis subsequently pulled with aforce of20 N for 10 s and in a direction substantially perpendicular to the surface in which the relevantopening is present. Any additional partsthathavebecomeaccessible are identified byusing thestandard test fingerof Figure 7and byinspection.Dimensions in millimetres 1 180 90°5 8 IEC2390/05 Material: steel Figure 7 – Test hook (see 5.9.2.2) 5.9.2.3 Actuating mechanismsConductiveparts of actuatingmechanisms of electrical controls thatare accessibleafter theremoval of handles, knobs, levers and the like areregarded asACCESSIBLE PARTS. Conductiveparts of actuating mechanisms are not considered ACCESSIBLE PARTS if removal of handles, knobs, etc. requires the use ofaTOOL and inspection of the RISK MANAGEMENT FILEdemonstrates that therelevantpart isunlikely to becomedetached unintentionally during theEXPECTED SERVICE LIFE ofthe MEEQUIPMENT. See also 15.4.6.1. 6 *  Classification of MEEQUIPMENT andMESYSTEMS6.1 General For purposes ofthis standard,MEEQUIPMENT, or partsthereof, including APPLIED PARTS, shall be classified as follows.6.2*  Protection against electric shock MEEQUIPMENT energized from anexternal electrical power sourceshall beclassified asCLASSIMEEQUIPMENT or CLASSIIMEEQUIPMENT (see7.2.6). Other MEEQUIPMENT shall be classified as INTERNALLY POWEREDMEEQUIPMENT. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 51 – INTERNALLY POWEREDMEEQUIPMENT having ameansofconnection to aSUPPLY MAINS shall comply with the requirementsforCLASSIMEEQUIPMENT or CLASSIIMEEQUIPMENT while soconnected,andwith the requirements forINTERNALLY POWEREDMEEQUIPMENT while not soconnected.APPLIED PARTS shall be classified asTYPE B APPLIED PARTS, TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS (see 7.2.10 and 8.3). APPLIED PARTSmay be classified as DEFIBRILLATION-PROOFAPPLIED PARTS (see 8.5.5). 6.3 *  Protection againstharmful ingressofwater or particulate matterENCLOSURES shall be classified according to the degree ofprotection against harmfulingress of water andparticulate matteras detailed inIEC 60529 (see 7.2.9 and 11.6.5). NOTE 1 This classification is IPN1N2, where: – N1 is an integer indicating degree of protection against particulate matter orthe letter “X”. – N2 is an integer indicating thedegree of protection against ingress of water or the letter “X”. NOTE 2 See also Table D.3. 6.4 Method(s) ofsterilization MEEQUIPMENT or itsparts intended to besterilizedshall beclassifiedaccording to the method(s) of sterilization as indicated in theinstructions foruse(see 7.9.2.12 and 11.6.7). EXAMPLE 1By ethylene oxide gas EXAMPLE2Byirradiation such as gamma rayEXAMPLE 3By moist heat such as by autoclave EXAMPLE 4By other methods validated and described by the MANUFACTURER6.5 Suitability for use in an OXYGEN RICH ENVIRONMENTMEEQUIPMENT and MESYSTEMS intended for use inanOXYGEN RICH ENVIRONMENT shall be classified for such use(see11.2.2).6.6 *  Mode ofoperationMEEQUIPMENT shall be classifiedfor eitherCONTINUOUS OPERATION or non-CONTINUOUS OPERATION (see 7.2.11).7 MEEQUIPMENT identification, marking anddocumentsNOTE Annex C contains a guide to assist the reader in locating the marking and labelling requirements for MEEQUIPMENT and MESYSTEMS contained inother clauses of this standard.7.1 General 7.1.1 * USABILITY of the identification, marking and documentsThe MANUFACTURER shall address in aUSABILITY ENGINEERINGPROCESS the RISK ofpoorUSABILITYassociated with the design of the MEEQUIPMENT'S identification, markinganddocuments. See IEC60601-1-6 and also see 1.3 and 12.2. Compliance is checked byinspection oftheresults ofthe USABILITY ENGINEERINGPROCESS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 52 – 7.1.2 *  Legibility of markings The markings required by 7.2, 7.3, 7.4, 7.5 and 7.6 shall be CLEARLY LEGIBLE under the following conditions: – for warning statements, instructive statements, safety signs and drawings onthe outside of MEEQUIPMENT:from the intended position ofthe personperformingthe related function; – forFIXEDMEEQUIPMENT: when the MEEQUIPMENT ismounted in its position of NORMAL USE; – forTRANSPORTABLE MEEQUIPMENT and forSTATIONARY MEEQUIPMENT that is notFIXEDMEEQUIPMENT: in NORMAL USEor after dislodging the MEEQUIPMENTfrom a wall against whichit has been positioned, or after turning the MEEQUIPMENT from its position of NORMALUSEand, in the case of dismountable rack units, after their removal from the rack; – for markings on the inside ofME EQUIPMENT orME EQUIPMENT parts:when viewed from theintended position of the person performing the related function. Compliance for clear legibility ischecked by the following test: The MEEQUIPMENT oritspart ispositionedso that theviewpoint is the intendedpositionof theOPERATOR; orthe viewpoint isat any point within the baseof a cone subtended by an angle of30° to the axisnormal to thecentre of the plane of the markingandat adistance of1m. Theambient illuminance isthe least favourable level in therangeof100lx to1500lx. The observerhas a visual acuity of 0 onthelog MinimumAngleofResolution(logMAR) scaleor6/6(20/20), correctedif necessary.The observercorrectlyreads the marking from the viewpoint.7.1.3*  Durability of markingsThe markings required by7.2, 7.3, 7.4, 7.5 and 7.6 shall be removable only witha TOOL or byappreciable force andshall besufficiently durable to remainCLEARLY LEGIBLE during theEXPECTED SERVICE LIFE of the MEEQUIPMENT. Inconsidering the durabilityof the markings, the effect of NORMAL USEshall be taken into account. Compliance is checked byinspection andthefollowingtests:a)After all the tests ofthis standard have been performed (see the recommended sequenceof tests in AnnexB): – markings are tested to the requirements of 7.1.2; and– adhesivelabels are nottohave worked looseor become curled atthe edges.b)For markingsrequired by 7.2,7.4,7.5and 7.6, an additional test for durability is to be performed. Markingsare rubbed by hand, without undue pressure, first for 15s with a clothrag soaked with distilled water,then for15s witha cloth rag soaked withmethylated spirit and thenfor 15 s with a cloth rag soaked with isopropyl alcohol. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 53 – 7.2Marking on the outside of MEEQUIPMENT orMEEQUIPMENT parts(see also TableC.1)7.2.1Minimum requirements for marking on MEEQUIPMENT and on interchangeable parts If the size of the MEEQUIPMENT, anMEEQUIPMENT part or anACCESSORY, or the nature of its ENCLOSURE, does not allow affixation of all markings specified in 7.2.2 to 7.2.20(inclusive),thenat least the markingsas indicated in 7.2.2, 7.2.5, 7.2.6 (not forPERMANENTLY INSTALLEDMEEQUIPMENT), 7.2.10 and 7.2.13 (if applicable) shall be affixed andthe remaining markings shall be recorded in full in the ACCOMPANYING DOCUMENTS. Where no marking of theMEEQUIPMENT ispracticable, thesemarkings may beaffixed to the individual packaging. Any material, component, ACCESSORY orMEEQUIPMENT that is intended forasingleuseor itspackaging shall bemarked“Do Not Reuse” or with symbolISO 7000-1051 (DB:2004-01) (seeTable D.1, symbol 28).7.2.2*  Identification MEEQUIPMENT and itsdetachablecomponentsshall be markedwith the name or trademarkofthe MANUFACTURER, andwith a MODEL OR TYPE REFERENCE unless misidentification doesnotpresent anunacceptable RISK. Software that forms part ofaPEMS shall beidentified with a uniqueidentifier, such as revisionlevel or date of release/issue. The identification shall be available to designated persons, e.g.SERVICE PERSONNEL. The identification does not need to be on the outside of theMEEQUIPMENT. 7.2.3 * Consult ACCOMPANYING DOCUMENTSWhen appropriate,symbol ISO7000-1641(DB:2004-01) (see TableD.1, symbol 11) may beused toadvise theOPERATOR to consult the ACCOMPANYING DOCUMENTS. When consulting theACCOMPANYING DOCUMENTSis a mandatory action, safety sign(cid:73)SO 7010-M002(cid:32)(cid:40)(cid:115)(cid:101)(cid:101)(cid:84)(cid:97)(cid:98)(cid:108)(cid:101) D.2, safety sign10) shall be used instead of symbol ISO7000-1641.7.2.4 * ACCESSORIESACCESSORIES shall be marked with thenameor trade-mark of theirMANUFACTURER or supplier, and with aMODEL OR TYPE REFERENCE. Where no marking of the ACCESSORIES ispracticable,these markingsmay beaffixed to the individual packaging. 7.2.5 MEEQUIPMENT intended to receive powerfrom other equipment If MEEQUIPMENT is intended to receive itspower from otherequipment includingMEEQUIPMENTin an MESYSTEM andconnection toanothersourcecould result in an unacceptable RISK, the MODEL OR TYPE REFERENCE of thespecifiedother equipment shall bemarked adjacent to therelevant connection point. See also 7.9.2.3, 8.2.1 and 16.3. ˆ‰BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 54 – 7.2.6 Connectionto the SUPPLY MAINSMEEQUIPMENT shall be marked with the following information: – theRATED supply voltage(s) or RATEDvoltage range(s) towhich it may beconnected. A RATED supply voltage range shall havea hyphen (-) between the minimum and maximum voltages. Where multipleRATEDsupply voltages ormultipleRATED supply voltage ranges are given, they shall be separated by a solidus (/);EXAMPLE 1RATEDsupply voltage range: 100-240 V. This means that the MEEQUIPMENT is designed to beconnected to a SUPPLY MAINS having aNOMINAL voltage between 100 V and 240 V. EXAMPLE 2Multiple RATED supply voltage: 120/220/240 V. This means that the MEEQUIPMENT is designed to be switchedto allow connection to a SUPPLY MAINS havinga NOMINAL voltage of 120 V or 220 V or 240 V. NOTE 1 Marking of RATED supply voltage is taken from IEC 61293F F17F). – nature of supply, for example, number of phases (except for single-phase supply)andtypeof current. SymbolsIEC60417-5032, 5032-1, 5032-2, 5031, and 5033 (all DB:2002-10)may beusedforthis purpose (see Table D.1, symbols 1, 2, 3,4 and 5); NOTE 2 For alternatingcurrent, the RATED frequency in hertz is sufficient to identify the type of current. – theRATEDsupply frequency orRATEDfrequency range in hertz; EXAMPLE 3RATED supply frequency range: 50-60 Hz. This means that the MEEQUIPMENTis designed to be connected to a SUPPLY MAINS having aNOMINAL frequency between 50 Hz and 60Hz. – ForCLASS II ME EQUIPMENT,symbol IEC60417-5172 (DB:2003-02) (see Table D.1, symbol9). Except for PERMANENTLY INSTALLED MEEQUIPMENT, these markings shall appear onthe outside of the part that contains the SUPPLYMAINS connectionand preferably adjacent to theconnection point. ForPERMANENTLY INSTALLED MEEQUIPMENT,the NOMINAL supply voltage orvoltage range to which itcan be connected may bemarkedontheinside or theoutside of the MEEQUIPMENT, preferably adjacent to thesupply connectionterminals.7.2.7Electrical input powerfrom the SUPPLY MAINSThe RATEDinput shall be given in amperesor volt-amperesorwhere the power factor exceeds 0,9, in watts. In the case of MEEQUIPMENT for one orseveral RATED voltageranges, theRATED input shallalways be given for theupperandlower limitsof therange orranges, if therange(s) is/are greater than ± 10 % of the mean value of the given range. In the case of range limitswhich do not differ by more than 10% from the mean value, marking of the input at the mean value of the range issufficient. If the rating of MEEQUIPMENT includes bothlong-timeand momentary current or volt-ampere ratings, the markingshall include both long-time and the mostrelevant momentary volt-ampere ratings, each plainly identified and indicated in the ACCOMPANYING DOCUMENTS. ___________ 17) IEC 61293:1994, Marking of electrical equipment with ratings related to electrical supply- Safety requirementsBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 55 – The marked input ofMEEQUIPMENT provided with means for the connection of supplyconductorsof other electrical equipment shall include theRATED (and marked) output ofsuch means. 7.2.8 Outputconnectors7.2.8.1 Mains power outputFor MULTIPLE SOCKET-OUTLETS thatare integral withMEEQUIPMENT, see 16.9.2.1b). 7.2.8.2 OtherpowersourcesWith the exception of MULTIPLE SOCKET-OUTLETS orconnectors intended only forspecified equipment, equipment parts orACCESSORIES, output connectors of MEEQUIPMENT intended to deliver power shall be marked withthe following information:– RATED output voltage;– RATED current or power (when applicable); – output frequency (when applicable).7.2.9 IP classification MEEQUIPMENT or itsparts shall be marked with a symbol, using the letters IP followed by thedesignations described in IEC60529, according to theclassification in6.3(see Table D.3,Code 2). MEEQUIPMENT classified IPX0or IP0X need not bemarked assuch. 7.2.10 * APPLIED PARTSThis requirement does not apply to parts that have been identified according to 4.6. The degreeof protection against electricshockas classified in 6.2 forall APPLIED PARTS shall bemarked withthe relevant symbol, i.e.,TYPE B APPLIED PARTS with symbol IEC60417-5840, TYPE BF APPLIED PARTS with symbolIEC60417-5333orTYPE CFAPPLIED PARTS withsymbolIEC 60417-5335 (all DB:2002-10)(see Table D.1, symbols 19, 20 and 21).For DEFIBRILLATION-PROOFAPPLIED PARTS, symbols IEC60417-5841, IEC60417-5334,or IEC60417-5336 shall be usedas applicable (all DB:2002-10) (seeTable D.1, symbols 25, 26and 27). The relevant symbol shall be marked adjacent to or on the connector for the APPLIED PART, unless either: – thereis no such connector, in which casethemarking shall beontheAPPLIED PART; or – theconnector is used formore than oneAPPLIED PART and thedifferent APPLIED PARTShave different classifications, in which caseeachAPPLIED PART shall be marked withthe relevant symbol. For clear differentiation with symbol IEC 60417-5333, symbol IEC 60417-5840 shall not beapplied in such a way astogivetheimpression of being inscribed withina square (see TableD.1, symbols 19 and 20). If the protection against the effectof the discharge of acardiac defibrillator is partly in thePATIENT cable, safety signISO 7010-W001, shall be placed nearthe relevant outlet (see TableD.2, safety sign 2). The instructions foruseshall explain that protection of theMEEQUIPMENTagainst the effectsof the discharge of a cardiac defibrillator is dependentupon the use ofappropriate cables. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 56 – 7.2.11 ModeofoperationIf nomarking is provided, MEEQUIPMENT is assumed tobe suitable forCONTINUOUS OPERATION. For MEEQUIPMENT intended fornon-CONTINUOUS OPERATION, the DUTY CYCLE shall be indicated using an appropriate marking givingthe maximum activation (on) time andthe minimum deactivation (off) time. 7.2.12 *  FusesWhere thefuse-holder isan ACCESSIBLE PART, the type and full rating of the fuse (voltage, current, operating speed and breaking capacity) shall be marked adjacent tothefuse-holder.7.2.13 Physiological effects(safety signsandwarning statements)MEEQUIPMENT producingphysiological effects that arenot obvious to the OPERATOR and cancause HARM to the PATIENT or OPERATORshall bear a suitable safety sign (see 7.5). The safety sign shall appear in a prominent location so that it will be CLEARLY LEGIBLE in NORMAL USE after the MEEQUIPMENT has been PROPERLY INSTALLED. The instructions for use shall describe thenatureof theHAZARDand the precautions foravoidingit orminimising the associatedRISK. 7.2.14 HIGH VOLTAGE TERMINALDEVICESHIGH VOLTAGETERMINAL DEVICES on the outside ofMEEQUIPMENT that are accessible withoutthe use of a TOOLshall bemarked with symbolIEC60417-5036 (DB:2002-10) (see Table D.1, symbol 24).7.2.15 Cooling conditionsRequirements forcooling provisions forMEEQUIPMENT (for example,supply of water or air)shall be marked. 7.2.16 Mechanical stabilityFor requirements onMEEQUIPMENTwith alimited stability, see 9.4.7.2.17 Protectivepackaging If special handlingmeasureshave to be takenduring transport orstorage, thepackagingshall be markedaccordingly (seeISO 780). The permissible environmental conditionsfortransport and storage shall be markedonthe outside of the packaging (see 7.9.3.1 and ISO 15223). Where premature unpacking ofMEEQUIPMENT or its parts could result in an unacceptable RISK, the packaging shall be marked witha suitable safety sign (see 7.5). EXAMPLE 1Humidity sensitive MEEQUIPMENT. EXAMPLE 2MEEQUIPMENTcontaining hazardous substances and materials. The packaging of MEEQUIPMENT orACCESSORIESsupplied sterile shall be marked as sterile (see ISO15223). 7.2.18 External pressuresource The RATEDmaximum supply pressure from an externalsource shall be marked on theMEEQUIPMENT adjacentto each input connector.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 57 – 7.2.19 FUNCTIONAL EARTH TERMINALSA FUNCTIONALEARTHTERMINALshall be marked with symbol IEC60417-5017(DB:2002-10) (see Table D.1, symbol 7). 7.2.20 Removable protective means If MEEQUIPMENT has alternative applications that require the removal of a protective means tousea particular function, the protective meansshall be marked to indicate the necessity forreplacement whenthe relevant function is no longer needed.No marking is required when an interlock isprovided. Compliancewith the requirementsof 7.2 is checkedby inspectionand by applicationof thetests andcriteria in 7.1.2 and 7.1.3. 7.3Marking on the insideofMEEQUIPMENT or MEEQUIPMENT parts (see alsoTable C.2)7.3.1Heating elements or lampholders The maximum power loading of heating elementsor lampholdersdesigned forusewithheatinglamps shall be marked near the heater orinthe heateritself. For heating elements or lampholders designedfor use withheatinglampsthat canbe changed only bySERVICE PERSONNEL withthe use of a TOOL, an identifying marking referring toinformation stated in theACCOMPANYING DOCUMENTS is sufficient. 7.3.2 * HIGH VOLTAGE parts The presence ofHIGHVOLTAGE parts shall be markedwithsymbol IEC60417-5036(DB:2002-10)(see Table D.1,symbol 24) orwithsafety sign 3 (see TableD.2, safety sign 3). See also7.5. 7.3.3 BatteriesThe type of battery and the modeofinsertion (if applicable) shall bemarked (see15.4.3.2). For batteries intended to be changed only bySERVICE PERSONNEL with the use of a TOOL, an identifying marking referring to information stated in theACCOMPANYING DOCUMENTSis sufficient. Where lithium batteries orfuel cells are incorporated and where incorrect replacement would result in anunacceptableRISK, a warning indicatingthat replacement by inadequately trainedpersonnel could resultina HAZARD (suchas excessive temperatures, fireor explosion)shall be given in addition to the identifying marking referring to information stated in theACCOMPANYING DOCUMENTS. 7.3.4 *  Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASESFuses and replaceableTHERMAL CUT-OUTS andOVER-CURRENT RELEASESthat are accessible only by the use of a TOOL shall beidentified eitherby type and full rating adjacent to the component (voltage, current, operating speed and breaking capacity), or by a referencetoinformation intheACCOMPANYING DOCUMENTS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 58 – 7.3.5 PROTECTIVEEARTHTERMINALSPROTECTIVEEARTHTERMINALSshall be marked withsymbol IEC60417-5019(DB:2002-10) (see Table D.1, symbol6) unless the PROTECTIVEEARTHTERMINAL isin anAPPLIANCE INLETaccording to IEC60320-1.Markings thatare on or adjacent toPROTECTIVEEARTHTERMINALS shall not be affixed to partsthat have toberemoved tomake theconnection. They shall remain visibleafter the connection has beenmade. 7.3.6 FUNCTIONALEARTHTERMINALSFUNCTIONALEARTHTERMINALS shall be marked with symbolIEC60417-5017 (DB:2002-10) (see Table D.1, symbol 7). 7.3.7 Supplyterminals Terminals forsupply conductorsshall be marked adjacent to the terminalsunlessit canbedemonstrated that no HAZARDOUS SITUATIONcan result if connections are interchanged. If ME EQUIPMENT is so small that the terminal markingscannot be affixed, they shall beincluded in theACCOMPANYING DOCUMENTS. Terminals that areprovided exclusively for theconnection of the neutralsupply conductor inPERMANENTLY INSTALLEDMEEQUIPMENTshall bemarked withthe appropriate codefrom IEC 60445 (see Table D.3, Code1).If marking for connection to a three-phasesupply is necessary, it shall beaccording toIEC 60445.Markings that are on or adjacent to electrical connectionpoints shall not be affixed toparts that have toberemoved tomake theconnection. They shall remain visibleafter the connection has beenmade.7.3.8 Temperature ofsupplyterminals If anypoint within a terminalbox or wiring compartment intended for connection of thepowersupply conductorsfor PERMANENTLY INSTALLED MEEQUIPMENT (including such conductorsthemselves), attains a temperature of more than75 °C duringNORMAL USE andNORMALCONDITION at themaximum ambient operating temperatureas indicated in the technical description (see 7.9.3.1),the MEEQUIPMENT shall be markedwith the following or an equivalent statement: “For supply connections,use wiring materials suitablefor atleast X °C.” where“X” is greater than themaximum temperaturemeasured in the terminalbox orwiring compartment inNORMAL USE andNORMAL CONDITION.This statement shall be located ator nearthepoint where thesupply connections are to be made. Thisstatement shall not be affixed toparts thathave to be removed to make theconnection. It shall beCLEARLY LEGIBLE after the connections have been made.Compliancewith the requirementsof 7.3 is checkedby inspectionand by applicationof thetests andcriteria in 7.1.2 and 7.1.3. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 59 – 7.4Marking of controls and instruments (see also Table C.3)7.4.1 Powerswitches Switches used tocontrol power toMEEQUIPMENT or its parts, including mains switches, shall havetheir “on” and “off” positions: – markedwith symbols IEC60417-5007 (DB:2002-10)and IEC60417-5008(DB:2002-10)(see Table D.1, symbols 12 and 13); or–indicated by an adjacent indicator light; or– indicated by otherunambiguousmeans. If a push buttonwithbistablepositions isused:– it shall be marked with symbol IEC60417-5010 (DB:2002-10) (seeTable D.1, symbol 14);and –the status shall be indicated by an adjacent indicator light; or–the status shall be indicated by other unambiguousmeans. If a push button with momentary on position isused: – it shall bemarked with symbol 60417-5011 (DB:2002-10)(see Table D.1, symbol 15); or–the status shall be indicated by an adjacent indicator light; or–the status shall be indicated by other unambiguousmeans. 7.4.2 Control devices Different positions ofcontrol devicesanddifferent positionsof switches onMEEQUIPMENTshall be indicated by figures, letters or other visual means, e.g. by use of symbols IEC 60417-5264(DB:2002-10) andIEC 60417-5265 (DB:2002-10)(seeTable D.1, symbols 16 and17). If in NORMAL USE, the change of setting of a control could resultinan unacceptableRISK to the PATIENT, such controls shall be provided with either: –an associated indicating device, e.g. instruments or scale, or– an indicationof the direction inwhich the magnitudeof the functionchanges. Seealso 15.4.6.2. 7.4.3Units of measure Numeric indications of parameters onME EQUIPMENT shall be expressed inSI units accordingto ISO 31 except thebase quantitieslisted in Table 1 may beexpressed in the indicatedunits,which are outside the SI units system. Forapplicationof SI units, their multiples andcertain other units, ISO1000 applies. Compliancewith the requirementsof 7.4 is checkedby inspectionand by applicationof thetests andcriteria in 7.1.2 and 7.1.3. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 60 – Table 1 – Units outside the SI units system that may be used onMEEQUIPMENTUnit Base quantityName Symbol revolution r gon gon or grade degree °minute of angle' Plane angle second of angle " minute min hour h Time day d Energy electronvolt eV Volume litre l a millimetres ofmercurymmHg Pressure of respiratorygases, blood,and other bodyfluidscentimetres ofwater cmH2O bar bar Pressure of gasesmillibar mbara For consistency, in international standardsonly the symbol “l” is used for litre, although the symbol “L” is also given in ISO 31. 7.5 Safetysigns Forthe purpose ofthis clause,markings usedto convey a warning, prohibition ormandatory action that mitigates a RISK that isnot obvious to the OPERATOR shall be a safetysign selected from ISO 7010. NOTE 1 In this context, warning is used to mean, “There is certain danger”; prohibition is used to mean, “You mustnot…”; and mandatory action is used to mean, “You must…”.Where a safety signis notavailable toindicate a particular desired meaning, the meaning may beobtained by one of the following methods.a)Constructing a safety sign accordingto ISO3864-1:2002, Clause7 (for the corresponding templates, see Table D.2, safety signs1, 4 and 8). b)Usingthegeneral warning signISO7010:2003-W001 (see Table D.2, safety sign 2)placed together witha supplementary symbol ortext. Thetext associated withthegeneral warningsign shall be an affirmativestatement (i.e., asafety notice) describing theprincipal RISK(S) foreseen (e.g. “Causes burns”, “Risk ofexplosion”, etc.).c) Using the general prohibition sign ISO7010:2003-P001 (seeTable D.2, safety sign4) placed togetherwith a supplementary symbol or text. The text associated with thegeneralprohibition sign shall bea statement (i.e. a safety notice) describing whatis prohibited (e.g. “Donot open”,“Do not drop”, etc.).d)Usingthe general mandatory action signISO7010:2003-M001 (see Table D.2, safety sign9)placed together withasupplementary symbol or text. The text associatedwith thegeneral mandatory action sign shall bea command (i.e. a safety notice) describingrequiredaction(e.g. “Wear protective gloves”,“Scrubbefore entering”, etc.).BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 61 – If there isinsufficient space to place the affirmativestatement together with thesafety signonthe MEEQUIPMENT, it may beplacedin the instructions foruse. NOTE 2 The colours for safety signs are specified in ISO 3864-1 and it is important to use the specified colour. NOTE 3 A safety notice should include the appropriate precautionsor include instructions on how to reduce theRISK (e.g. “Do not use for . . .”, “Keep away from . . .”, etc.).Safety signs, including any supplementary symbol or text, shall be explained in theinstructions foruse(see 7.9.2). Compliance is checked byinspection. 7.6 Symbols 7.6.1 Explanation ofsymbols The meaningsof the symbols used for marking shall be explained inthe instructions for use. 7.6.2Symbols from Annex D Symbols required by this standardshall conform to the requirements in thereferenced IECorISO publication.Annex D providesthe symbol graphicand description for thesesymbolsas aquick reference. 7.6.3Symbols for controls and performance Symbols used for controls and performance shall conform to the requirementsof the IEC or ISO publication where the symbolis defined, when applicable. See also 7.2.13. NOTE IEC 60878 provides a surveyof titles, descriptions and graphical representationsof symbols for electricalequipment used in medical practice. Compliance withthe requirements of7.6 is checked byinspection. 7.7 Coloursoftheinsulationofconductors 7.7.1 PROTECTIVEEARTHCONDUCTORA PROTECTIVEEARTHCONDUCTOR shall be identified throughout its length by greenand yellowcoloured insulation. 7.7.2 PROTECTIVE EARTH CONNECTIONSAny insulation on conductors insideMEEQUIPMENT that form PROTECTIVE EARTH CONNECTIONSshall beidentifiedbythecolours green and yellowatleast at the termination of the conductors. EXAMPLEConductors of a multi-conductor cord that are connected in parallel, where the maximum allowedresistance of the PROTECTIVE EARTH CONNECTIONS would be exceeded if only the green and yellow coloured conductor were used. 7.7.3Green and yellow insulation Identificationby greenandyellow insulation shall only be usedfor:– PROTECTIVEEARTHCONDUCTORS (see 8.6.2); – conductors as specified in 7.7.2;– POTENTIAL EQUALIZATION CONDUCTORS (see 8.6.7);– FUNCTIONAL EARTH CONDUCTORS (see 8.6.9). 7.7.4 Neutral conductorConductors inPOWER SUPPLY CORDSintendedto be connectedtothe neutral conductor ofthe supply system shall be coloured “light blue” as specifiedinIEC 60227-1orinIEC 60245-1.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 62 – 7.7.5POWER SUPPLY CORD conductorsColours of conductors in POWER SUPPLY CORDS shall be inaccordancewith IEC60227-1 or with IEC60245-1.Compliance withthe requirements of7.7 is checked byinspection. 7.8 *  Indicatorlights andcontrols7.8.1Colours of indicator lights Thecoloursof indicator lights and their meaningsshall comply withTable 2.NOTE  IEC 60601-1-8 containsspecific requirement for the colour, flashing frequency and DUTY CYCLE of alarmindicator lights.Dot-matrix and other alphanumeric displays are not consideredto beindicator lights.Table 2 – Colours of indicator lights and their meaning for MEEQUIPMENTColour Meaning Red Warning – immediate response by the OPERATORis requiredYellowCaution – prompt response by the OPERATOR is required Green Ready for use Any other colour Meaning other than that of red, yellow or green 7.8.2 Colours ofcontrols The colour red shall be used only for a control bywhich a function isinterruptedin case of emergency. Compliance withthe requirements of7.8 is checked byinspection. See also 15.4.4. 7.9 ACCOMPANYING DOCUMENTS7.9.1*  General (see also Table C.4)MEEQUIPMENT shall beaccompaniedbydocuments containingat least the instructions for use and a technical description. The ACCOMPANYING DOCUMENTS shall be regardedas a part of the MEEQUIPMENT. NOTE The purpose of theACCOMPANYING DOCUMENTS istopromote the safeuse of the MEEQUIPMENT during its EXPECTED SERVICE LIFE. The ACCOMPANYING DOCUMENTSshall identify theMEEQUIPMENT by including,asapplicable, the following: – name ortrade-name of theMANUFACTURER and an addressto which theRESPONSIBLEORGANIZATION can refer;– MODEL OR TYPE REFERENCE (see 7.2.2). ACCOMPANYING DOCUMENTS may beprovidedelectronically, e.g. electronic file format onCD-ROM. If the ACCOMPANYING DOCUMENTS are providedelectronically, the RISK MANAGEMENT PROCESS shall include consideration of whichinformation alsoneedsto be provided ashard copyor as markings on theMEEQUIPMENT, e.g. to coveremergency operation.The ACCOMPANYING DOCUMENTS shall specify any special skills, training and knowledge requiredof the intended OPERATOR or the RESPONSIBLE ORGANIZATION and any restrictions onlocations or environments in which the MEEQUIPMENT can beused. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 63 – The ACCOMPANYING DOCUMENTS shall be written at alevel consistent withthe education,trainingandanyspecial needs of the person(s) forwhom they areintended. Compliance is checked byinspection. 7.9.2 Instructionsforuse(see also Table C.5)7.9.2.1*  General Theinstructionsfor use shall document: –the use of the ME EQUIPMENT as intendedby theMANUFACTURER, – the frequently used functions,and–any known contraindication(s) tothe use of the MEEQUIPMENT. The instructions foruse shall include all applicableclassificationsspecified inClause 6, all markings specified in7.2, and the explanationof safety signs andsymbols (marked on theMEEQUIPMENT). NOTE 1 The instructions for use are intended for the OPERATOR and the RESPONSIBLE ORGANIZATION and shouldcontain only the information most likely to be useful to the OPERATOR orRESPONSIBLE ORGANIZATION. Additionaldetails canbe contained in the technical description. Seealso 7.9.3.NOTE 2 Guidance on the preparation of instructions for use is found in IEC 62079 [25]. Guidance on thepreparation of educational materials forME EQUIPMENTis found in IEC/TR 61258 [24]. The instructions foruseshall beina language that isacceptable to the intendedOPERATOR.7.9.2.2*  Warning and safetynotices Theinstructionsfor use shall include all warning and safety notices.NOTE General warnings and safety noticesshould be placed in a specifically identified section of the instructions for use. A warning or safety notice that applies only to a specific instruction or action should precedethe instruction to which it applies. For CLASS I MEEQUIPMENT, the instructions foruseshall includea warningstatement to the effect: “WARNING: To avoid therisk ofelectricshock, this equipment must only beconnected to a supply mains with protective earth.” The instructions for use shall provide the OPERATOR orRESPONSIBLE ORGANIZATIONwithwarnings regarding any significant RISKS ofreciprocal interferenceposed by thepresence of the MEEQUIPMENT during specificinvestigations or treatments. The instructions for use shall include informationregarding potential electromagneticorother interference between the MEEQUIPMENT and otherdevices togetherwith advice onways to avoid orminimize suchinterference.If the MEEQUIPMENT is provided withan integral MULTIPLESOCKET-OUTLET,the instructions for useshall provide awarning statement that connecting electrical equipment to theMSOeffectively leads tocreating anMESYSTEM and the result can be a reducedlevel of safety. For the requirements that are applicable to anMESYSTEM, the RESPONSIBLE ORGANIZATION shall be referred to thisstandard. 7.9.2.3 MEEQUIPMENT specified forconnection toa separatepower supplyIf MEEQUIPMENT is intendedfor connectionto a separate power supply, eitherthe powersupply shall be specified as part oftheMEEQUIPMENT or thecombination shall bespecified as an MESYSTEM. The instructionsfor use shall state this specification. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 64 – 7.9.2.4Electrical power sourceFor mains-operatedMEEQUIPMENT with anadditional powersource not automatically maintainedina fully usable condition, the instructions for use shall includea warning statementreferring to the necessity forperiodicchecking orreplacement of such an additionalpower source. If leakagefrom a battery would result in an unacceptableRISK, the instructions for useshallinclude a warning toremove the battery if the MEEQUIPMENT is not likely tobe usedforsome time. If an INTERNAL ELECTRICAL POWER SOURCE is replaceable, the instructions foruseshall state itsspecification. If loss ofthe power source would result in anunacceptableRISK, the instructions foruseshall contain a warning thatthe MEEQUIPMENT must be connected to anappropriate powersource. EXAMPLEInternal or external battery, uninterruptible power supply (UPS) or institutional stand-by generator. 7.9.2.5 MEEQUIPMENT description The instructions foruseshall include: –a brief description of the MEEQUIPMENT; – how the MEEQUIPMENT functions; and– the significant physical and performance characteristics oftheMEEQUIPMENT. If applicable, this description shall includethe expected positions oftheOPERATOR, PATIENTand otherpersons neartheMEEQUIPMENT inNORMAL USE (see9.2.2.3). The instructions foruseshall include information on thematerialsor ingredients towhich thePATIENT orOPERATORis exposed if such exposure can constitutean unacceptable RISK (see 11.7). The instructions for use shall specify any restrictions onotherequipment orNETWORK/DATA COUPLINGS, other than those forming part ofanMESYSTEM, to which a SIGNAL INPUT/OUTPUT PART may be connected.The instructions foruseshall indicate any APPLIED PART. 7.9.2.6*  Installation If installationof theMEEQUIPMENT or its parts is required, the instructions for use shall contain: – areference towhere the installation instructions are tobe found (e.g. the technical description), or–contact information for persons designatedbytheMANUFACTURER as qualified to performthe installation. 7.9.2.7*  Isolation from the SUPPLY MAINSIf an APPLIANCE COUPLER orseparable plug isusedas the isolation means to satisfy 8.11.1a), the instructions for useshall contain an instruction not to position theMEEQUIPMENT so that it isdifficult to operate the disconnection device. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 65 – 7.9.2.8 Start-up PROCEDUREThe instructions foruseshall contain the necessary information for theOPERATOR tobring theME EQUIPMENTinto operationincluding such itemsas any initial control settings, connectionto or positioning of the PATIENT, etc.The instructions for use shall detail any treatment or handlingneeded before the MEEQUIPMENT,its parts,orACCESSORIES can be used. EXAMPLEA pre-use checklist. 7.9.2.9 Operating instructionsThe instructions for use shall contain all information necessary tooperate the MEEQUIPMENTin accordance with itsspecification.Thisshall includeexplanationof the functions ofcontrols, displaysand signals,the sequence ofoperation,and connectionand disconnection ofdetachable parts and ACCESSORIES,and replacement of material that isconsumed duringoperation. The meanings offigures, symbols, warning statements, abbreviations and indicator lights onMEEQUIPMENTshall be explainedin the instructionsfor use.7.9.2.10 MessagesThe instructions for use shall list all systemmessages, error messages andfault messages that are generated,unless these messages are self-explanatory. NOTE 1 These lists can be identified in groups. The listshall include an explanation of messages including importantcauses, andpossibleaction(s) by the OPERATOR, if any, that are necessary to resolve the situation indicated by themessage. NOTE 2 Requirements and guidelinesfor messages generated by an alarm system are found in IEC 60601-1-8. 7.9.2.11ShutdownPROCEDUREThe instructions for use shall contain the necessary information for the OPERATOR to safely terminate the operationof the MEEQUIPMENT. 7.9.2.12Cleaning, disinfection and sterilization For MEEQUIPMENT parts orACCESSORIES that can become contaminatedthroughcontact withthe PATIENT or with bodyfluids or expired gases during NORMAL USE, the instructions foruseshall contain: – detailsabout cleaning and disinfection or sterilization methodsthat may be used; and– listthe applicableparameters such astemperature,pressure, humidity, time limits andnumber of cyclesthat such MEEQUIPMENT parts orACCESSORIES can tolerate. See also 11.6.6 and 11.6.7. This requirement doesnot apply to any material, component, ACCESSORY or ME EQUIPMENTthat ismarked asintendedfor a singleuse unlesstheMANUFACTURER specifies that thematerial, component, ACCESSORY or MEEQUIPMENT isto be cleaned, disinfected or sterilizedbefore use (see 7.2.1). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 66 – 7.9.2.13 Maintenance The instructionsforuse shall instructthe OPERATOR orRESPONSIBLE ORGANIZATION in sufficientdetail concerning preventiveinspection, maintenance and calibrationto be performed by them, including the frequency ofsuch maintenance.The instructions for use shall provide information for the safe performance of such routinemaintenance necessary to ensure thecontinuedsafeuse of theMEEQUIPMENT. Additionally, the instructions for use shall identify the parts on which preventive inspectionand maintenance shall be performed by SERVICE PERSONNEL, including the periods to be applied, but not necessarily including details about the actual performanceof suchmaintenance.For MEEQUIPMENT containing rechargeable batteries that are intended tobe maintained byanyone otherthanSERVICE PERSONNEL, the instructions for useshall contain instructions to ensure adequate maintenance. 7.9.2.14 ACCESSORIES, supplementary equipment, used materialThe instructions foruseshall includea list ofACCESSORIES, detachable parts andmaterialsthat the MANUFACTURER has determined areintendedfor use withtheMEEQUIPMENT. If MEEQUIPMENT is intended to receive its power from other equipment in anMESYSTEM, the instructionsfor use shall sufficiently specify such other equipment toensurecompliancewith the requirements of this standard (e.g. part number, RATED voltage, maximum or minimum power,protection class,intermittent or continuous service). NOTE What was referred to in the first and second editions of this standard as a “specified power supply”isconsidered either as another part ofthe same MEEQUIPMENTor as other equipment in anMESYSTEM. Similarly,abattery charger is considered either as part of theMEEQUIPMENT or as other equipment in anMESYSTEM. 7.9.2.15 Environmental protection The instructions foruseshall: – identify any RISKS associatedwith the disposal of wasteproducts, residues, etc.andof theME EQUIPMENT and ACCESSORIESat the end of their EXPECTED SERVICE LIFE; and – provide advice onminimizing theseRISKS. 7.9.2.16Reference to the technical description The instructions for use shall contain the information specified in 7.9.3 ora reference to where the material specified in7.9.3 is to be found (e.g. in a service manual). Compliance with therequirements of 7.9.2 ischecked by inspection of the instructions foruseina language ofan intendedOPERATOR. 7.9.3 Technical description (see also Table C.6)7.9.3.1*  General The technical description shall provide all data that isessential for safe operation, transportandstorage, and measuresorconditionsnecessary for installing theMEEQUIPMENT, and preparing it for use. Thisshall include: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 67 – – – thepermissible environmental conditions of use including conditions for transport andstorage. See also7.2.17; – all characteristics of theMEEQUIPMENT, including range(s), accuracy, and precision ofthedisplayed valuesor an indication wherethey can be found; – any special installation requirements such asthe maximum permissible apparentimpedance ofSUPPLY MAINS; NOTE 1 The apparent impedance of the SUPPLY MAINS is the sum of the impedance of the distribution networkplus the impedance of the power source. – if liquid is used for cooling, the permissiblerange of valuesof inlet pressureand flow, andthe chemical composition of the cooling liquid; –a description of the means of isolating the MEEQUIPMENT from the SUPPLY MAINS, if suchmeansis not incorporated in theMEEQUIPMENT (see 8.11.1 b));– if applicable, a descriptionof the means forchecking theoil level inpartially sealedoil-filled MEEQUIPMENT orits parts (see 15.4.9); –a warning statement that addresses the HAZARDSthat can result from unauthorized modification of the ME EQUIPMENT, e.g. a statement to the effect: •“WARNING: No modification of thisequipment isallowed.”•“WARNING: Donot modify this equipment without authorization ofthe manufacturer.” •“WARNING: If thisequipment is modified, appropriate inspectionandtestingmust beconducted to ensurecontinuedsafe useof theequipment.”If thetechnical description is separablefrom the instructions foruse,it shall contain:– the information requiredin7.2;– all applicable classificationsspecified inClause 6, any warning and safety notices and the explanation of safety signs (marked on the MEEQUIPMENT); – a brief description ofthe MEEQUIPMENT, how the MEEQUIPMENT functions and its significant physical and performancecharacteristics.NOTE 2 The technical description is intended for the RESPONSIBLE ORGANIZATION andSERVICE PERSONNEL. The MANUFACTURER may designate the minimum qualifications for SERVICE PERSONNEL.Ifpresent, these requirements shall be documented in the technical description. NOTE 3 Some authorities with jurisdiction impose additional requirements for qualification ofSERVICE PERSONNEL. 7.9.3.2Replacement of fuses, POWER SUPPLY CORDS and other partsThetechnical description shall contain, asapplicable,thefollowing:– therequired typeand full rating of fusesused in theSUPPLY MAINS external to PERMANENTLY INSTALLED MEEQUIPMENT, if the type and rating of these fuses are not apparent from the information concerning RATED current and mode of operation of MEEQUIPMENT; – forMEEQUIPMENT having a non-DETACHABLE POWER SUPPLY CORD,a statement as towhether the POWER SUPPLY CORD isreplaceable bySERVICE PERSONNEL, and if so,instructions forcorrectconnection and anchoring toensure that the requirements of8.11.3will continue to bemet; – instructions forcorrect replacement of interchangeableordetachable parts that theMANUFACTURERspecifies as replaceablebySERVICE PERSONNEL; andŠ‹Text deletedBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 68 – – where replacementof a component could result in an unacceptable RISK, appropriatewarnings that identify the nature of theHAZARD and, if theMANUFACTURER specifies the componentas replaceable bySERVICE PERSONNEL, all information necessary to safelyreplace the component.7.9.3.3Circuit diagrams, component partlists, etc. The technical description shall contain a statement that the MANUFACTURER will makeavailableon request circuit diagrams, component part lists, descriptions, calibrationinstructions, or other information that will assist SERVICE PERSONNELto repairthose parts ofMEEQUIPMENTthat are designated by the MANUFACTURERas repairable bySERVICE PERSONNEL. 7.9.3.4*  Mains isolation The technical descriptionshallclearly identify any means used tocomply with the requirements of8.11.1. Compliance with the requirements of 7.9.3 ischecked by inspection of the technicaldescription.8 *  Protection against electrical HAZARDSfrom MEEQUIPMENT8.1Fundamental rule of protection against electric shock  The limits specified in 8.4 shall not be exceededfor ACCESSIBLE PARTSand APPLIED PARTS in NORMAL CONDITION orSINGLE FAULT CONDITION. For other HAZARDOUS SITUATIONS in SINGLEFAULT CONDITION, see13.1.a) * NORMAL CONDITION includesall of the followingsimultaneously: – the presence on anySIGNAL INPUT/OUTPUT PART ofany voltage or current from otherelectrical equipment that ispermitted tobeconnected according to the ACCOMPANYING DOCUMENTS as specified in 7.9,or, if theACCOMPANYING DOCUMENTS placeno restrictionson such other electrical equipment, the presence of theMAXIMUM MAINSVOLTAGE as specified in 8.5.3; – transposition of supply connections,forMEEQUIPMENT intendedfor connectionto aSUPPLY MAINS by means of a MAINS PLUG; – short circuit ofany orall insulationthatdoesnot comply with the requirements of 8.8;– short circuit of any orall CREEPAGE DISTANCES orAIR CLEARANCESthat do not comply with the requirements of 8.9; – open circuit of anyorall earthconnections that do not comply with the requirements of8.6, includingany functional earth connection. b) * SINGLE FAULT CONDITION includes: – short circuit of any one insulation thatcomplieswith the requirements forone MEANS OF PROTECTIONas specified in 8.8; NOTE  This includes short circuiting of either constituent part ofDOUBLE INSULATION that complieswith 8.8. – short circuit of any oneCREEPAGE DISTANCE orAIR CLEARANCE that complieswith the requirements for oneMEANS OF PROTECTIONas specified in 8.9;– short circuit andopen circuit ofany component otherthan aCOMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS that isconnected in parallel with insulation, withanAIR CLEARANCE or withaCREEPAGE DISTANCE unless shorting canbe shown not to be afailuremodefor the component(seealso 4.8 and 4.9); BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 69 – –open circuit of any one PROTECTIVE EARTH CONDUCTOR or internal PROTECTIVE EARTHCONNECTION that complies with the requirements of 8.6: this does not apply to a PROTECTIVE EARTH CONDUCTOR ofPERMANENTLY INSTALLED MEEQUIPMENT, whichis consideredunlikely to becomedisconnected;– interruptionof any onesupply conductor, except for the neutralconductor of polyphaseMEEQUIPMENT or PERMANENTLY INSTALLEDMEEQUIPMENT; – interruptionof any onepower-carrying conductor betweenMEEQUIPMENT parts inseparateENCLOSURES, if the RISK ANALYSIS indicates that thiscondition might causepermitted limitsto beexceeded; – unintended movement of acomponent; but only if thecomponent isnot mountedsecurely enough to ensure that such movement will be very unlikelyto occur during the EXPECTEDSERVICE LIFE of the MEEQUIPMENT, as determined bytheRISK MANAGEMENT PROCESS (see also 8.10.1);– accidentaldetachmentof conductors andconnectorswhere breaking free could leadtoaHAZARDOUS SITUATION. See also 8.10.2. Determination of which parts are ACCESSIBLE PARTS is performed in accordancewith5.9. LEAKAGE CURRENTSaremeasured in accordance with8.7.8.2 Requirements related to power sources8.2.1Connectionto a separatepower source If MEEQUIPMENT is specifiedfor connectiontoa separate power source, otherthanthe SUPPLYMAINS, eitherthe separate power source shall be considered as part of the MEEQUIPMENT andall relevant requirements ofthis standard shall apply, orthe combination shall be consideredas anMESYSTEM. See also 7.2.5, 7.9.2.14, 5.5 f)and Clause 16. NOTE What was formerly referred to, in the first and second editions of this standard, as a “specified powersupply” is nowconsidered either as another part of the sameMEEQUIPMENT or as another electrical equipment in an MESYSTEM. Compliance is checked byinspection and bytesting as specified in 5.5f). If a particularseparate powersupply isspecified then therelevant testsare performed with the MEEQUIPMENT connected to it. If a genericseparatepowersupplyis specified,then the specification in the ACCOMPANYING DOCUMENTS is inspected.8.2.2 Connection toan external d.c. powersource If MEEQUIPMENT is specified forpowersupplied froman external d.c. power source, no HAZARDOUS SITUATION,other than absence (cid:111)f  its intended function, shall develop when a connectionwith the wrongpolarity is made. TheMEEQUIPMENT, when connection is subsequently madewith thecorrect polarity, shall provide freedom from unacceptable RISK. Protective devicesthat can be reset by anyonewithout the use ofaTOOL are acceptableprovided that theserestore correct operation onreset. NOTE The externald.c. power source can be a SUPPLY MAINS or another itemof electrical equipment. In thelatter case, the combination is considered to be an MESYSTEM as specified in 8.2.1.Compliance is checked byinspection and,if necessary, byfunctionaltests.8.3 Classification of APPLIED PARTSa) * AnAPPLIED PART that isspecified in theACCOMPANYING DOCUMENTS as suitable for DIRECTCARDIAC APPLICATION shall be aTYPE CF APPLIED PART. NOTE  Other restrictions can apply for cardiac applications. Compliance is checked byinspection.ˆ‰BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 70 – b) * AnAPPLIED PARTthat includes a PATIENT CONNECTIONthat is intendedto deliver electricalenergy oran electrophysiologicalsignal toor from thePATIENT shall be a TYPE BF APPLIED PART orTYPE CF APPLIED PART. Compliance is checked byinspection. c) An APPLIED PARTnot covered by a) or b)shall bea TYPE B APPLIED PART, TYPE BF APPLIED PART or TYPE CF APPLIED PART. Compliance is checked byinspection.d)*Forapart that is identifiedaccording to 4.6asneeding to besubject to the requirementsfor an APPLIED PART(except for marking), the requirements for a TYPE B APPLIED PART shall apply unless theRISK MANAGEMENTPROCESSidentifiesaneed for the requirements for a TYPE BF APPLIED PART or TYPE CF APPLIED PART toapply. 8.4Limitation of voltage, current or energy8.4.1 * PATIENT CONNECTIONS intended to deliver current The limitsspecified in8.4.2donot apply tocurrents thatare intended to flow through thebody of the PATIENTto produce a physiological effectduringNORMAL USE. 8.4.2 ACCESSIBLE PARTS including APPLIED PARTSa) The currents from, toor betweenPATIENT CONNECTIONS shall not exceed the limitsfor PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT specified in Table 3 and Table 4when measuredasspecified in 8.7.4.Compliance is checked bymeasurement accordingto 8.7.4.b) * The LEAKAGE CURRENTS from, to orbetweenACCESSIBLE PARTSother thanPATIENTCONNECTIONSshall not exceed the limits for TOUCH CURRENTspecified in 8.7.3 c) whenmeasuredas specified in8.7.4.Compliance is checked bymeasurement accordingto 8.7.4.c) *  The limits specified in b) above do not applyto the following parts if the probability of a connection to a PATIENT, either directly or through the bodyof theOPERATOR, through which a current exceeding the allowable TOUCH CURRENT could flow, is negligible inNORMAL USE, and the instructions for use instruct the OPERATORnot to touch the relevant part and thePATIENTsimultaneously: – accessible contacts of connectors; – contactsof fuseholders thatare accessibleduring replacement of the fuse; – contactsof lampholdersthatare accessible after removal of thelamp; – parts inside an ACCESS COVER that can be opened without the use of a TOOL, or where a TOOL is needed but the instructions foruseinstruct any OPERATOR other thanSERVICE PERSONNEL to open the relevant ACCESS COVER. EXAMPLE 1Illuminated push-buttonsEXAMPLE 2Indicator lampsEXAMPLE 3Recorder pensEXAMPLE 4Parts of plug-in modules EXAMPLE 5BatteriesBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 71 – Forsuch parts, the voltage to earth or to other ACCESSIBLE PARTS shall notexceed 42,4V peak a.c.or60V d.c.inNORMAL CONDITION or inSINGLE FAULT CONDITION. The d.c.limit of60V applies to d.c.withnotmore than10% peak-to-peakripple. If the ripple exceedsthat amount, the 42,4V peaklimit applies. The energy shall not exceed 240VA for longer than60s or thestoredenergy availableshall not exceed 20Jat a potential up to 2 V. NOTE If voltages higher than the limits specified in 8.4.2 c) are present, the LEAKAGE CURRENT limitsreferred to in 8.4.2 b) apply.Compliance ischecked by inspectionof theRISK MANAGEMENT FILE, by reference to the instructions foruse and bymeasurement.d)*  The voltage and energy limitsspecified inc) abovealsoapply to: – internal parts, other than contacts of plugs, connectors and socket-outlets, that can betouched by the test pin shown inFigure 8 insertedthrough an openingin an ENCLOSURE; and– internal partsthat canbetouched by ametal test rod with adiameter of4mm anda length of 100mm, inserted through any opening inthetop of anENCLOSURE or through any opening provided for the adjustment of pre-set controlsthat may beadjusted bythe RESPONSIBLE ORGANIZATION in NORMAL USE by using a TOOL. See also 8.9.4 concerning the measurement ofCREEPAGE DISTANCES andAIR CLEARANCESthroughslotsor openings inexternal parts to thestandard test finger. Compliance is checked byinserting thetest pin orthetest rodthrough relevantopenings. The test pinisinserted in every possiblepositionwith minimal force(notmore than 1N). The testrod is inserted ineverypossibleposition throughopenings providedfor the adjustment of pre-set controlsthat can be adjusted bythe RESPONSIBLE ORGANIZATIONin NORMAL USE, in case of doubt with aforce of 10 N.If the instructions for usespecify that a particularTOOLis to be used, the test is repeated with that TOOL. The testrod isalso freelyandverticallysuspended through anyopening in the top of anENCLOSURE.Dimensions in millimetres Electricalconnection InsulatingmaterialSteel15   0 –0,1∅4   0 –0,0520∅25 ± 0,2∅10 ∅3   0 –0,05 4 IEC   2391/05 Figure 8 – Test pin (see 8.4.2 d)) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 72 – e) Where anACCESS COVERthat can be opened without the use of a TOOL givesaccess to parts that are at voltagesabove thelevelspermittedby thissubclause, but these partsare automatically de-energized when the ACCESS COVER is opened, the device(s) used tode-energize the parts shall meet the requirementsspecified in 8.11.1 formains isolating switches andshall remain effective inSINGLE FAULT CONDITION.If it ispossible topreventthese devicesfrom operating, a TOOL shall be required. Compliance is checked byinspection. 8.4.3 * MEEQUIPMENT intended to be connected to a power sourceby aplug MEEQUIPMENT or its partsintendedto be connected to a powersourceby means of a plugshall be so designedthat 1safter disconnection ofthe plugthevoltage betweenthe pins ofthe plug and betweeneither supplypin and theENCLOSURE does not exceed 60V or, if this value isexceeded, the stored chargedoes not exceed 45 μC.Compliance is checked bythefollowingtest: MEEQUIPMENTis operated at RATED voltage or atthe upperlimit of the RATED voltagerange.MEEQUIPMENTis disconnectedfrom the power source with any relevant switch in the “On”and “Off” positions. Either theMEEQUIPMENT is disconnected from the power sourceby meansof the plug, inwhich casethe test is performed as many times as necessary to allow theworst case to be measured, or atriggeringcircuit isused toensure thatdisconnection occursat the peak of thesupply voltage waveform. Thevoltage between the pins ofthe plugandbetween any pin and the ENCLOSURE ismeasured 1s after disconnection with an instrument the internal impedance ofwhichdoes not affect the test. The stored charge canbemeasured or calculatedby any convenientmethod. 8.4.4 *  Internalcapacitive circuitsConductive parts of capacitive circuitsthat become accessible afterMEEQUIPMENT hasbeen de-energized andACCESS COVERSas present inNORMAL USE have been removed immediately thereafter, shall not have a residual voltage exceeding 60V, or, if this valueis exceeded, shall not havea stored charge exceeding 45μC.If automaticdischarging is not reasonably possible andACCESS COVERS can beremoved only with the aid of a TOOL, a device that is included and which permits manual discharging isacceptable. The capacitor(s) orthe connected circuitry shall then be marked with symbolIEC60417-5036(DB:2002-10) (seeTableD.1, symbol 24) and the non-automatic dischargingdevice shall be specified in the technical description. Compliance is checked bythefollowingtest: MEEQUIPMENT is operated at RATEDvoltage and then de-energized.AnyACCESS COVERSpresent inNORMAL USEare removedasquickly asnormally possible. Immediately thereafter, theresidual voltage on any accessible capacitors orcircuit parts is measured and the storedcharge calculated.If a non-automatic discharging device isspecified in the technical description, its inclusionand marking areascertainedby inspection. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 73 – 8.5Separation of parts 8.5.1 * MEANS OF PROTECTION (MOP) 8.5.1.1 General MEEQUIPMENT shall have two MEANS OF PROTECTION to prevent APPLIED PARTSand otherACCESSIBLE PARTS fromexceeding the limits specified in 8.4.EachMEANS OF PROTECTION shall be categorized as aMEANS OF PATIENT PROTECTION or aMEANS OF OPERATOR PROTECTION,taking account of 4.6. See also Figure A.12. Varnishing, enamelling, oxidation and similar protective finishes, as well as covering withsealingcompounds that canreplasticizeat temperatures to be expected during operation (including sterilization), shall not be regardedas aMEANS OF PROTECTION. NOTE Coatings and other insulation that are intended as aMEANS OF PROTECTION and that comply with IEC 60950-1:2001 are acceptable as a MEANS OF OPERATOR PROTECTION but not automatically as a MEANS OFPATIENT PROTECTION. For MEANS OF PATIENT PROTECTION, considerations can arise as a result of the RISKMANAGEMENT PROCESS.  Components and wiring forming a MEANS OF PROTECTIONshall complywith the relevantrequirements of8.10. Any insulation, CREEPAGE DISTANCE, AIR CLEARANCES, component or earth connectionthat doesnot comply withthe requirementsof8.5.1.2and 8.5.1.3 shallnot be considered as a MEANS OFPROTECTION. Failureof any orall such partsshall beregarded asNORMAL CONDITION. 8.5.1.2 MEANS OF PATIENT PROTECTION(MOPP) Solid insulation forming a MEANS OF PATIENT PROTECTIONshallcomply with thedielectricstrength test according to 8.8 at the test voltagespecified in Table 6. CREEPAGE DISTANCES andAIR CLEARANCES forming a MEANS OF PATIENT PROTECTION shall comply with the limits specified inTable 12. PROTECTIVE EARTH CONNECTIONS forming a MEANS OF PATIENT PROTECTIONshallcomply with therequirements and tests of 8.6. A Y1 capacitor complying with IEC60384-14is considered equivalentto oneMEANS OFPATIENT PROTECTION provided thatit will pass the dielectric strength test for twoMEANS OFPATIENT PROTECTION. Where two capacitors are used in series, they shall each beRATED for the totalWORKING VOLTAGE across the pairand shall have the sameNOMINAL capacitance.8.5.1.3 MEANS OF OPERATOR PROTECTION (MOOP) Solid insulation formingaMEANS OF OPERATOR PROTECTIONshall: –comply withthe dielectric strengthtest according to 8.8at thetestvoltage specified inTable 6; or–comply with the requirements of IEC 60950-1 for INSULATION CO-ORDINATION. CREEPAGE DISTANCES and AIR CLEARANCES forming a MEANS OF OPERATOR PROTECTIONshall: – comply withthelimitsspecified in Table 13 to Table 16(inclusive);or–comply with the requirements of IEC 60950-1 for INSULATION CO-ORDINATION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 74 – PROTECTIVE EARTH CONNECTIONS forming a MEANS OF OPERATOR PROTECTIONshall either: –comply with the requirements of 8.6; or –comply with the requirements and tests of IEC 60950-1 for protective earthing. A Y2 capacitor complying with IEC60384-14is considered equivalentto oneMEANS OFOPERATOR PROTECTION provided that it will passthe dielectricstrength test foroneMEANS OFOPERATOR PROTECTION.AY1capacitor complying withIEC60384-14is considered equivalentto two MEANS OF OPERATOR PROTECTIONprovided thatit will pass the dielectric strength test for two MEANS OF OPERATORPROTECTION. Wheretwo capacitorsare used in series, they shall each be RATED for the total WORKING VOLTAGE across the pair andshall have thesameNOMINALcapacitance.Compliance with 8.5.1.1 to8.5.1.3 (inclusive) is checkedby examination ofthe physical and electrical configuration ofthe MEEQUIPMENTto identify points at whichinsulation, CREEPAGE DISTANCES, AIR CLEARANCES,impedances of componentsorPROTECTIVE EARTH CONNECTIONSprevent ACCESSIBLE PARTS from exceeding the limitsspecified in 8.4.NOTE Such pointstypically include insulation between parts different from earth potential and ACCESSIBLE PARTSbut can also include, for example, insulation between a floating circuit and earth or other circuits. A survey ofinsulation paths is found in Annex J. For each such point, it is determined whether: – solid insulation complies with the dielectricstrength test according to8.8 or, for a MEANS OF OPERATOR PROTECTION, withthe requirements of IEC 60950-1 for INSULATION CO-ORDINATION;– CREEPAGE DISTANCES andAIR CLEARANCESare as specified in 8.9 or, for aMEANS OF OPERATOR PROTECTION, with the requirementsof IEC 60950-1 forINSULATION CO-ORDINATION; – components that are connected inparallelwith an insulation, with anAIR CLEARANCE or withaCREEPAGE DISTANCEcomply with4.8 and 8.10.1; – PROTECTIVE EARTH CONNECTIONS comply withthe requirements of 8.6 or, for aMEANS OFOPERATOR PROTECTION, with therequirementsof IEC60950-1 forprotective earthing;and hence whether a failure at that point is to be regarded asa NORMAL CONDITIONor as a SINGLE FAULT CONDITION. EachMEANS OF PROTECTION is categorized in relation to the MEEQUIPMENT part(s) which itprotects from exceeding permitted limits. It is a MEANS OF PATIENT PROTECTIONif it protectsAPPLIED PARTSor parts thatare identified according to4.6as needingto besubject to the same requirements asAPPLIED PARTS. Otherwise it is aMEANS OF OPERATOR PROTECTION. The WORKING VOLTAGE isdetermined by inspection, calculationor measurement, according to8.5.4. Thevoltage, current or energy thatcan appearbetween anyACCESSIBLE PARTand any otherACCESSIBLE PARTor earth inNORMAL CONDITION and in SINGLE FAULT CONDITION isdeterminedby inspection orcalculation or, where necessary, by measurement inthe relevantconditions.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 75 – 8.5.2 Separation of PATIENT CONNECTIONS8.5.2.1 * F-TYPEAPPLIED PARTSThe PATIENT CONNECTION(S) of any F-TYPE APPLIED PARTshall be separatedfrom all other parts, including thePATIENT CONNECTION(S) of other APPLIED PARTS, by meansequivalent toone MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to theMAXIMUM MAINSVOLTAGEand shall comply with the specified limit for PATIENT LEAKAGE CURRENT with 110 % of the MAXIMUM MAINS VOLTAGE applied. A single F-TYPEAPPLIED PARTmay include multiple functions, in which case separationbetween suchfunctionsis not required.If there is no electrical separation between PATIENT CONNECTION(S) of thesame or another function(e.g. between ECG electrode and pressurecatheter), then these PATIENTCONNECTION(S) are treated as one APPLIED PART. Whether multiple functions are to be considered as all within one APPLIEDPART or as multiple APPLIED PARTS is asdefined by the MANUFACTURER. The classification as TYPE BF, TYPE CF orDEFIBRILLATION-PROOF applies tothe whole of oneAPPLIED PART. Compliance is checked by inspection,bytheLEAKAGE CURRENTtests of 8.7.4,bythe dielectricstrength test of8.8.3 and by measurement of relevant CREEPAGE DISTANCES and AIRCLEARANCES. NOTE The separation means between an F-TYPE APPLIED PART and other parts are subject both to these tests,related to the MAXIMUM MAINS VOLTAGE, and to tests related to the voltages present within the respective circuits asspecified in 8.5.4. Dependingon the magnitude of thelatter voltages, one set of tests orthe other could be morestringent. Any protective device connected betweenPATIENT CONNECTIONS of an F-TYPEAPPLIED PARTand the ENCLOSURE for thepurposeof providing protectionagainst excessive voltagesshall not operate below 500V r.m.s.Compliance is checked bytestingthe operating voltage ofthe protective device.8.5.2.2*  TYPE BAPPLIED PARTSThe PATIENT CONNECTION(S) of a TYPE B APPLIED PART that is notPROTECTIVELY EARTHED shall be separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS that are not PROTECTIVELY EARTHED, unless: – the metal ACCESSIBLE PART is physicallycontiguouswith theAPPLIED PARTand can beregarded asa part of the APPLIED PART; and – theRISK that themetal ACCESSIBLE PART will make contact witha source ofvoltage orLEAKAGE CURRENTabove permitted limitsis acceptably low. Compliance is checked by inspection,bytheLEAKAGE CURRENT tests of 8.7.4, by the dielectricstrength test of 8.8.3,by measurement ofrelevantCREEPAGE DISTANCES and AIR CLEARANCES, and by reference to the RISK MANAGEMENT FILE. 8.5.2.3 * PATIENT leads Any connector for electrical connections onaPATIENT lead that: –is at the end of the lead remote from the PATIENT; and – contains aconductive part that is not separated fromall PATIENT CONNECTION(S) byone MEANS OF PATIENT PROTECTION for a WORKING VOLTAGEequal to theMAXIMUM MAINS VOLTAGE. shall beconstructedso that the said partcannot become connected to earth or possible hazardousvoltage while thePATIENT CONNECTION(S) contact the PATIENT. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 76 – NOTE Where the phrase “said part” is mentioned in this subclause, it refers to the “…conductive part of theconnector that is not separated from all PATIENT CONNECTIONS….” from the first sentence of this subclause. In particular:– thesaid part shall notcome intocontact with a flatconductive plate of not lessthan 100 mmdiameter; – theAIR CLEARANCE between connector pins and aflat surface shall be atleast 0,5 mm; – if able to be plugged into a mainssocket, thesaid part shall be protected from makingcontact with parts atMAINS VOLTAGEby insulatingmeans providing a CREEPAGE DISTANCE of at least 1,0 mm and a dielectric strength of 1 500V and complying with8.8.4.1; – thestraightunjointed test finger with the samedimensionsas the standard test fingerofFigure 6 shall not make electrical contact with the saidpart if applied in the leastfavourableposition against the access openingswith a force of 10N, unless the RISKMANAGEMENT PROCESS demonstrates thatnounacceptable RISK exists fromcontact withobjects otherthan amains socket or aflat surface (e.g. corners or edges).Compliance is checked byinspection andtestas required.8.5.3 * MAXIMUM MAINS VOLTAGEThe MAXIMUM MAINS VOLTAGE shall be determined as follows:–for single-phase or d.c. SUPPLY MAINS poweredMEEQUIPMENT, including INTERNALLYPOWEREDMEEQUIPMENT thatalsohas a meansofconnection to a SUPPLY MAINS, the MAXIMUM MAINS VOLTAGE is the highest RATEDsupply voltage; unless this isless than 100 V, in which case the MAXIMUM MAINS VOLTAGE is 250 V; – forpolyphaseMEEQUIPMENT, the MAXIMUM MAINS VOLTAGE is the highestRATED phasetoneutral supply voltage;– forotherINTERNALLY POWEREDMEEQUIPMENT, the MAXIMUM MAINS VOLTAGE is 250 V. 8.5.4 * WORKING VOLTAGEThe WORKING VOLTAGE for eachMEANS OF PROTECTIONshall be determined asfollows:– The input supply voltage to theME EQUIPMENT shall be the RATED voltage or the voltagewithin theRATED voltagerangewhich results in the highest measured value.– For d.c.voltages with superimposed ripple, the WORKING VOLTAGE is the average value if thepeak-to-peak rippledoes not exceed 10% of the average value or thepeak voltage if the peak-to-peak ripple exceeds10 % ofthe averagevalue.– TheWORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION is thevoltage towhich the DOUBLE INSULATIONas a whole is subjected. – ForWORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth, the situation in which the PATIENT is earthed (intentionally or accidentally) is regarded asaNORMALCONDITION.– TheWORKING VOLTAGE between the PATIENT CONNECTION(S) of an F-TYPEAPPLIED PART and the ENCLOSURE is takenas thehighest voltageappearingacross the insulation inNORMAL USE including earthing of any part of the APPLIED PART. See also 8.5.2.1. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 77 – – ForDEFIBRILLATION-PROOFAPPLIED PARTS, theWORKING VOLTAGE is determined without regardtothepossible presence of defibrillation voltages. Seealso 8.5.5 and 8.9.1.15. –In the case of motors provided with capacitors where a resonance voltage can occur between the point where a winding and a capacitor are connectedtogether on the one hand and any terminalfor external conductorson the other hand, theWORKING VOLTAGEshall be equal tothe resonancevoltage.8.5.5 DEFIBRILLATION-PROOF APPLIEDPARTS8.5.5.1*  Defibrillation protection The classification DEFIBRILLATION-PROOF APPLIED PART shallapply tothe whole of oneAPPLIED PART. NOTE 1 This requirement does not apply to separate functions of the same APPLIED PART but the possibility of an OPERATOR receiving a shock from such partsshould be considered in the RISK MANAGEMENT PROCESS. See 8.9.1.15for the requirements for CREEPAGE DISTANCES and AIR CLEARANCES associated with aDEFIBRILLATION-PROOF APPLIED PART. Arrangements used to isolate thePATIENT CONNECTION(S) ofa DEFIBRILLATION-PROOFAPPLIED PART from otherpartsofMEEQUIPMENT shall be so designed that: a) During a discharge of a cardiac defibrillator to a PATIENT connected to aDEFIBRILLATION-PROOFAPPLIED PART, hazardous electricalenergies, as determinedbythepeak voltage measured between thepoints Y1 and Y2 of Figure 9 and Figure 10 exceeding 1 V, do not appear on:– the ENCLOSURE, including connectors in PATIENT leads andcables when connectedto the MEEQUIPMENT; NOTE 2 This requirement does not apply to a connecting lead from a DEFIBRILLATION-PROOFAPPLIED PARTor its connector when it is disconnected from the MEEQUIPMENT. – any SIGNAL INPUT/OUTPUT PART; – metal foil for test on which the MEEQUIPMENT is placed andwhich hasan area at least equal to the base of the MEEQUIPMENT; or –PATIENT CONNECTIONS of any other APPLIED PART(whether or not classified as a DEFIBRILLATION-PROOF APPLIED PART).b) Following exposure tothe defibrillation voltage, and any necessary recovery time statedinthe ACCOMPANYING DOCUMENTS, the MEEQUIPMENTshall comply withrelevant requirements of thisstandardandshall continue to provideBASIC SAFETY and ESSENTIAL PERFORMANCE. Compliance is checked by the following tests, for each DEFIBRILLATION-PROOF APPLIED PART in turn.•Common-mode testThe MEEQUIPMENT is connected to the test circuit asshown in Figure 9. The test voltage isapplied to all the PATIENT CONNECTIONS of the DEFIBRILLATION-PROOF APPLIED PART connectedtogether, excluding anythat are PROTECTIVELY EARTHED or functionallyearthed.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 78 – R2 100 kΩR1 1 kΩ3 3 54D1D1C1 1 μFC2 1 μFY1Y2DisplaydeviceZin > 1MΩSIGNAL INPUT/OUTPUT PARTS1 Mains MAINSPARTFEFER50 ΩR 100 ΩRCLSVT5 kV d.c. C 32μFL 500μH R ≤ 10ΩUnearthedACCESSIBLE PARTSFoil in contact withnon-conductive parts ofENCLOSUREPATIENT CONNECTIONSFoil at baseof ME EQUIPMENTProtective earth CLASS I ME EQUIPMENTIEC   2392/05 For legends, see Table 5. Components VT Test voltage S Switch for applying the testvoltage R1, R2Tolerance at ± 2 %, not less than 2 kV RCL Current limitingresistor D1, D2Small signal silicon diodes Other components toleranced at ± 5 % Figure 9 – Application of test voltage to bridged PATIENT CONNECTIONSfor DEFIBRILLATION-PROOF APPLIEDPARTS(see 8.5.5.1) •Differential-mode testThe MEEQUIPMENT isconnected to the testcircuit asshown in Figure10. The testvoltage isapplied to each PATIENT CONNECTION of the DEFIBRILLATION-PROOF APPLIED PART in turnwith all the remainingPATIENT CONNECTIONS of the sameDEFIBRILLATION-PROOF APPLIED PART beingconnected to earth. NOTE  The differential-mode testis not used when the APPLIED PARTconsists of a singlePATIENT CONNECTION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 79 – During theabove tests:– except forPERMANENTLY INSTALLEDMEEQUIPMENT, the MEEQUIPMENT is to be testedwithand without the PROTECTIVE EARTHCONDUCTOR connected(i.e. twoseparate tests); – insulating surfaces ofAPPLIED PARTSarecovered with metal foil or, whereappropriate, immersed in a 0,9 % salinesolution;– any externalconnection toaFUNCTIONALEARTHTERMINAL isremoved;– parts specified 8.5.5.1 a) that are not PROTECTIVELYEARTHEDareconnected in turn toa display device;– the ME EQUIPMENT isconnected tothe SUPPLY MAINS and operated in accordance withtheinstructions foruse. After the operation of S, the peakvoltage between the points Y1 andY2 is measured. Eachtestis repeated with VT reversed. After any recovery time stated in the ACCOMPANYING DOCUMENTS,determine that the MEEQUIPMENT continues to provide BASIC SAFETY and ESSENTIAL PERFORMANCE. 8.5.5.2 EnergyreductiontestDEFIBRILLATION-PROOF APPLIED PARTS orPATIENT CONNECTIONS ofDEFIBRILLATION-PROOFAPPLIED PARTSshall incorporate a means sothatthe defibrillator energy deliveredto a100Ωloadis atleast 90 % of theenergy delivered to this loadwith theMEEQUIPMENT disconnected. Compliance is checked bythefollowingtest: The test circuit isshown inFigure 11. For this test, the ACCESSORIES such as cables,electrodesand transducers that are recommendedin theinstructions for use(see7.9.2.14)are used. The test voltage isappliedtoeachPATIENT CONNECTION orAPPLIED PARTin turn with all the remaining PATIENT CONNECTIONS of thesameAPPLIED PART beingconnected toearth.The PROCEDURE isas follows.a) Connect the APPLIED PART or PATIENTCONNECTION to the test circuit.b) Charge capacitor C to 5 kV d.c. with switchS in positionA.c) Discharge capacitor Cby actuating theswitch S to position B, and measure theenergy E1delivered to the 100 Ω load.d) Remove the MEEQUIPMENTunder test from the testcircuit andrepeat steps b) and c)above, measuring theenergy E2delivered to the 100 Ω load.e) Verify that the energy E1 is at least 90 % of E2.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 80 – R2 100 kΩR1 1 kΩD1D1C1 1 μFC2 1 μFY1Y2Displaydevice Zin > 1MΩSIGNAL INPUT/OUTPUT PARTSMainsMAINSPARTFEFER 50 ΩR 100 ΩRCLSVT5 kVd.c. C 32 μF L 500 μH R ≤ 10ΩUnearthedACCESSIBLE PARTSFoil in contact withnon-conductiveparts ofENCLOSUREPATIENT CONNECTIONSFoil at base of ME EQUIPMENTProtective earth CLASS I ME EQUIPMENT3 3 541 IEC   2393/05For legends, see Table 5. Components VT Test voltage S Switch for applying the testvoltage R1, R2Tolerance at ± 2 %, not less than 2 kV  RCL Current limitingresistor D1, D2Small signal silicon diodes Other components toleranced at ± 5 % Figure 10 – Application of test voltage to individual PATIENT CONNECTIONS for DEFIBRILLATION-PROOF APPLIEDPARTS(see 8.5.5.1) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 81 – FEFER 400 ΩR 100 Ω(non inductive)RCLS VT5 kV d.c.C 32μF L 25 mHPATIENT CONNECTIONS41 BAR 11Ω – RL, where is RL thed.c. resistanceof the inductorLIEC   2394/05For legends, see Table 5.Components S Switch for applying the test energyA, BSwitch positions RCL Current limitingresistor Components toleranced at ± 5 % Figure 11 – Application of test voltage to test the delivered defibrillation energy(see 8.5.5.2) 8.6 *  Protective earthing, functionalearthing and potential equalizationofMEEQUIPMENT8.6.1 * Applicability of requirements The requirements of 8.6.2 to 8.6.8 (inclusive) apply unless the parts concerned comply withthe requirementsand testsof IEC60950-1 for protectiveearthing andserveasMEANS OFOPERATOR PROTECTION but not asMEANS OF PATIENT PROTECTION. 8.6.2 * PROTECTIVE EARTH TERMINALThe PROTECTIVEEARTHTERMINAL ofMEEQUIPMENT shall be suitablefor connectionto an external protective earthingsystem either bya PROTECTIVEEARTHCONDUCTOR in a POWERSUPPLY CORDand, where appropriate, by a suitable plug, or by aFIXEDPROTECTIVEEARTHCONDUCTOR. The clamping means ofthe PROTECTIVEEARTHTERMINAL ofMEEQUIPMENT for FIXED supplyconductors or POWER SUPPLY CORDSshall comply with the requirements of 8.11.4.3. Itshallnot bepossible to loosen the clamping meanswithout theaidof aTOOL.  Screws for internal PROTECTIVE EARTH CONNECTIONS shall be completely covered or protectedagainst accidental loosening from the outside of MEEQUIPMENT. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 82 – Where anAPPLIANCE INLET forms the supply connection toMEEQUIPMENT, the earth pin of theAPPLIANCE INLET shall be regardedas thePROTECTIVEEARTHTERMINAL. The PROTECTIVEEARTHTERMINAL shall not be usedforthe mechanical connection between different parts of theMEEQUIPMENT or the fixing of any component not related to protectiveearthing orfunctional earthing. Complianceischecked by inspection of materialsandconstruction, by manual tests, and by the test of 8.11.4.3. 8.6.3*  Protective earthing of moving parts Any PROTECTIVE EARTH CONNECTIONshall not beusedfor a moving part unlessthe MANUFACTURER demonstrates that theconnectionwill remainreliableduring theEXPECTEDSERVICE LIFE of the MEEQUIPMENT. Complianceischecked by inspection of theMEEQUIPMENTand if necessary inspection of the RISK MANAGEMENT FILE.8.6.4Impedance and current-carrying capabilitya) * PROTECTIVE EARTHCONNECTIONS shall beable to carry fault currents reliably and without excessive voltage drop.For PERMANENTLY INSTALLED MEEQUIPMENT, theimpedance between the PROTECTIVE EARTH TERMINALand any part that isPROTECTIVELY EARTHED shall not exceed 100mΩ, except asallowed by 8.6.4 b). For MEEQUIPMENT with an APPLIANCE INLET the impedance between the earth pin in the APPLIANCE INLET andany part that isPROTECTIVELYEARTHED shall not exceed 100 mΩ, except as allowed by 8.6.4 b). For MEEQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD the impedance between theprotectiveearth pin in the MAINSPLUGand any partthat isPROTECTIVELYEARTHED shall not exceed 200mΩ, except asallowed by8.6.4 b). Compliance is checked bythefollowingtest: A currentof 25A or1,5 times the highest RATED current of the relevant circuit(s), whichever is greater(±10%), from a current source witha frequencyof 50Hz or60Hz andwithano-load voltagenot exceeding 6V, is passed for5s to10s through the PROTECTIVEEARTHTERMINAL or theprotectiveearthcontact in theAPPLIANCE INLET or the protective earth pin in the MAINSPLUG and each PROTECTIVELY EARTHED part. The voltage drop betweenthe parts described is measured and the impedance determined fromthe current and voltage drop. Where the product of the testcurrent asspecifiedabove and the total impedance(i.e. the impedancebeing measured plus theimpedance of the test leads and the contact impedances) would exceed 6V, the impedance is first measured with a no-load voltage not exceeding6 V.  If the measuredimpedanceiswithin thepermitted limit, either theimpedance measure-mentis then repeated usingacurrent source with ano-loadvoltagesufficient to deliver thespecifiedcurrent into the total impedance, or thecurrent-carryingability of therelevantprotectiveearth conductor and protective earth connectionis confirmed bycheckingthattheircross sectional area is atleast equal to thatof therelevant current-carryingconductors. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 83 – b)*The impedanceofPROTECTIVE EARTH CONNECTIONS isallowed to exceed the valuesspecified above if the relevant circuits have limited current capability such that, in case of short circuit of relevant insulation, the allowable values of the TOUCH CURRENT and thePATIENT LEAKAGE CURRENT in SINGLE FAULT CONDITIONare not exceeded. Compliance is checked by inspection and if necessary by measurement ofLEAKAGE CURRENTin the relevantSINGLE FAULT CONDITION. Transient currents occurringduring the first 50 ms following the short circuit are disregarded. 8.6.5 Surface coatingsConductive elements ofMEEQUIPMENT that havesurface coatingsof poorly conductingmaterial such as paint, and between which electrical contact is essential to a PROTECTIVEEARTH CONNECTION, shall havethe coatings removed at the point ofcontact unless aninvestigation of the joint construction and the manufacturing PROCESShas demonstrated thatthe requirementsforimpedance and current-carryingcapacity are assured without the removal of the surface coating. Compliance is checked byinspection. 8.6.6 Plugs and sockets Wherethe connection betweenthe SUPPLY MAINS and MEEQUIPMENT orbetween separate parts of MEEQUIPMENT that can be operated by persons other than SERVICE PERSONNEL ismadevia a plugand socket device,the PROTECTIVE EARTH CONNECTION shall be made before and interrupted after the supply connectionsare made or interrupted. This appliesalsowhere interchangeable parts arePROTECTIVELY EARTHED. Compliance is checked byinspection.8.6.7 * POTENTIAL EQUALIZATION CONDUCTORIf MEEQUIPMENT is providedwitha terminal for the connection of a POTENTIAL EQUALIZATIONCONDUCTOR, the followingrequirements apply. – The terminal shall beaccessible to the OPERATOR with the MEEQUIPMENT in any position of NORMAL USE. – TheRISK of accidental disconnection shall be minimizedinNORMAL USE. –The terminalshall allow the conductor tobe detached without the use of a TOOL. – The terminal shall notbe used for aPROTECTIVE EARTH CONNECTION. – The terminal shall be markedwith symbol IEC60417-5021(DB:2002-10) (see Table D.1,symbol 8).– The instructions for useshall contain informationon the function anduse of the POTENTIAL EQUALIZATION CONDUCTOR togetherwith areference to the requirementsof thisstandardfor MESYSTEMS. The POWER SUPPLYCORDshall not incorporatea POTENTIAL EQUALIZATION CONDUCTOR. Compliance is checked byinspection.8.6.8 FUNCTIONAL EARTH TERMINALA FUNCTIONALEARTHTERMINAL of MEEQUIPMENT shall not be used to provide a PROTECTIVE EARTH CONNECTION. Compliance is checked byinspection. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 84 – 8.6.9 * CLASS II MEEQUIPMENTIf CLASS IIMEEQUIPMENTwith isolatedinternal screensis supplied withaPOWER SUPPLYCORDhaving three conductors, the third conductor(connected to the protectiveearthcontact of theMAINSPLUG) shall beusedonly as the functional earthconnection to a FUNCTIONALEARTHTERMINALfor these screensand shall be coloured green andyellow. The insulation ofsuch internal screens and all internal wiringconnected to them shallprovide two MEANS OF PROTECTION. In such case, there shall bean explanation in the technicaldescription.Complianceischecked by inspectionand measurement. The insulation istestedas described in 8.8. 8.7 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS8.7.1 General requirementsa)The electrical isolationproviding protectionagainst electricshock shall be of such quality that currents flowing through it are limited to the valuesspecified in 8.7.3.b) The specified values of the EARTH LEAKAGE CURRENT, the TOUCH CURRENT, the PATIENT LEAKAGE CURRENT and thePATIENT AUXILIARY CURRENT apply inany combination of the following conditions: – at operating temperature and following the humidity preconditioning treatment, asdescribed in5.7; – inNORMAL CONDITION and in the SINGLE FAULT CONDITIONS specified in8.7.2; – withMEEQUIPMENT energizedin stand-by conditionandfully operating and withanyswitch in the MAINS PART in any position; – withthehighest RATED supply frequency; –witha supply equal to 110 % of the highest RATEDMAINSVOLTAGE. 8.7.2 * SINGLE FAULT CONDITIONSThe allowable values specified in 8.7.3 apply in theSINGLE FAULT CONDITIONS specifiedin8.1 b) exceptthat: – whereinsulationis used in conjunction with aPROTECTIVE EARTH CONNECTION, short circuitof the insulation appliesonly in the circumstances specified in 8.6.4 b); – theonly SINGLE FAULT CONDITION for the EARTH LEAKAGE CURRENT is the interruption of onesupply conductor at a time; – LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT arenot measured in the SINGLE FAULT CONDITION of short circuiting ofoneconstituent part ofDOUBLE INSULATION. SINGLE FAULT CONDITIONS shall not be applied at thesame timeas thespecial testconditions of MAXIMUM MAINS VOLTAGE onAPPLIED PARTS (8.7.4.7b)) and non-PROTECTIVELY EARTHED parts of the ENCLOSURE (8.7.4.7d)).8.7.3*  Allowable values a)The allowable valuesspecified in8.7.3b), c)and d) apply to currents flowing through the network of Figure 12a) and measured asshown in this figure (or by a device measuring the frequency contentsof thecurrents asdefined in Figure 12b)). The valuesapply to d.c.and a.c.and composite waveforms. Unless statedotherwise they may be d.c.or r.m.s. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 85 – b) The allowable values ofthe PATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTSare stated in Table 3 and Table 4. The valuesof a.c. apply to currents having a frequencynot less than 0,1 Hz. c) The allowable valuesof the TOUCH CURRENT are 100μA in NORMAL CONDITION and 500 μA in SINGLE FAULT CONDITION. d) The allowable valuesof the EARTH LEAKAGE CURRENT are 5 mA inNORMAL CONDITION and10 mA inSINGLE FAULT CONDITION. For PERMANENTLY INSTALLED MEEQUIPMENT connectedtoa supply circuit that supplies only thisMEEQUIPMENT, a highervalue of EARTH LEAKAGECURRENT isallowed. NOTE Local regulation can establish limits for protective earth currents of the installation. See also IEC 60364-7-710 [10]. e)Additionally, regardless of waveform and frequency, noLEAKAGE CURRENT shall exceed10 mA r.m.s. in NORMAL CONDITION or in SINGLE FAULT CONDITION when measuredwith a non-frequency-weighted device.R1R2ZVVoltage measuring instrumentb)R1 10 kΩ ± 5 %a)R2   1 kΩ ± 5 %a)C1   0,015μF ±5 %+20 0 –20 –40 –60 101 102 103 104 105 106Frequencyf HzRelative amplitudec)   dB: 20log Z(f) Z(f = 10)C1a) Measuring device b) Frequency characteristicsIEC   2395/05MDNOTE    The network and voltagemeasuringinstrument above are replaced by the symbol  in thefollowing figures.   Non-inductive componentsResistance ≥ 1 MΩ and capacitance≤ 150 pFZ(f ) is the transfer impedance of the network, i.e. Vout/Iin, for a current of frequencyf.a)b)c)Figure 12–Example ofa measuring device and itsfrequency characteristics(see 8.7.3)BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 86 – Table 3 – *  Allowable values ofPATIENT LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS underNORMAL CONDITION and SINGLE FAULT CONDITIONCurrent inμA TYPE BAPPLIEDPARTTYPE BFAPPLIEDPARTTYPE CFAPPLIEDPARTCurrent Description ReferenceMeasuringCircuit NCSFCNCSFCNCSFCd.c. 10 50 10 50 10 50 PATIENTAUXILIARYCURRENT 8.7.4.8 Figure 19 a.c. 100 500 100 500 10 50 d.c. 10 50 10 50 10 50 From PATIENT CONNECTION to earth 8.7.4.7 a) Figure 15 a.c. 100 500 100 500 10 50 d.c. 10 50 10 50 10 50 PATIENTLEAKAGE CURRENTCaused by an external voltage on a SIP/SOP8.7.4.7 c) Figure 17 a.c. 100 500 100 500 10 50 d.c. 50 100 50 100 50 100 With the sametypes of APPLIED PART connected together 8.7.4.7 a) and 8.7.4.7 h) Figure 15and Figure 20 a.c. 500 1 000 500 1 000 50 100 d.c. 50 100 50 100 50 100 Total PATIENTLEAKAGE CURRENT a Caused by an external voltage on a SIP/SOP8.7.4.7 c) and 8.7.4.7 h) Figure 17 and Figure 20 a.c. 500 1 000 500 1 000 50 100 KeyNC = NORMAL CONDITIONSFC = SINGLE FAULTCONDITIONNOTE 1 For EARTH LEAKAGE CURRENT see 8.7.3 d). NOTE 2 For TOUCH CURRENT see 8.7.3c). a Total PATIENT LEAKAGE CURRENT valuesare only applicable to equipment having multipleAPPLIED PARTS. See 8.7.4.7 h). The individual APPLIED PARTS shall complywith thePATIENT LEAKAGE CURRENT values. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 87 – Table 4 – *  Allowable values ofPATIENT LEAKAGE CURRENTS underthe special testconditions identified in 8.7.4.7 Current inμA Current Description a Reference Measuring Circuit TYPE BAPPLIEDPARTTYPE BFAPPLIEDPARTTYPE CFAPPLIEDPARTCaused by an external voltage on the PATIENTCONNECTION of an F-TYPE APPLIED PART8.7.4.7 b) Figure 16 Not applicable 5 000 50 PATIENTLEAKAGE CURRENTCaused by an external voltage on ametal ACCESSIBLE PART notPROTECTIVELYEARTHED8.7.4.7 d) Figure 18 500 500 – c Caused by an external voltage on the PATIENTCONNECTION of an F-TYPE APPLIED PART8.7.4.7 b) and 8.7.4.7 h) Figure 16 and Figure 20 Not applicable 5 000 100 Total PATIENTLEAKAGE CURRENT bCaused by an external voltage on ametal ACCESSIBLE PART notPROTECTIVELYEARTHED8.7.4.7 d) and 8.7.4.7 h)Figure 18and Figure 201 000 1 000 – caThe condition referred to in Table IV of the second edition as “MAINS VOLTAGE onAPPLIED PART”, and treatedin that edition as a SINGLE FAULT CONDITION, is treated in this edition as a special test condition. The test with MAXIMUM MAINSVOLTAGE on a non-PROTECTIVELY EARTHEDACCESSIBLE PARTis also a special test condition,but the allowable values are the same as forSINGLE FAULT CONDITION. See also the rationales for 8.5.2.2 and 8.7.4.7 d). b TotalPATIENT LEAKAGE CURRENTvalues are only applicable to equipment having multipleAPPLIED PARTS. See8.7.4.7 h). The individual APPLIED PARTS shall complywith thePATIENT LEAKAGE CURRENT values. cThis condition is not tested withTYPE CF APPLIED PARTS because it is covered by the test with MAXIMUM MAINSVOLTAGE on theAPPLIED PART. See also the rationale for 8.7.4.7 d). 8.7.4 Measurements 8.7.4.1 General The LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT test figures referencedin8.7.4.5 to8.7.4.8 (Figure 13to Figure 19inclusive) show suitabletest configurationsfor use inconjunction with the test PROCEDURES specified in thesesubclauses. It is recognized thatother test figures can yield accurate results.However if the testresults are close to theallowed valuesor if there is anydoubt as to thevalidity of the testresults, theapplicable testfigure istobe used as the deciding factor.a)The EARTH LEAKAGE CURRENT, the TOUCH CURRENT, the PATIENT LEAKAGE CURRENT and the PATIENT AUXILIARY CURRENT are measured after the MEEQUIPMENT has been brought up to operating temperaturein accordance with therequirementsof 11.1.3c). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 88 – b)Where examination of the circuit arrangement andthe arrangementof components and material of the MEEQUIPMENT shows no possibility of anyHAZARDOUS SITUATION, the number of tests can be reduced. 14 4 S5S1S10S12P1P1P1P1P1FEPEV MainsT1MDIEC   2396/05For legends, see Table 5. KeyMeasure in all possible combinations of positions of S5, S10 and S12 with: S1 closed (NORMAL CONDITION), and S1 open (SINGLE FAULT CONDITION). Example withthe measuring supply circuit of FigureF.1 Figure13 – Measuring circuit for the EARTH LEAKAGE CURRENT ofCLASS I MEEQUIPMENT,  with or withoutAPPLIED PART(see 8.7.4.5) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 89 – 3MainsT2V V MainsT1V2V1S9P14 4 1P1P1P1P1P1FEPEMD MDS1S10S7S12S5IEC   2397/05 Example withthe measuring supply circuit of FigureF.1. Figure14 – Measuring circuit for the TOUCH CURRENT(see 8.7.4.6) For legends, see Table 5. KeyMeasure (with S7 closed if CLASS I equipment) under all possible combinations of positions of S1, S5, S9, S10, and S12. S1 open is SINGLE FAULT CONDITION. CLASS I equipment only: Measure with S7 open (SINGLE FAULTCONDITION) and with S1 closedunder all possible combinations of S5, S9, S10 and S12. For CLASS IIequipment, thePROTECTIVE EARTH CONNECTION and S7 are not used. Transformer T2 is used if required (see 8.1 a))BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 90 – MainsT1V 1S5S1S10S7S13MDP1P1P1P1P1FEPE4 4 5IEC   2398/05 For legends, see Table 5. KeyMeasure (with S7 closed if CLASS I MEEQUIPMENT) under all possible combinations of positions of S1, S5, S10 and S13. S1 open is SINGLE FAULT CONDITION. CLASS I MEEQUIPMENT only: Measure with S7 open (SINGLE FAULTCONDITION) and with S1 closedunderall possible combinations of S5, S10 and S13. For CLASS II MEEQUIPMENT, the PROTECTIVE EARTH CONNECTION and S7 arenot used. Example withthe measuring supply circuit of FigureF.1. Figure15 – Measuring circuit for the PATIENT LEAKAGE CURRENT from the PATIENT CONNECTION to earth (see 8.7.4.7 a)) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 91 – V V11T1T2MainsMainsL(N) N(L)VV253 3 44S5P1P1P1P1P1P1S1S10S7S9RS13MDFEPEIEC   2399/05For legends, see Table 5. KeyMeasure (with S7 closed, if CLASS I MEEQUIPMENT) WITH S1closed under all possible combinations of positions of S5, S9, S10 and S13. For CLASS II MEEQUIPMENT, the PROTECTIVE EARTH CONNECTION and S7 are not used. Example withthe measuring supply circuit of FigureF.1. Figure16 – Measuring circuit for the PATIENT LEAKAGE CURRENT via thePATIENT CONNECTION(S) ofan F-TYPEAPPLIED PART to earth caused by an external voltage on the PATIENT CONNECTION(S) (see 8.7.4.7 b)) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 92 – MainsT2V 3MainsT1V2V V115 4 4 S9S5S1S10S7MDS13P1P1P1P1P1P1FEPEIEC   2400/05 For legends, see Table 5. KeyMeasure (with S7 closed, if CLASS I MEEQUIPMENT)under all possible combinations of positions of S1, S5, S9, S10 and S13 (S1 open is SINGLE FAULTCONDITION). CLASS I MEEQUIPMENTonly: Measure with S7 open (SINGLE FAULTCONDITION) and with S1closed under all possible combinationsofS5, S9, S10 and S13. For CLASS II MEEQUIPMENT, the PROTECTIVE EARTH CONNECTION and S7 are not used.Example withthe measuring supply circuit of FigureF.1. Figure17 – Measuring circuit for the PATIENT LEAKAGE CURRENT fromPATIENT CONNECTION(S)toearth causedbyan external voltageon aSIGNAL INPUT/OUTPUT PART(see 8.7.4.7 c)) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 93 – MainsT2V 5T1V V2V114 4 S9S5S1S10S7P1P1P1P1P1MDFEPEMainsIEC   2401/05 For legends, see Table 5. KeyMeasure with S1 closed (and withS7 closed, ifCLASS I MEEQUIPMENT)under all possible combinations ofpositions of S5, S9 and S10 For CLASS II MEEQUIPMENT, the PROTECTIVE EARTH CONNECTION and S7 are not used.Example withthe measuring supply circuit of FigureF.1. Figure18 – Measuring circuit for the PATIENT LEAKAGE CURRENT fromPATIENT CONNECTION(S)toearth causedbyan external voltageon ametal ACCESSIBLE PART that is not PROTECTIVELY EARTHED(see 8.7.4.7 d)) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 94 – MainsT1V 144MDS5S1S10S7P1P1P1P1FEPE IEC   2402/05For legends, see Table 5. KeyMeasure (with S7 closed if CLASS I MEEQUIPMENT) under all possible combinations of positions of S1, S5, and S10. S1 open is SINGLE FAULT CONDITION. CLASS I MEEQUIPMENTonly: Measure with S7 open (SINGLE FAULTCONDITION) and with S1closed under all possiblecombinations of positions of S5, and S10. For CLASS II MEEQUIPMENT, the PROTECTIVE EARTH CONNECTION and S7 are not used.Example withthe measuring supply circuit of FigureF.1. Figure19 – Measuring circuit for the PATIENT AUXILIARY CURRENT(see 8.7.4.8) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 95 – MainsT1V 31544 V1S5S1S10S7P1P1P1P1P1P1P1MDMDMDThese connections will depend on the measurementbeing made.See Figure 15 through Figure 18 (inclusive) P1FEPETYPE CFAPPLIED PARTTYPE BAPPLIED PARTTYPE CFAPPLIED PARTTYPE BFAPPLIED PARTTYPE BFAPPLIED PARTTYPE BAPPLIED PART4 See Figure17IEC   2403/05 For legends, see Table 5. KeyFor the position of S1, S5, S7 and S10, see Figure 15, Figure 16, Figure 17 or Figure 18 Figure20 – Measuring circuit for the total PATIENT LEAKAGE CURRENT with all PATIENT CONNECTIONS of all APPLIED PARTS of the same type (TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS orTYPE CF APPLIED PARTS) connected together (see 8.7.4.7 h)) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 96 – Table 5 –Legendsof symbolsfor Figure9 to Figure11, Figure 13to Figure20, FigureA.15, Annexes E and FMEEQUIPMENT ENCLOSURESeparate power supply unit or other electrical equipment in an MESYSTEM that supplies power to the MEEQUIPMENT (see 5.5 g) andAnnex F) SIGNAL INPUT/OUTPUT PART short circuited or loaded PATIENT CONNECTIONSMetal ACCESSIBLE PART not PROTECTIVELY EARTHEDPATIENTcircuit T1,T2Single- or polyphase isolation transformers withsufficient power rating and adjustable output voltage (See also the rationale for 8.7.4.2.) V(1,2,3)Voltmeter indicating r.m.s. value, using, if relevant and possible, one meter with a commutator switchS1,S2,S3Single-pole switches, simulating the interruption of a power supply conductor (SINGLE FAULTCONDITION) (See Annex F) S5,S9Commutator switches to reverse the polarity of theMAINS VOLTAGES7Single-pole switch, simulating the interruption of a single PROTECTIVE EARTH CONDUCTOR to the MEEQUIPMENT (SINGLE FAULT CONDITION) S8 Single pole switch simulating the interruption of a single PROTECTIVE EARTH CONDUCTOR to a separate power supply unit or other electricalequipment in an ME SYSTEM that supplies power to the ME EQUIPMENT(SINGLE FAULT CONDITION) (seeFigure F.5) S10Switch forconnecting a FUNCTIONAL EARTH TERMINAL to the earthed point of the measuringsupplysystem S12Switch forconnecting a PATIENT CONNECTION to the earthed point of the measuring supply circuit S13Switch for connecting to earth a metal ACCESSIBLE PART not PROTECTIVELY EARTHEDS14 Switchto connect/disconnectPATIENT CONNECTION to/from earth P1Sockets, plugs or terminals for the supply connection of the MEEQUIPMENTP2Sockets, plugs or terminals for the connectionto a separatepower supply or other electrical equipment in an MESYSTEM that supplies power to the MEEQUIPMENT (see Figure F.5) MD Measuring device (see Figure 12) FE FUNCTIONAL EARTHTERMINALPE PROTECTIVE EARTHTERMINALR Impedance to protect the circuitry and the personperforming the test, but low enough to acceptcurrents higherthan the allowablevalues of the LEAKAGE CURRENT to be measured  Optional connection Reference earth (for LEAKAGE CURRENTand PATIENT AUXILLARY CURRENTmeasurements and for testing ofDEFIBRILLATION-PROOF APPLIED PARTS,not connected to protective earth of the SUPPLYMAINS) SUPPLY MAINS voltage source 2 3 4 5 R 1 6 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 97 – 8.7.4.2 *  Measuring supply circuitsMEEQUIPMENT specified forconnection toaSUPPLYMAINS is connectedto an appropriate power source. Forsingle-phaseMEEQUIPMENT, thepolarityof the supply is reversible andtests are conducted at both polarities. INTERNALLY POWEREDMEEQUIPMENT is tested without any connection to a measuring supply circuit.NOTE Figure F.1 to Figure F.5 (inclusive) show some suitable arrangements but do not cover all possibilities, forexample, delta-connected 3-phase supplies. 8.7.4.3*  Connection to the measuring supplycircuit a) MEEQUIPMENTprovided with a POWER SUPPLY CORDis tested usingthis cord.b) MEEQUIPMENTprovided withanAPPLIANCE INLET is tested while connected to the measuring supply circuit via a DETACHABLE POWER SUPPLY CORDhavinga lengthof 3m or a length and typespecified in the instructions foruse. c) PERMANENTLY INSTALLED MEEQUIPMENT is tested whileconnected to the measuringsupplycircuit bythe shortest possible connection.d) Measuring arrangement1) APPLIED PARTS, including PATIENTcables(when present), are placed on aninsulating surface with a dielectricconstant of approximately1 (for example, expandedpolystyrene) andapproximately200mm above an earthed metal surface.NOTE 1 The measuring supply circuit and the measuring circuit should be positioned as far as possibleaway from unscreened power source leads. Placing theMEEQUIPMENT on or near a large earthed metal surface should be avoided. NOTE 2 Where APPLIED PARTS are such that the test results can depend upon how they are placed on theinsulating surface, the test is repeated as necessary to determine the worst possible positioning. 2) If an isolating transformer isnot used for LEAKAGE CURRENTmeasurements (e.g. when measuringLEAKAGE CURRENTfor very high inputpower MEEQUIPMENT), the reference earth of themeasuringcircuits is connected toprotectiveearth of theSUPPLY MAINS. 8.7.4.4Measuring device (MD) a) Themeasuring deviceloads the sourceof LEAKAGE CURRENTor PATIENTAUXILIARY CURRENTwith a resistive impedance of approximately 1 000Ω for d.c., a.c. and compositewaveforms withfrequencies upto and including 1MHz.b) The evaluation of current orcurrent components according to 8.7.3 a) is obtainedautomatically if a measuring device according to Figure 12a)or a similarcircuit with thesame frequencycharacteristic isused. This allows measurement of the total effect of all frequencies with a singleinstrument.If currents or current components withfrequenciesexceeding 1kHz might exceedthe 10mA limit specified in8.7.3e), these are measuredby other appropriate meanssuch asa 1 kΩ non-inductiveresistor and suitable measuring instrument.c) Thevoltage measuringinstrumentasshowninFigure 12a) has an input resistance of atleast 1MΩandinput capacitanceof no more than 150pF. It indicates the truer.m.s.valueof the voltage being d.c., a.c. or a composite waveform havingcomponents withfrequencies from0,1 Hz up toandincluding 1 MHz, withan indicating error not exceeding ± 5 % of the indicated value.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 98 – The scalecan indicate thecurrent through the measuringdevice including automatic evaluation of componentswith frequenciesabove 1kHz soas to enable directcomparison ofthe reading withthelimit values specified in 8.7.3.These requirements can be limited toafrequencyrange with an upper limit lowerthan1MHz if it canbeproven(forexample,by the use ofan oscilloscope) that frequencies abovesuchanupper limit do not occur in the measuredcurrent. 8.7.4.5 *  Measurementof the EARTHLEAKAGE CURRENTa) CLASS IMEEQUIPMENTis tested accordingto Figure13.b) If MEEQUIPMENT has more thanone PROTECTIVE EARTH CONDUCTOR(for example, one connected to the mainENCLOSUREand one to a separate power supply unit), then thecurrent to be measuredis theaggregatecurrent thatwould flow into theprotective earthing system of the installation.c) For FIXED MEEQUIPMENTthatcan haveconnections toearth through the buildingstructure,the MANUFACTURER specifies asuitable testPROCEDUREand configuration formeasurement of EARTHLEAKAGE CURRENT.8.7.4.6 *  Measurementof the TOUCH CURRENTa) MEEQUIPMENTis tested according to Figure 14, using anappropriatemeasuringsupply circuit.Measure with MD between earth and each part of the ENCLOSURE(S) that is notPROTECTIVELYEARTHED. Measure withMD between parts oftheENCLOSURE(S) that are not PROTECTIVELYEARTHED. In the SINGLE FAULT CONDITION of interruption of any one PROTECTIVE EARTH CONDUCTOR (when applicable, see8.1b)), measure withMDbetween earth and any part of the ENCLOSURE(S)that isnormallyPROTECTIVELYEARTHED. NOTE It is not necessary to make separate measurements from more than one part that is PROTECTIVELYEARTHED. INTERNALLY POWERED MEEQUIPMENT is investigated for TOUCH CURRENTbut only betweenparts of the ENCLOSURE, not between theENCLOSURE and earth unless8.7.4.6c)applies.b) If MEEQUIPMENT has an ENCLOSUREor a part of the ENCLOSURE made of insulating material, metal foilof maximum 20cmx10cm isapplied in intimatecontact with theENCLOSURE or relevant part of the ENCLOSURE.The metal foil isshifted,if possible, todetermine the highestvalue of theTOUCH CURRENT. The metal foil shouldnot touchany metal partsof the ENCLOSURE thatare possiblyPROTECTIVELYEARTHED; however,metal parts ofthe ENCLOSURE thatare not PROTECTIVELYEARTHEDcan becovered partlyor totally by the metal foil.Where it is intended to measuretheTOUCH CURRENT intheSINGLE FAULT CONDITION of interruption of a PROTECTIVE EARTH CONDUCTOR, the metal foil isarranged to contact partsof the ENCLOSURE that are normallyPROTECTIVELY EARTHED.Where the surface of the ENCLOSURE contacted by the PATIENT orOPERATOR is larger than20 cm x 10 cm, the size of the foil is increased corresponding to the areaof contact. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 99 – c) MEEQUIPMENT with a SIGNAL INPUT/OUTPUT PART is, when required (see 8.1 a)), additionallytestedusing transformer T2.Thevalue of thevoltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINS VOLTAGE. The specific pin configuration used when applying the external voltage isdeterminedtobe worst case based ontesting or circuit analysis.8.7.4.7Measurement of the PATIENT LEAKAGE CURRENTSee Annex K, which contains simplifiedPATIENT LEAKAGE CURRENT diagrams, forsupplementalexplanatory detail. a) MEEQUIPMENT withanAPPLIED PART istested accordingto Figure 15.An ENCLOSURE, other than an APPLIED PART, made of insulating material is placed in anyposition of NORMAL USE upona flat metal surfaceconnected to earthwithdimensions atleast equal to the plan-projection of the ENCLOSURE.b) * MEEQUIPMENT with anF-TYPEAPPLIED PART isadditionally testedaccording toFigure 16.SIGNAL INPUT/OUTPUT PARTS areconnected to earth, if not already permanentlyearthed inthe MEEQUIPMENT.Thevalue of thevoltage to beset at the transformer T2 in Figure 16 is equal to 110% ofthe MAXIMUM MAINS VOLTAGE.For this measurement, non-PROTECTIVELY EARTHED metal ACCESSIBLE PARTS including PATIENT CONECTIONSof other APPLIED PARTS (if present) are connectedto earth.c) * MEEQUIPMENT with an APPLIED PART and a SIGNAL INPUT/OUTPUT PARTis, when required(see 8.1 a)),additionally tested accordingto Figure17.Thevalue of thevoltage set at the transformer T2 is equal to 110 % of the MAXIMUM MAINS VOLTAGE. The specific pin configurationused whenapplying theexternal voltage is to be worst case based on testing or circuitanalysis.d) * MEEQUIPMENT with a PATIENT CONNECTION of a TYPE B APPLIED PART that is notPROTECTIVELY EARTHED or aTYPE BF APPLIED PART and with metal ACCESSIBLE PARTS that arenot PROTECTIVELY EARTHED is additionally testedaccording to Figure 18.The value of the voltage set at the transformer T2 isequal to 110 % of theMAXIMUM MAINSVOLTAGE.This test need not be conducted if it can be demonstrated that there is adequate separation ofthe partsinvolved. e) An APPLIED PART consisting of asurface made of insulating material is tested using metal foil asmentionedunder 8.7.4.6. Alternatively a 0,9 % saline solution isused in which theAPPLIED PART is immersed.Wherethe surface ofthe APPLIED PART intended tocontact thePATIENT is considerably larger than that ofa foilof 20 cmx 10cm, the size of the foil isincreased tocorrespond tothe area of contact.Such metal foil orsaline solution isconsidered as the onlyPATIENT CONNECTION for the APPLIED PART concerned.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 100 – f) Where the PATIENT CONNECTION is formed by a fluid whichcontacts thePATIENT, the fluid is replacedby 0,9 % saline solution, an electrodeis placed inthe saline solution andthis electrode is considered asthePATIENT CONNECTION for the APPLIED PART concerned.g) The PATIENT LEAKAGE CURRENT is measured(seealso Annex E):– forTYPE BAPPLIED PARTS and TYPEBF APPLIED PARTS, from and toall PATIENTCONNECTIONSofa singlefunction either connected directly together or loadedas in NORMAL USE; – inTYPE CFAPPLIED PARTS, from and to everyPATIENTCONNECTION in turn.If the instructionsfor use specifies alternatives for a detachablepart of theAPPLIED PART(for example, PATIENT leads and electrodes), the PATIENT LEAKAGE CURRENT measurements are madewith the least favourablespecifieddetachable part. See also7.9.2.14.h) * The total PATIENT LEAKAGE CURRENT is measured from and to all PATIENT CONNECTIONS ofall APPLIED PA