RTSof the same type (TYPE B APPLIED PARTS, TYPE BF APPLIED PARTS or TYPECF APPLIED PARTS)connected together. See Figure 20. If necessary, a functional earth maybe disconnected before conductingthistest.NOTE Measurement of total PATIENT LEAKAGE CURRENT of TYPE B APPLIED PARTS is onlynecessary if there aretwo or more PATIENT CONNECTION that belong to different functions and that are not electrically connected directly together. i) If the PATIENT CONNECTIONS of the APPLIED PARTare loaded inNORMAL USE, the measuring device is connectedto eachPATIENT CONNECTION in turn.8.7.4.8Measurement of the PATIENT AUXILIARY CURRENTMEEQUIPMENT with an APPLIED PART is testedaccording to Figure19, using anappropriate measuring supply circuit unless the MEEQUIPMENThas only a single PATIENT CONNECTION.The PATIENT AUXILIARY CURRENTismeasured between any singlePATIENT CONNECTION and all otherPATIENT CONNECTIONS, eitherconnected directly togetheror loaded as inNORMAL USE(see also Annex E). 8.7.4.9 * MEEQUIPMENT with multiplePATIENT CONNECTIONSMEEQUIPMENT withmultiplePATIENT CONNECTIONS isinvestigated to ensure that the PATIENT LEAKAGE CURRENT and the PATIENT AUXILIARYCURRENT do not exceed the allowable values for NORMAL CONDITIONwhile one or morePATIENT CONNECTIONS are:– disconnected from thePATIENT; and – disconnected from thePATIENT and earthed. Testing isperformed if an examination of the MEEQUIPMENT circuit indicates that the PATIENT LEAKAGE CURRENT or thePATIENTAUXILIARY CURRENT can increase to excessive levels under the aboveconditions. Actual measurements should belimited to a representativenumber ofcombinations.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 101 – 8.8 Insulation8.8.1*  General Only the followinginsulationshall be subject to testing:–insulation that is relied upon asa MEANS OF PROTECTION, including REINFORCED INSULATION; – insulation between parts of opposite polarity of the MAINS PART on the SUPPLY MAINS side of any mains fuse orOVER-CURRENT RELEASE, whichshall betested asoneMEANS OFPROTECTION. Insulation formingpart of acomponent is exempt provided that the component complieswith 4.8. Insulation formingMEANS OF OPERATOR PROTECTION is exempt from the tests of 8.8 if it complieswith therequirementsand tests of IEC60950-1 forINSULATION CO-ORDINATION. 8.8.2*  Distance through solid insulation or use of thin sheet material Solid insulation which forms SUPPLEMENTARY INSULATION orREINFORCED INSULATION for a PEAKWORKING VOLTAGE greater than 71 V shall either:a) have a distance through insulation ofat least 0,4 mm, orb) not form part of anENCLOSUREand notbe subject to handling orabrasion duringNORMALUSE, and comprise: –at least twolayers of material, each of whichwill pass the appropriate dielectricstrength test; or – three layersof material, forwhichall combinations of twolayers togetherwill pass the appropriate dielectric strengthtest. The appropriate dielectricstrength test for the one or two layers isthe test for one MEANS OFPROTECTIONin the case of SUPPLEMENTARY INSULATION or the test for two MEANS OF PROTECTIONin the case of REINFORCED INSULATION, respectively.NOTE 1 There is no minimum thickness requirement for BASIC INSULATION, nor for insulation operating at WORKINGVOLTAGE up to 71 V. NOTE 2 There is no requirement for all layers of insulation to be of the same material. Compliance ischecked by inspection, by measurement of thicknessandby the dielectricstrength test of 8.8.3. Forwound components, whereBASIC INSULATION, SUPPLEMENTARY INSULATION orREINFORCEDINSULATIONis required between windings, they shall be separated byinterleaved insulationcomplying with a) or b) immediately above, or both,unless one ofthe following wireconstructions isused:c) wire that has solid insulation, other than solvent based enamel, complying witha) above; d)wirethat has multi-layer extruded orspirally wrappedinsulation (wherethe layers can be individually tested for dielectric strength) complying with b)above and passes the tests of Annex L; e) wire that has multi-layer extruded or spirally wrapped insulation (whereonly the finishedwirecan be tested)and passes the tests of Annex L.Theminimum numberofconstructionallayers appliedtothe conductor shall be asfollows: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 102 – – BASIC INSULATION: twowrappedlayersor one extruded layer;– SUPPLEMENTARY INSULATION: two layers, wrapped orextruded; – REINFORCED INSULATION: three layers, wrappedorextruded. In bothd) and e), for spirally wrapped insulation where the CREEPAGE DISTANCES between layers, aswrapped, areless than those given in Table 12 or Table 16 (for PollutionDegree 1)dependingon the type of insulation in question, the pathbetween layersshall be sealed as foracementedjoint in8.9.3.3 and the test voltages of theTYPE TESTS inL.3 are increased to1,6times their normal values. NOTE 3 One layer of material wound with more than50 % overlap is considered to constitute two layers. Where two insulatedwires or one bare and one insulatedwire are incontact inside thewound component, crossingeachotheratan angle between45° and 90°and subject towindingtension, protection against mechanical stress shall be provided. This protectioncan beachieved, for example, by providing physical separation in the form of insulatingsleeving orsheet material, orby using doublethe required number ofinsulation layers. The finished component shall pass routine tests for dielectricstrength using theappropriate test voltages in8.8.3.Compliance ischecked by inspectionand measurement and, if applicable, as specified in AnnexL.However, the tests of Annex Larenot repeated if the material datasheets confirm compliance.8.8.3*  Dielectric strength The dielectric strength of solid electrical insulationof MEEQUIPMENT shall be capable ofwithstanding the test voltages asspecified inTable 6.Only insulationwith asafety functionneed besubject to testing(see 8.8.1). Compliance is checked by applyingthetest voltage specifiedinTable 6for 1min:– immediately after the humiditypreconditioning treatment (as described in 5.7)with theMEEQUIPMENT de-energized during the test, and– after any required sterilization PROCEDURE (see 11.6.7, 7.9.2.12 and theinstructions foruse) withtheMEEQUIPMENT de-energized,and–after reachingatemperature equivalent tothe steady state operating temperature reachedduring the heating test of 11.1.1.Initially, not morethanhalf thetest voltageis applied, and thenit isgradually raised over a period of10s to the fullvalue,which is maintained for1min,after whichit is graduallylowered overa period of 10 s to less thanhalf the full value.The testconditions are as follows:a) * The testvoltagehas awaveform and frequency such that thedielectricstress on the insulation isat least equal to thatoccurringin NORMAL USE. The waveform and frequency of the test voltage can differ from thevoltage applied inNORMAL USE if it can bedemonstratedthat the dielectricstress on the insulation tested will not be diminished.Where the voltage towhich the relevant insulation issubjected inNORMAL USE isnon-sinusoidal a.c., thetest may be performed using a sinusoidal50 Hz or 60 Hztest voltage.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 103 – Alternatively, ad.c. test voltage equal to the peak valueof thea.c. testvoltage may be used. The test voltage, for theWORKING VOLTAGE to which the insulation issubjectedisgreaterthanor equal to the value specified in Table 6.b) During the test, breakdownconstitutesa failure. Insulation breakdown isconsidered to have occurred whenthe current whichflows as a result ofthe application ofthetestvoltagerapidly increases in an uncontrolled manner, that is, the insulation doesnot restricttheflow ofthe current. Corona discharge ora singlemomentaryflashover isnot regarded as insulation breakdown.c) If it isnot possible to testindividual solidinsulations, it is thennecessary to test a large part of the ME EQUIPMENT or even the whole MEEQUIPMENT.In thiscase, it is important not to overstress different types and levels of insulation and the following must be taken intoaccount.– Where anENCLOSURE or part ofENCLOSURE consists of non-conductive surfaces, metal foil is applied.Care is taken that the metal foil is positioned insucha manner that flashover does not occur at theedgesof insulationlinings. If applicable, the metal foil is moved soas to test all parts of the surface. – The circuits on either side ofthe insulation under test should be connected or shortcircuitedsuch that componentswithin thesecircuits do not get stressedduring the test. For example, the terminals of the MAINS PART, the SIGNAL INPUT/OUTPUT PART and the PATIENT CONNECTION(S) (if applicable) respectively are short circuited duringthe test. – Where there arecapacitors across theinsulation under test (e.g. radio-frequency filtercapacitors), they may be disconnected during the test, if they arecertified toIEC 60384-14. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 104 – Table 6 – Test voltagesfor solid insulation forming a MEANS OFPROTECTIONA.C. test voltages in V r.m.s.MEANS OF OPERATOR PROTECTION MEANS OF PATIENT PROTECTIONProtection fromMAINS PARTProtection fromSECONDARY CIRCUITSProtection fromMAINS PARTProtection fromSECONDARY CIRCUITSPEAKWORKING VOLTAGE(U) V peak PEAKWORKING VOLTAGE(U) V d.c. One MOOPTwoMOOPOne MOOPTwoMOOPOne MOPP TwoMOPP One MOPP TwoMOPP U < 42,4 U < 60 1 000 2 000 No test No test 1 500 3 000 500 1 000 42,4 < U ≤ 7160 < U ≤ 71 1 000 2 000 See Table 7 See Table 7 1 500 3 000 750 1 500 71 < U≤184 71 < U≤184 1 000 2 000 See Table 7 See Table 7 1 500 3 000 1 000 2 000 184 <U≤ 212 184 <U≤ 212 1 500 3 000 See Table 7 See Table 7 1 500 3 000 1 000 2 000 212 <U ≤ 354 212 <U ≤ 354 1 500 3 000 See Table 7 See Table 7 1 500 4 000 1 500 3 000 354 <U ≤ 848 354 <U ≤ 848 See Table 7 3 000 See Table 7 See Table 7 √2U+ 1 000 2 x (√2U+ 1 500) √2U+ 1 000 2 x (√2U+ 1 500) 848 <U ≤ 1 414 848 <U ≤ 1 414 See Table 7 3 000 See Table 7 See Table 7 √2U + 1 000 2 x (√2U+ 1 500) √2U+ 1 000 2 x (√2U+ 1 500) 1 414 < U ≤ 10 000 1 414 < U ≤ 10 000 See Table 7 See Table 7 See Table 7 See Table 7 U/√2 + 2 000 √2U+ 5 000 U/√2 + 2 000 √2U+ 5 000 10 000 < U≤ 14 140 10 000 < U≤ 14 140 1,06 x U/√2 1,06 x U/√2 1,06 x U/√2 1,06 x U/√2 U/√2 + 2 000 √2U+ 5 000 U/√2 + 2 000 √2U+ 5 000 U > 14 140 U > 14 140 If necessary, to be prescribed by particular standards BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 105 – Table 7 – Testvoltages for MEANS OF OPERATOR PROTECTIONTest voltage in V r.m.s. PEAKWORKING VOLTAGE(U) V peak or V d.c. One MOOPTwoMOOPPEAKWORKING VOLTAGE(U) V peak or V d.c. One MOOPTwo MOOPPEAKWORKING VOLTAGE(U) V peak or V d.c. One MOOPTwoMOOP34 35 36 38 40 42 44 46 48 50 52 54 56 58 60 62 64 66 68 70 72 74 76 78 80 85 90 95 100 105 110 115 120 125 130 135 140 145 150 152 155 160 165 170 175 180 184 185 190 200 210 220 230 240 500 507 513 526 539 551 564 575 587 598 609 620 630 641 651 661 670 680 690 699 708 717 726 735 744 765 785 805 825 844 862 880 897 915 931 948 964 980 995 1 000 1 000 1 000 1 000 1 000 1 000 1 000 1 000 1 097 1 111 1 137 1 163 1 189 1 214 1 238 800 811 821 842 863 882 902 920 939 957 974 991 1 008 1 025 1 041 1 057 1 073 1 088 1 103 1 118 1 133 1 147 1 162 1 176 1 190 1 224 1 257 1 288 1 319 1 350 1 379 1 408 1 436 1 463 1 490 1 517 1 542 1 568 1 593 1 600 1 617 1 641 1 664 1 688 1 711 1 733 1 751 1 755 1 777 1 820 1 861 1 902 1 942 1 980 250 260 270 280 290 300 310 320 330 340 350 360 380 400 420 440 460 480 500 520 540 560 580 588 600 620 640 660 680 700 720 740 760 780 800 850 900 950 1 000 1 050 1 100 1 150 1 200 1 250 1 300 1 350 1 400 1 410 1 450 1 500 1 550 1 600 1 650 1 700 1 261 1 285 1 307 1 330 1 351 1 373 1 394 1 414 1 435 1 455 1 474 1 494 1 532 1 569 1 605 1 640 1 674 1 707 1 740 1 772 1 803 1 834 1 864 1 875 1 893 1 922 1 951 1 979 2 006 2 034 2 060 2 087 2 113 2 138 2 164 2 225 2 285 2 343 2 399 2 454 2 508 2 560 2 611 2 661 2 710 2 758 2 805 2 814 2 868 2 934 3 000 3 065 3 130 3 194 2 018 2 055 2 092 2 127 2 162 2 196 2 230 2 263 2 296 2 328 2 359 2 390 2 451 2 510 2 567 2 623 2 678 2 731 2 784 2 835 2 885 2 934 2 982 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 000 3 065 3 130 3 194 1 750 1 800 1 900 2 000 2 100 2 200 2 300 2 400 2 500 2 600 2 700 2 800 2 900 3 000 3 100 3 200 3 300 3 400 3 500 3 600 3 800 4 000 4 200 4 400 4 600 4 800 5 000 5 200 5 400 5 600 5 800 6 000 6 200 6 400 6 600 6 800 7 000 7 200 7 400 7 600 7 800 8 000 8 200 8 400 8 600 8 800 9 000 9 200 9 400 9 600 9 800 10 000 3 257 3 320 3 444 3 566 3 685 3 803 3 920 4 034 4 147 4 259 4 369 4 478 4 586 4 693 4 798 4 902 5 006 5 108 5 209 5 309 5 507 5 702 5 894 6 082 6 268 6 452 6 633 6 811 6 987 7 162 7 334 7 504 7 673 7 840 8 005 8 168 8 330 8 491 8 650 8 807 8 964 9 119 9 273 9 425 9 577 9 727 9 876 10 024 10 171 10 317 10 463 10 607 3 257 3 320 3 444 3 566 3 685 3 803 3 920 4 034 4 147 4 259 4 369 4 478 4 586 4 693 4 798 4 902 5 006 5 108 5 209 5 309 5 507 5 702 5 894 6 082 6 268 6 452 6 633 6 811 6 987 7 162 7 334 7 504 7 673 7 840 8 005 8 168 8 330 8 491 8 650 8 807 8 964 9 119 9 273 9 425 9 577 9 727 9 876 10 024 10 171 10 317 10 463 10 607 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 106 – 8.8.4Insulation other than wire insulation 8.8.4.1*  Mechanical strengthand resistancetoheat The resistance toheat shall be retained by all types of insulation, including insulatingpartition walls, during theEXPECTED SERVICE LIFE of the MEEQUIPMENT. Complianceischecked by inspection of theMEEQUIPMENT and theRISK MANAGEMENT FILE and,if necessary, inconjunctionwith the following tests:– resistance tomoisture, etc. (see 11.6); – dielectricstrength (see 8.8.3); – mechanicalstrength (see 15.3). Resistanceto heatis established by the following tests,which need not be performed if satisfactory evidenceof compliance is provided.a) For parts of the ENCLOSURE and other external insulatingparts, the deteriorationofwhich could result in an unacceptableRISK, by the ball-pressure test:ENCLOSURES and otherexternal parts of insulating material, except the insulation of flexible cords and parts of ceramic material, are subjected to a ball-pressure test usingthetest apparatusshownin Figure 21. The surface of thepart to be testedis placed in the horizontal position andasteel ball of 5mm diameter is pressedagainst thesurface with aforce of 20N. The test isperformed in a heating cabinet at a temperature of 75°C ±2 °C or the ambient temperature indicated in the technical description(see 7.9.3.1)±2°C plusthe temperature rise of the relevant part of insulating material measured during the test of 11.1, whichever is the higher.The ball iswithdrawn after 1 h and the diameter of the impression made by the ball ismeasured. An impression greater than2 mm indiameterconstitutesa failure.b) For parts of insulating materialthat support uninsulated parts oftheMAINS PART, the deterioration of whichcould influence thesafetyof theMEEQUIPMENT, by the ball-pressure test:A test is performedas described in a)above, but ata temperatureof 125°C ± 2 °C orat the ambient temperature indicated in the technical description (see 7.9.3.1) ± 2 °C plus the temperature rise thatwasdetermined during thetest of 11.1of therelevant part, whichever is the higher. Thetestis not performed onparts of ceramic material, insulating parts of commutators, brush-caps andthe like, and on coil formersnot used asREINFORCED INSULATION. NOTE  For SUPPLEMENTARY INSULATION and REINFORCED INSULATION of thermoplastic materials, see also13.1.2. 8.8.4.2Resistance to environmental stress Theinsulating characteristicsand mechanical strength ofany MEANS OF PROTECTION shall be so designed or protected that it is not likely to be impaired byenvironmental stresses including deposition of dirt orby dust resulting from wear of parts within the MEEQUIPMENT tosuch an extent that CREEPAGE DISTANCES and AIR CLEARANCES arereducedbelow the valuesspecified in 8.9. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 107 – Ceramic material not tightly sintered, and thelike, and beads aloneshall not beusedasSUPPLEMENTARYINSULATION or REINFORCEDINSULATION. Insulatingmaterial inwhichheating conductors are embeddedmay be considered asoneMEANS OF PROTECTION but shall notbe used as twoMEANS OF PROTECTION. Compliance ischecked by inspection,by measurement and for natural latexrubberby the following test: Parts of naturallatex rubber are aged in an atmosphere of oxygen under pressure. Thesamplesare suspended freely in an oxygen cylinder, the effective capacity ofthe cylinderis atleast 10 times the volume of thesamples. The cylinder isfilledwithcommercialoxygen not less than 97% pure, to a pressure of2,1 MPa ± 70 kPa.The samples are kept in the cylinder at a temperature of 70°C ± 2 °C for 96 h. Immediately afterwards, theyare takenout of thecylinderandleft atroom temperature forat least 16h. After the test, the samples are examined. Cracks visible to the naked eye constitutea failure. R = 2,5mm Spherical SampleIEC   2404/05 Figure21 – Ball-pressure test apparatus(see 8.8.4.1)8.9 * CREEPAGE DISTANCES and AIR CLEARANCES8.9.1*  Values 8.9.1.1 General CREEPAGE DISTANCES andAIR CLEARANCES of MEEQUIPMENT shall be equal toor greater thanthe values of Table 11 to Table 16 (inclusive) except as specified in 8.9.1.2 to 8.9.1.15. Seealso 8.9.2 to 8.9.4. 8.9.1.2 CREEPAGE DISTANCES andAIR CLEARANCES complying withIEC60950-1 The values of Table 11 to Table 16 (inclusive) do not apply to CREEPAGE DISTANCES and AIRCLEARANCES forming MEANS OF OPERATOR PROTECTIONthat comply with the requirementsofIEC 60950-1 forINSULATION CO-ORDINATION and areused in theconditions (e.g. overvoltage category, pollution degree) under which compliance wastested. 8.9.1.3CREEPAGE DISTANCES across glass, mica, ceramic and similar materials For CREEPAGE DISTANCES across glass,mica, ceramicandother inorganic insulatingmaterialswith similar tracking characteristics,the specifiedminimum valueof AIR CLEARANCEshall be applied asthe minimumCREEPAGE DISTANCE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 108 – 8.9.1.4 Minimum CREEPAGE DISTANCEIf the minimum CREEPAGE DISTANCEderived from Table 11 to Table 16 (inclusive) isless thanthe applicable minimum AIR CLEARANCE, that value of minimum AIR CLEARANCE shall beappliedas the minimum CREEPAGE DISTANCE. 8.9.1.5 MEEQUIPMENTRATED for high altitudes Unless otherwise declared by the MANUFACTURER, MEEQUIPMENT isRATED to operate at analtitude ≤ 2 000 m.Where ME EQUIPMENT is intended to be operated in apressurizedenvironment, e.g. aircraft, the operating altitude corresponding to the air pressureconcerned shall be used in determining multiplicationfactorfrom Table 8. The AIR CLEARANCE is thenmultiplied by this factor. CREEPAGE DISTANCES arenot subject to themultiplication factors but shall alwaysbe at least aslarge as the resulting value for AIR CLEARANCE. Table 8 – Multiplicationfactors for AIR CLEARANCESfor altitudes up to 5 000 mRATED operating altitude (a) mNormal barometric pressure kPaMultiplication factor for MOOPMultiplication factor for MOPPa ≤2 000 80,0 1,00 1,00 2 000 < a≤ 3000 70,0 1,14 1,00 3 000 < a≤ 4000 62,0 1,29 1,14 4 000 < a ≤ 5000 54,0 1,48 1,29 NOTE 1 The multiplication factors for MEANS OF OPERATOR PROTECTION relate to IEC 60950-1, which specifies AIR CLEARNACESfor altitudes up to 2 000 m. NOTE 2 The multiplication factors for MEANS OF PATIENT PROTECTION relate to the secondedition of IEC 60601-1, whichspecified spacing AIR CLEARANCES for altitudes up to 3 000 m. NOTE 3 The multiplication factors forMOOPs (column 3) are derived from IEC 60664-1:1992 as amended. 8.9.1.6*  Interpolation If the WORKING VOLTAGEhas a value between those given in Table 11 to Table 16 (inclusive): – fordeterminingCREEPAGE DISTANCES,linear interpolation ispermittedbetween thenearesttwo values, thecalculatedspacing beingrounded to the next higher 0,1mm increment; – fordeterminingAIR CLEARANCES forPEAK WORKING VOLTAGES above 2800V peakor d.c., linear interpolation ispermitted between the nearest two values, the calculatedspacing being rounded to the next higher 0,1 mm increment; – fordetermining AIR CLEARANCES for PEAK WORKING VOLTAGE up to2800V peak ord.c., thehigherof the twovalues shall be applied.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 109 – 8.9.1.7 Material groups classification Material groups are classified as showninTable 9.Table 9 – Material group classification Material groupComparative tracking index (CTI)I 600 ≤ CTI II 400 ≤ CTI < 600 IIIa 175 ≤ CTI < 400 IIIb 100 ≤ CTI < 175 The material group is verified by evaluation of the test data for the material according toIEC 60112 using50 drops of solution A. If the material group isnot known, material group IIIb shall be assumed. 8.9.1.8 Pollution degree classificationPollution degrees areclassified as follows:– Pollutiondegree1 is used to describea micro-environment that issealed soas toexcludedust and moisture. NOTE 1 An example of such a micro-environment is a sealed or potted component or assembly. – Pollutiondegree2 is used todescribea micro-environment where only non-conductive pollutionoccurs exceptthat occasionally atemporary conductivity caused bycondensationis to be expected. – Pollutiondegree3 is used to describea micro-environment that issubject toconductivepollution,or to dry non-conductive pollutionthat could become conductive due to expectedcondensation.– Pollutiondegree 4is usedto describe a micro-environment where continuous conductivity occurs dueto conductive dust, rain orother wet conditions. NOTE 2 This type of environment can occur inside commutating motors which generate carbon dust from the brushes. Pollution degree 4 isnot acceptable for insulation providing a MEANS OF PROTECTION. However, in the case where insulation between the MAINS PART and earth might becompromised, it is necessary toprovidemeasures, suchasplanned maintenance, to ensure that the micro-environment ismitigated toa lower pollutiondegree. 8.9.1.9 OvervoltagecategoryclassificationThe applicable value of the MAINS TRANSIENT VOLTAGE shall bedetermined from theovervoltage category accordingtoIEC60664-1 andtheNOMINAL a.c. MAINS VOLTAGE using Table 10. 8.9.1.10 AIR CLEARANCE for MAINS PARTSFor MAINS PARTS operating onRATED MAINS VOLTAGES upto 300 V,the requiredAIR CLEARANCEshall bethe valuein Table 13 forthe r.m.s.or d.c.RATED MAINS VOLTAGE plus the additional AIR CLEARANCE in Table 14 for the PEAK WORKING VOLTAGE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 110 – 8.9.1.11 SUPPLY MAINS overvoltage This standardrelates toovervoltagecategory II according to IEC60664-1. If MEEQUIPMENT is intended to be used in locationswhere theSUPPLY MAINS is overvoltage category III, the values specifiedin Table 13to Table 15 (inclusive) will beinadequatefor clearance.Therefore the values given in the next MAINS TRANSIENT VOLTAGE column upwards shall be used. Whilst it is not envisaged thatPATIENT protection(Table 12)will be required for use ofMEEQUIPMENT on overvoltage category III SUPPLY MAINS, should thisbenecessary, guidance isgiven onthe values required intherationale for Subclause 8.9.Table 10– MAINS TRANSIENT VOLTAGEMAINS TRANSIENT VOLTAGEV peak Overvoltage CategoryNOMINAL a.c. SUPPLY MAINS voltageline-to-neutralup to and including V r.m.s. I II III IV 50 330 500 800 1 500 100 500 800 1 500 2 500 150 a800 1 500 2 500 4 000 300 b1 500 2 500 4 000 6 000 600 c2 500 4 000 6 000 8 000 NOTE 1 In Norway, due to the IT power distribution system used, the a.c SUPPLY MAINS voltage is considered to be equal to the line-to-line voltage, and will remain 230 V in caseof a single earth fault. NOTE 2 In Japan, the value of the MAINS TRANSIENT VOLTAGES for the NOMINAL a.c.SUPPLY MAINS voltage of 100V is determined fromcolumns applicable to theNOMINALa.c.SUPPLY MAINS voltage of 150 V.a Including 120/208 or 120/240V. b Including 230/400 or 277/480V. c Including 400/690 V. 8.9.1.12 SECONDARY CIRCUITSA SECONDARY CIRCUIT derived froma SUPPLY MAINS will normally beovervoltage category I according to IEC60664-1 if the MAINS PARTisovervoltage category II; the maximum transientsfor various SUPPLY MAINS voltages inovervoltagecategory I are shown in thecolumn headingsof Table 15.Where the SECONDARY CIRCUIT is earthed or the ME EQUIPMENT is INTERNALLY POWERED, Table 15 applies.Where a SECONDARY CIRCUIT isnot earthed and isderived from a SUPPLY MAINS,the circuitshall be subjectedtothe requirementsforprimarycircuits in Table 13and Table14. If the SECONDARY CIRCUIT isseparated from theMAINS PART by a functionally earthed or PROTECTIVELY EARTHED metal screen or transients in theSECONDARY CIRCUIT arebelow thelevels expected for overvoltage category I, (for example due to being attenuated by connectinga component, suchas acapacitor, between theSECONDARY CIRCUIT andearth), the values in Table 15 apply.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 111 – The column for circuitsnot subject to transient overvoltages appliesto: – d.c.SECONDARY CIRCUITSthat are reliably connectedtoearthand have capacitivefilteringwhich limitsthepeak-to-peakripple to 10 % of thed.c. voltage; and– circuitsinINTERNALLY POWERED MEEQUIPMENT. 8.9.1.13 PEAK WORKING VOLTAGES above 1 400 V peakor d.c. The values inTable15 for PEAK WORKING VOLTAGESabove 1 400 V peak or d.c. donot applyifall thefollowing conditions are satisfied:– theAIR CLEARANCEis atleast 5 mm;– the insulationinvolved passes a dielectric strengthtest accordingto 8.8.3 using:•an a.c. test voltage whose r.m.s. value is equal to 1,06 times the PEAK WORKING VOLTAGE or•a d.c. test voltage equal to the peakvalue of the a.c. test voltage prescribed above; and – the AIR CLEARANCE path is partly or entirely through air or along the surface of aninsulatingmaterial of material group I. If the AIR CLEARANCEpath is also partly along thesurfaceof amaterialthat isnot materialgroupI, the dielectricstrength test isconducted only across thepart(s)of the paththat are through air. 8.9.1.14 Minimum CREEPAGE DISTANCES for twoMEANS OF OPERATOR PROTECTIONMinimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTIONare obtained bydoubling the valuesshown in Table16 foroneMEANS OF OPERATOR PROTECTION. 8.9.1.15 * CREEPAGE DISTANCES and AIR CLEARANCES forDEFIBRILLATION-PROOF APPLIEDPARTSCREEPAGE DISTANCES andAIR CLEARANCESneeded to satisfy 8.5.5.1 for DEFIBRILLATION-PROOFAPPLIED PARTS shall not be less than 4 mm. NOTE In Table 11 and Table 12, which detail the spacing for PATIENT protection, the CREEPAGE DISTANCE and AIRCLEARANCE are both related to r.m.s. or d.c. WORKING VOLTAGES. In Table 13, Table 14 and Table 15, which detailthe spacing forOPERATOR protection, the clearance is related to peak or d.c. WORKING VOLTAGE and the CREEPAGEDISTANCEis related to r.m.s. or d.c. WORKING VOLTAGE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 112 – Table 11– Minimum CREEPAGE DISTANCES and AIR CLEARANCES between parts ofoppositepolarity of the MAINS PARTWORKING VOLTAGEV d.c. up to and including WORKING VOLTAGEV r.m.s. up to and including CREEPAGE DISTANCEmm AIR CLEARANCEmm 17 12 0,8 0,4 43 30 1 0,5 85 60 1,3 0,7 177 125 2 1 354 250 3 1,6 566 400 4 2,4 707 500 5,5 3 934 660 7 4 1 061 750 8 4,5 1 414 1 000 11 6 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 113 – Table 12– Minimum CREEPAGE DISTANCES and AIR CLEARANCES providing MEANS OF PATIENT PROTECTIONSpacing providing one MEANS OF PATIENT PROTECTIONSpacing providing twoMEANS OF PATIENT PROTECTIONWORKING VOLTAGEV d.c. up to and including WORKING VOLTAGEV r.m.s. up to and including CREEPAGE DISTANCEmm AIR CLEARANCEmm CREEPAGE DISTANCEmm AIR CLEARANCEmm 17 12 1,7 0,8 3,4 1,6 43 30 2 1 4 2 85 60 2,3 1,2 4,6 2,4 177 125 3 1,6 6 3,2 354 250 4 2,5 8 5 566 400 6 3,5 12 7 707 500 8 4,5 16 9 934 660 10,5 6 21 12 1 061 750 12 6,5 24 13 1 414 1 000 16 9 32 18 1 768 1 250 20 11,4 40 22,8 2 263 1 600 25 14,3 50 28,6 2 828 2 000 32 18,3 64 36,6 3 535 2 500 40 22,9 80 45,8 4 525 3 200 50 28,6 100 57,2 5 656 4 000 63 36,0 126 72,0 7 070 5 000 80 45,7 160 91,4 8 909 6 300 100 57,1 200 114,2 11 312 8 000 125 71,4 250 142,8 14 140 10000 160 91,4 320 182,8 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 114 – Table 13– Minimum AIR CLEARANCES providing MEANS OF OPERATOR PROTECTIONfrom theMAINS PARTAIR CLEARANCE in mmWORKING VOLTAGEup to and including NOMINALMAINSVOLTAGE< 150 V (MAINS TRANSIENTVOLTAGE 1 500 V) 150 V < NOMINALMAINS VOLTAGE< 300 V (MAINS TRANSIENT VOLTAGE 2 500 V) 300 V < NOMINALMAINSVOLTAGE< 600 V (MAINS TRANSIENT VOLTAGE 4 000V) Voltage peak or d.c.Voltage r.m.s (sinusoidal)Pollution degrees 1 and 2 Pollution degree 3 Pollution degrees1, 2 and3 Pollution degrees1, 2 and3 V V One MOOPTwoMOOPOne MOOPTwoMOOPOne MOOPTwoMOOPOne MOOPTwoMOOP210 150 1,0 2,0 1,3 2,6 2,0 4,0 3,2 6,4 420 300 1 MOOP 2,0  2 MOOP4,0 3,2 6,4 840 600 1 MOOP 3,2  2 MOOP6,4 1 400 1 000 1 MOOP 4,2  2 MOOP6,4 2 800 2 000 1 or 2MOOP 8,47 000 5 000 1 or 2MOOP 17,5 9 800 7 000 1 or 2MOOP 2514 000 10 000 1 or2MOOP 3728 000 20 000 1 or2MOOP 80AIR CLEARANCES for WORKING VOLTAGES above 20 kVr.m.s. or 28 kV d.c. can be prescribed by particular standards if necessary.NOTE AIR CLEARNACES are a function of peak voltage in the circuit. The r.m.s. voltage column is provided for thespecial case where the voltage has a sinusoidal waveform.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 115 – Table 14– Additional AIR CLEARANCESfor insulation in MAINS PARTS withPEAK WORKING VOLTAGES exceeding the peak value ofthe NOMINALMAINSVOLTAGE a (see 8.9.1.10)NOMINALMAINS VOLTAGE≤≤ 150 V r.m.s. or 210 V d.c. 150 V r.m.s. or 210 V dc < NOMINALMAINSVOLTAGE≤≤ 300 V r.m.s. or 420 V d.c. Additional AIR CLEARANCEmmPollution degrees 1 and 2 Pollution degree 3 Pollution degrees 1, 2 and 3 PEAK WORKING VOLTAGEV PEAK WORKING VOLTAGEV PEAK WORKING VOLTAGEV One MOOPTWOMOOP210 298 386 474 562 650 738 826 914 1 002 1 090 210 294 379 463 547 632 715 800 420 493 567 640 713 787 860 933 1 006 1 080 1 153 1 226 1 300 0 0,1 0,2 0,3 0,4 0,5 0,6 0,7 0,8 0,9 1,0 1,1 1,2 0 0,2 0,4 0,6 0,8 1,0 1,2 1,4 1,6 1,8 2,0 2,2 2,4 aWhen using this table, select the appropriate column for the RATED MAINS VOLTAGE and pollution degree andchoose the row in that column which covers the actualPEAK WORKING VOLTAGE. Read the additional AIRCLEARANCE required from the relevant right hand column (for one or two MEANS OF OPERATOR PROTECTION and addthis to the minimum AIR CLEARANCE from Table 13 to give the total minimum AIR CLEARANCE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 116 – Table 15– Minimum AIR CLEARANCES for MEANS OF OPERATOR PROTECTION in SECONDARY CIRCUITS(see 8.9.1.12)AIR CLEARANCES in mm WORKING VOLTAGEup to and including Transient value for SECONDARY CIRCUIT≤≤ 800 V(NOMINAL MAINSVOLTAGE≤≤ 150 V) Transient value for SECONDARY CIRCUIT≤≤ 1 500 V(150 V <  NOMINAL MAINS VOLTAGE≤≤ 300 V) Transient value forSECONDARYCIRCUIT≤≤2 500 V(300 V < NOMINALMAINS VOLTAGE≤≤600 V) Circuit not subject to transient overvoltages Pollution degrees 1 and 2 Pollution degree 3 Pollution degrees 1 and 2 Pollution degree 3 Pollution degrees 1, 2 and 3 Pollution degrees 1 and 2 onlyVoltage V peak or V d.c. Voltage V r.m.s. (sinu- soidal) One MOOPTwoMOOPOne MOOPTwoMOOPOne MOOPTwoMOOPOne MOOPTwoMOOPOne MOOPTwoMOOPOne MOOPTwoMOOP71 50 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,4 0,8 140 100 0,7 1,4 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4 210 150 0,9 1,8 1,3 2,6 1,0 2,0 1,3 2,6 2,0 4,0 0,7 1,4 280 200 One MOOP 1,4; two MOOP 2,8 2,0 4,0 1,1 2,2 420 300 One MOOP 1,9; two MOOP 3,8 2,0 4,0 1,4 2,8 700 500 One MOOP 2,5; two MOOP 5,0 840 600 One MOOP 3,2; two MOOP 5,0 1 400 1 000 One MOOP 4,2; two MOOP 5,0 2 800 2 000 One or two MOOP 8,4, but see 8.9.1.13 7 000 5 000 One or two MOOP 17,5, but see 8.9.1.13 9 800 7 000 One or two MOOP 25, but see 8.9.1.13 14 000 10 000 One or two MOOP 37, but see 8.9.1.13 28 000 20 000 One or two MOOP 80, but see 8.9.1.13 42 000 30 000 One or two MOOP 130, but see 8.9.1.13 NOTE AIR CLEARNACES are a function of peak voltage in the circuit. The r.m.s voltage column is provided for thespecial case where the voltage has a sinusoidal waveform. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 117 – Table 16– MinimumCREEPAGE DISTANCES providing MEANS OF OPERATOR PROTECTION a CREEPAGE DISTANCE in mm Spacing for one MEANS OF OPERATOR PROTECTIONPollution degree 1 Pollution degree 2 Pollution degree 3 Material groupMaterial groupMaterial groupWORKING VOLTAGEV r.m.s or d.c. I, II, IIIa, IIIb I II IIIa or IIIb I II IIIa or IIIb 50 100 125 150 200 250 300 400 600 800 1 000 Use the AIR CLEARANCEfrom the appropriate table 0,6 0,7 0,8 0,8 1,0 1,3 1,6 2,0 3,2 4.0 5,0 0,9 1,0 1,1 1,1 1,4 1,8 2,2 2,8 4,5 5,6 7,1 1,2 1,4 1,5 1,6 2,0 2,5 3,2 4,0 6,3 8,0 10,0 1,5 1,8 1,9 2,0 2,5 3,2 4,0 5,0 8,0 10,0 12,5 1,7 2,0 2,1 2,2 2,8 3,6 4,5 5,6 9,6 11,0 14,0 1,9 2,2 2,4 2,5 3,2 4,0 5,0 6,3 10,0 12,5 16,0 NOTE  Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION are obtained by doubling the values inthis table.a CREEPAGE DISTANCES within this table apply to all situations.8.9.2 *Applicationa) *  For insulation in theMAINS PARTbetween parts of opposite polarity, the minimumCREEPAGE DISTANCES andAIR CLEARANCESarenot required if short circuiting ofeachsingle one of these CREEPAGE DISTANCES and AIR CLEARANCES in turn does not result in aHAZARDOUS SITUATION. b) The contribution to the CREEPAGE DISTANCES ofany groove or airgap less than 1mm wideshall belimited to itswidth(see Figure 23 to Figure 31 [inclusive]).c) If AIR CLEARANCE provides aMEANS OFPROTECTION, the relative positioning shall be suchthat the relevant parts are rigid and located by moulding or the design shall be otherwisesuchthat there is noreduction of adistance belowthe specified value by deformationormovement of the parts. Where limited movement of one of the relevant parts isnormal or likely, thisshall betakeninto account whencomputing the minimum AIR CLEARANCE. 8.9.3*  Spacesfilled by insulating compound 8.9.3.1 General Where distances between conductiveparts arefilled with insulating compound, includingwhereinsulationis reliably cementedtogether withinsulating compound, sothatAIR CLEARANCES andCREEPAGE DISTANCES do not exist, only the requirementsfor solidinsulationapply. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 118 – NOTE Examples of such treatment include potting, encapsulation and vacuum impregnation, components orsubassemblies that are treated with an insulating compound that fills voids; and internal insulation between adjacent tracks on one layer of a multi-layer printed board. Compliance is checked by inspection, measurement and test of samples. Requirements for CREEPAGE DISTANCES and AIR CLEARANCESdo not apply if samples pass the thermal cycling, humiditypreconditioning and dielectric strength tests specifiedin either 8.9.3.2 and 8.9.3.4 or8.9.3.3 and8.9.3.4. 8.9.3.2Insulating compound forming solid insulation between conductive parts Forsituationswhere insulatingcompound forms solid insulation betweenconductive parts, asingle finishedsample is tested. The sample issubjected to the thermalcyclingPROCEDURE asspecified in 8.9.3.4, followedby humidity preconditioningaccordingto 5.7 exceptfor 48 hoursonly, followed bya dielectricstrength test according to8.8.3 except that the test voltage ismultipliedby 1,6. The tests are followed by inspection, includingsectioning, and measurement. Cracksorvoids in the insulating compoundsuchas would affect thehomogeneity ofthematerial constitute afailure.8.9.3.3Insulating compound forming a cemented joint with otherinsulating parts For situationswhere insulating compound forms a cemented joint with other insulating parts,the reliability of the joint is checked bytestingthree samples.If a winding of solvent-basedenamelled wire is used, it is replaced for the test by a metal foil or by a few turns of bare wire, placedclose to thecemented joint. The threesamplesare then testedas follows.– One of the samples is subjected to the thermal cyclingPROCEDURE asspecified in 8.9.3.4. Immediately after the last periodat highest temperature during thermal cycling it is subjected to a dielectric strength test according to 8.8.3 except that the test voltage ismultiplied by 1,6; – The othertwo samples are subjected to humidity preconditioning accordingto 5.7 exceptfor48 hours only, followed by a dielectricstrength testaccording to 8.8.3exceptthat the test voltage is multiplied by 1,6. 8.9.3.4 Thermal cycling The sample is subjected 10 times tothe following sequence oftemperature cycles:  68 hatT1  ± 2 °C; 1 hat25 °C± 2 °C; 2 hat0 °C± 2 °C; not less than1 hat25 °C± 2 °C, where T1 isthe higher of– 10°C above themaximum temperature ofthe relevant partas determined according to 11.1.1; or– 85 °C.However, the 10°C marginis not added if the temperature is measuredby anembedded thermocouple. The periodof time taken for the transition from one temperature to another is not specified,but the transition ispermitted tobe gradual. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 119 – 8.9.4 *  MeasurementofCREEPAGE DISTANCESAND AIR CLEARANCESComplianceischecked by measurement takinginto account therules in Figure22 to Figure31(inclusive). In eachfigure, thedashed line () representsAIR CLEARANCE and the shaded bar ()representsCREEPAGE DISTANCE.Anycornerwith included angleless than 80°is assumedto be bridged with aninsulating link of 1 mm moved into the least favourable position (see Figure 25). Where the distance across the top of a groove is 1 mm or more, no CREEPAGE DISTANCE existsacross the airspace(see Figure24). CREEPAGE DISTANCES andAIR CLEARANCESbetween parts movingrelative to each other aremeasured withthe parts intheirleast favourable positions. Computed CREEPAGE DISTANCE isnever less thanmeasuredAIR CLEARANCE. Coatings ofvarnish, enamel or oxide are ignored. Coverings ofanyinsulatingmaterial,however,are considered as insulation, if thecovering isequivalent to a sheet of insulatingmaterialof equal thicknesswithrespect toits electrical, thermal and mechanicalproperties. If CREEPAGE DISTANCES orAIR CLEARANCES for one or twoMEANS OF PROTECTION are interrupted by one ormorefloating conductive parts,theminimum values specified in Table 11 to Table16 (inclusive) apply to the sum of the sections, except that distances less than 1mm arenottaken intoconsideration. If there are grooves transverse to the CREEPAGE DISTANCE, the wall of the groove iscounted asCREEPAGE DISTANCEonly if the width of the groove is more than 1 mm (see Figure 24). Inall other cases the groove is neglected. In the caseof a barrierplaced on the surface of insulation or held in arecess, theCREEPAGEDISTANCES are measured over thebarrieronly if the latter isso affixed that dustand moisture cannot penetrateinto the joint or recess. For MEEQUIPMENT providedwith an APPLIANCE INLET, the measurements are made with an appropriate connector inserted. ForotherMEEQUIPMENT incorporating POWER SUPPLY CORDS, they aremade with supply conductors ofthelargest cross-sectional area specifiedbythe MANUFACTURERand also without conductors. Movablepartsareplaced in the least favourable position; nuts andscrewswithnon-circular heads are tightened in theleast favourableposition.CREEPAGE DISTANCES andAIR CLEARANCES throughslotsor openings in external parts are measured to thestandard test finger of Figure6. If necessary,a force is applied toany point onbareconductors and to the outsideof metal ENCLOSURES in an endeavour toreduce the CREEPAGE DISTANCES andAIR CLEARANCESwhile taking the measurements. The force is applied by means of a standard test finger having a tip as shown in Figure 6 andhas a value of: 2 N forbare conductors;  30 N for ENCLOSURES.CREEPAGE DISTANCE andAIR CLEARANCES are measured after useof the test hook according to 5.9.2.2, if relevant. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 120 – Condition: Path under considerationis aflat surface. IEC   2405/05 Rule: CREEPAGE DISTANCE andAIR CLEARANCE aremeasured directlyacross the surface. Figure22 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 1 Condition: Path under considerationincludes a parallel- orconverging-sided groove ofany depth with a width less than 1 mm. <1 mmIEC   2406/05 Rule: CREEPAGE DISTANCE andAIR CLEARANCE aremeasured directly across the groove as shown. Figure23 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 2 Condition: Path under considerationincludes a parallel-sided groove of any depth and equal to or more than 1 mm. ≥1 mm IEC   2407/05 Rule: AIR CLEARANCEis the “line of sight” distance. CREEPAGE DISTANCE path follows thecontour of thegroove. Figure24 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 3 Condition: Path under considerationincludes a V-shaped groovewith a width greater than 1mm and aninternal angle ofless than 80°. =1 mmIEC   2408/05 Rule: AIR CLEARANCEis the “line of sight” distance. CREEPAGE DISTANCE path follows thecontour of thegroove but“short circuits” the bottomof the groove by a 1 mm link. Figure25 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 4 Condition: Path under considerationincludes a rib. IEC   2409/05 Rule: AIR CLEARANCEis the shortest direct air path over the top ofthe rib. CREEPAGE DISTANCEpath follows the contour of the rib. Figure26 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 5 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 121 – Condition: Path under considerationincludesan uncemented joint (see 8.9.3) with grooves less than 1 mm wide on each side.<1 mm<1 mmIEC   2410/05 Rule: CREEPAGE DISTANCE andAIR CLEARANCE path are the “line of sight” distance shown. Figure27 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 6 Condition: Path under considerationincludesan uncemented joint (see 8.9.3) with grooves equal to or more that 1 mm wide on each side. ≥1 mm ≥1mmIEC   2411/05 Rule: AIR CLEARANCEis the “line of sight” distance. CREEPAGE DISTANCE path follows thecontour of thegroove. Figure28 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 7 Condition: Path under considerationincludesan uncemented joint (see 8.9.3) with a groove on one side less than 1 mm wideand the groove on the other side equal to or more than 1 mm wide. ≥1 mm <1mmIEC2412/05 Rule: AIR CLEARANCE and CREEPAGE DISTANCE are asshown. Figure29 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 8 Condition: Gap between head of screwand wall of recess wide enough to be taken into account. ≥1 mm ≥1 mm IEC   2413/05 Rule: The AIR CLEARNACE is the shortest distance to any point on the head of the screw. CREEPAGE DISTANCE path follows the surface. Figure30 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 9 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 122 – Condition: Gap between head of screwand wall of recess too narrowto be taken intoaccount. =1 mm=1 mmIEC   2414/05Rule: Measurement of CREEPAGEDISTANCEis from screw to wall at any point where thedistance is equal to 1 mm.The AIR CLEARNACE is the shortest distance to any point on the head of the screw. Figure31 – CREEPAGE DISTANCE and AIR CLEARANCE – Example 108.10 Components and wiring8.10.1 *  Fixing ofcomponentsComponents of MEEQUIPMENT, the unwanted movement of which could result in anunacceptableRISK, shall be mounted securely to prevent such movement. Compliance is checked byinspection oftheMEEQUIPMENT and the RISK MANAGEMENT FILE. 8.10.2*  Fixing ofwiring Conductors and connectors ofMEEQUIPMENT shall be so secured orinsulated that accidentaldetachment shall not result inaHAZARDOUS SITUATION.They arenotconsidered to be adequately secured if on breaking freeattheir joint and moving about their support point theyare capable of touching circuit pointsresulting in a HAZARDOUS SITUATION. Breaking free of one means ofmechanicalrestraint shall beconsidered a SINGLE FAULT CONDITION. Stranded conductors shall not be solder-coated ifthey are affixed by any clampingmeans andpoor contact could result in aHAZARDOUS SITUATION. Compliance is checked byinspection oftheMEEQUIPMENTand the RISK MANAGEMENT FILE. 8.10.3 Connectionsbetween different parts ofMEEQUIPMENTFlexible cordsdetachable without the useof a TOOL thatareused for interconnection ofdifferent parts of MEEQUIPMENT shall beprovided with means for connection suchthatcompliance of metal ACCESSIBLE PARTS with8.4 is not compromisedwhen aconnection is loosened or broken duetothe disengagementof one ofthe connecting means. Complianceischeckedby inspection and measurement and, if necessary, by a testwith the standard test fingeraccording to 5.9.2.1.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 123 – 8.10.4 *Cord-connectedHAND-HELDparts and cord-connected foot-operated control devices (see also15.4.7)8.10.4.1Limitation of operating voltagesCord-connectedHAND-HELD and foot-operated control devicesofMEEQUIPMENT and theirassociated connection cords shall contain only conductors and componentsoperating atvoltagesnot exceeding 42,4V peak a.c.or 60V d.c. incircuits isolated from the MAINS PARTby two MEANS OF PROTECTION. The d.c. limit of 60V applies to d.c. with not more than 10 %peak-to-peak ripple. If the ripple exceedsthat amount, the 42,4 V peaklimit applies.Compliance is checked byinspection and,if necessary, voltagemeasurements. 8.10.4.2 Connectioncords The connection and anchorage of a flexible cord to a HAND-HELD orfoot-operated control device of MEEQUIPMENT, atbothends ofthe cable tothe control device, shall comply withthe requirements specifiedforPOWER SUPPLY CORDS in 8.11.3, if breaking freeorshortingbetween the conductors could result in a HAZARDOUS SITUATION. Thisrequirement also applies tootherHAND-HELDparts if disturbance or breaking ofone or moreof theconnections could result inaHAZARDOUS SITUATION. Compliance is checked by performance of the tests of 8.11.3.8.10.5*  Mechanical protection ofwiring a)Internal cablesand wiring shall be adequately protectedagainst contact with amovingpart or from friction atsharp cornersand edgeswheredamage to insulationcould result in a HAZARDOUS SITUATION. b) MEEQUIPMENTshall be sodesigned that wiring, cordforms or components are not likely to bedamaged during assembly or theopeningorclosing of ACCESS COVERS where suchdamage could result in a HAZARDOUS SITUATION. Complianceischecked by inspection and,where appropriate, by manual test or reference tothe RISK MANAGEMENT FILE. 8.10.6  Guiding rollersfor insulatedconductorsGuiding rollers of insulated conductors of MEEQUIPMENT shall beconstructed in sucha manner that movable insulatedconductors inNORMAL USE are not bent rounda radiusof lessthanfivetimes the outer diameter of the lead concerned. Complianceischeckedby inspectionand measurement of the relevant dimensions. 8.10.7 *  Insulation of internalwiringa)If insulatingsleeving isneeded on internal wiring ofMEEQUIPMENT, it shall be adequately secured. Sleeving that can only be removed by breaking or cutting or that issecured at bothends may beused tosatisfy this requirement. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 124 – b) Inside MEEQUIPMENTthe sheath ofa flexible cord shall not be usedas a MEANS OFPROTECTIONif it is subject to mechanicalorthermal stresses outside its RATEDcharacteristics.c) Insulated conductors ofMEEQUIPMENT that in NORMAL USE are subject to temperatures exceeding 70°C shall have insulation of heat-resistant material if compliance with thisstandard is likely to be impaired by deteriorationof the insulation. Compliance is checked by inspection and, if necessary, by special tests. Temperatures aredetermined asindicated in 11.1.8.11 MAINS PARTS, components and layout8.11.1Isolation from the SUPPLYMAINSa) * MEEQUIPMENT shall havemeans to isolate itscircuitselectrically from theSUPPLY MAINSon all poles simultaneously. PERMANENTLY INSTALLEDMEEQUIPMENT connected toapolyphaseSUPPLY MAINS may beprovidedwith a device thatdoes not interrupt theneutral conductor, provided that local installation conditionsare such that in NORMAL CONDITION the voltage on the neutralconductor can beexpected not to exceedthe limits specified in8.4.2 c). b) Means for isolation either shall be incorporated in MEEQUIPMENT or, if external, shall be described inthe technical description (see7.9.3.1). c) * A SUPPLY MAINSswitch that is used to comply with 8.11.1a)shall comply with the CREEPAGE DISTANCES and AIR CLEARANCESas specified in IEC61058-1foraMAINSTRANSIENT VOLTAGEof 4 kV. NOTE  Table 22 in IEC 61058-1:2000 specifies different values for contact separation depending on the MAINSTRANSIENT VOLTAGE , which is referred to in that table as the“rated impulse withstand voltage.” d) A SUPPLY MAINSswitch shall not be incorporated in a POWER SUPPLY CORD or any other external, flexible lead. e) The direction of movementofthe actuator of a SUPPLY MAINSswitch that isused to comply with 8.11.1 a) shall comply withIEC 60447.f) Innon-PERMANENTLY INSTALLED MEEQUIPMENT, asuitable plugdevice used to isolate MEEQUIPMENT from the SUPPLYMAINS shall be considered as complying withtherequirements of 8.11.1a). An APPLIANCE COUPLER or a flexible cord with a MAINSPLUG maybe used. g) A fuse or asemiconductordeviceshall not be used asan isolating means in thesense ofthis subclause.h) * MEEQUIPMENT shall not includea device thatcauses disconnection of theMEEQUIPMENTfrom the SUPPLYMAINSby producing ashort circuit thatresults in operationof an over-current protectiondevice. i) *Any part within theENCLOSURE ofMEEQUIPMENTwith a circuit voltage exceeding 42,4 V peaka.c. or60V d.c. thatcannotbe disconnected from itssupply byan externalswitch or a plugdevice that isaccessible at all timesshall be protected against being touchedevenafter opening of theENCLOSURE by an additional covering or, in the case of a spatiallyBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 125 – separated arrangement, shall bemarkedclearly as exceeding the permitted voltage forparts that can betouched.The use of the symbol ISO 7000-0434 (see Table D.1, symbol10) is not sufficient. A warning notice on the outside of the MEEQUIPMENT may be used. Compliance is checked byinspection. For a part that cannot be disconnected from thesupply byanexternal switch or a plug devicethat isaccessible atall times, complianceis checked byinspection ofthe required cover or warning notice (if present) and, if necessary, by applicationof thestandard test fingerofFigure 6.8.11.2 * MULTIPLE SOCKET-OUTLETSMULTIPLE SOCKET-OUTLETS that are integral withMEEQUIPMENT shall comply with the requirementsof 16.2 d), second dash, and 16.9.2.1. Compliance is checked byinspection.8.11.3 POWER SUPPLY CORDS8.11.3.1 Application The MAINS PLUG of MEEQUIPMENT shall not be fitted withmore than onePOWER SUPPLY CORD. Compliance is checked byinspection. 8.11.3.2 Types Any POWER SUPPLYCORD of MEEQUIPMENTshall benot lessrobust than ordinary tough rubber-sheathed flexible cord(IEC60245-1:2003, Annex A, designation 53) orordinary polyvinyl chloride sheathedflexible cord (IEC 60227-1:1993, Annex A, designation 53).A polyvinyl chloride insulatedPOWER SUPPLY CORD shall not beused forMEEQUIPMENT havingexternal metal parts witha temperatureexceeding 75 °C and which can betouched in NORMAL USE by the cord, unless it isRATED for that temperature. Seealso Table22. Compliance is checked byinspection andmeasurement.8.11.3.3 Cross-sectional areaof POWER SUPPLY CORD conductorsThe NOMINALcross-sectional area ofconductors of any POWER SUPPLY CORD of MEEQUIPMENTshall be not lessthanthat shownin Table17.Compliance is checked byinspection. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 126 – Table 17– NOMINAL cross-sectional areaof conductorsofaPOWER SUPPLY CORDRATED current (I ) of MEEQUIPMENTANOMINAL cross-sectional area mm2 CuI≤ 6 0,75 6 < I≤ 101 10< I≤ 161,5 16< I≤ 252,5 25< I≤ 324 32< I≤ 406 40< I≤ 6310 8.11.3.4 * APPLIANCE COUPLERSAPPLIANCE COUPLERS complying with IEC60320-1are consideredto comply with 8.11.3.5 and 8.11.3.6. Complianceischeckedby inspection of the documentationdemonstrating that theAPPLIANCE COUPLERconforms to the requirements of IEC 60320-1. 8.11.3.5 * Cord anchoragea) The conductors of a POWER SUPPLY CORDshall be relieved from strain, including twisting, and the insulationof theconductors shall be protected from abrasion at the point of entry to MEEQUIPMENT oraMAINSCONNECTOR by acord anchorage. b) If a total insulation failure of the POWER SUPPLY CORD could causeconductiveACCESSIBLEPARTSthat are not PROTECTIVELYEARTHED toexceed the limitsspecified in8.4, the cordanchorage ofa POWER SUPPLY CORDshall be made: – of insulating material, or – of metal, insulated from conductiveACCESSIBLE PARTS notPROTECTIVELY EARTHED by a MEANS OF PROTECTION, or – of metal provided with aninsulatinglining, which shall be affixed to the cordanchorage, unless it isa flexible bushing thatforms part ofthe cord guard specified in 8.11.3.6, and which shall comply withthe requirementsfor oneMEANS OF PROTECTION. c) The cord anchorage of a POWER SUPPLYCORDshall be so designed that the cord is not clampedbyascrew that bears directly on thecord insulation. d) Screws, if any, that have tobeoperatedwhenreplacing the POWER SUPPLY CORD shall notserve to fix any component other than partsof the cord anchorage. e) ConductorsofthePOWER SUPPLY CORD shall be so arranged that if the cord anchorage failsthe PROTECTIVEEARTHCONDUCTORis not subject to strain as long asthe phase conductorsare in contact withtheir terminals. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 127 – f) The cord anchorage shall prevent thePOWER SUPPLY CORD from beingpushed into the MEEQUIPMENT or MAINS CONNECTOR. Compliance is checked byinspection and bythefollowing tests:MEEQUIPMENT, if designed for a POWER SUPPLY CORD, is testedwith the cord suppliedby the MANUFACTURER. The POWER SUPPLY CORD conductors are, if possible, disconnected from the terminals or fromthe MAINSCONNECTOR. Thecord issubjected 25 times toa pull on thesheath of the valueshown inTable 18. Thepulls are applied in the most unfavourable direction without jerks, each time for 1 s. Immediately afterwards, the cordis subjected for 1min to atorque of the value shown inTable 18. Table 18– Testingof cordanchoragesMass (m) of MEEQUIPMENTkgPull NTorque Nmm ≤ 1 30 0,1 1 < m≤ 4 60 0,25 m > 4 100 0,35 A cord anchoragethatallows the cord sheathto be longitudinallydisplaced by more than2mm or the conductorends to move over a distance of more than1mm from their normallyconnectedposition isconsidered to fail. CREEPAGE DISTANCES andAIR CLEARANCESthat are reducedbelow the values specified in 8.9 constitutes a failure.Attempt to push the cord into the MEEQUIPMENT or the MAINSCONNECTOR. If the cord can bepushed into the MEEQUIPMENT or the MAINS CONNECTOR to suchan extentthatthe cord orinternal parts are damaged, the cord anchorage is consideredto fail. 8.11.3.6*  Cord guardsPOWER SUPPLY CORDSof other thanSTATIONARY MEEQUIPMENT shall be protected against excessive bendingat the inlet opening of theequipment or of theMAINS CONNECTOR by means of a cord guardof insulating material or bymeansofanappropriately shaped opening in theMEEQUIPMENT. Complianceischeckedby inspection and byeither the test describedin IEC60335-1:2001, subclause 25.14 or the following test. An arrangement that passes either test isconsidered to comply with the requirement. MEEQUIPMENT havinga cord guard oropening issoplacedthat theaxisof the cordguard, where the cord leaves it, projects at an angle of 45°when the cord is free from stress. A massequal to10 x D2gram is then attached to the free end of the cord, where D is the overalldiameterof, or for flat cords, the minor overall dimension of the POWER SUPPLYCORD in millimetres. If the cord guard is of temperature-sensitive material, the test is made at 23 °C ± 2 °C. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 128 – Flat cords are bent in the planeof least resistance. If the radius of curvature of the cord, immediately after themass has been attached, isanywhere less than1,5xD, thecord guard isconsidered to fail. 8.11.4 MAINSTERMINAL DEVICES8.11.4.1 *  General requirements for MAINSTERMINAL DEVICESPERMANENTLY INSTALLED MEEQUIPMENT and MEEQUIPMENT having a non-DETACHABLE POWER SUPPLY CORD that isreplaceable bySERVICE PERSONNEL shallbe providedwith MAINSTERMINAL DEVICES that ensure reliableconnection. Relianceshall not beplacedupon the terminals alone to maintain theconductors in position, unless barriers are provided suchthat CREEPAGE DISTANCES and AIR CLEARANCESthat serve asa MEANS OF PROTECTION cannot bereduced to less than the valuesspecified in 8.9, if any conductor breaks away. See also 8.10.2. Terminalsof components other than terminal blocks may be usedas terminals intended forexternal conductorsif they comply withthe requirements ofthis subclause and are properly marked according to 7.3.7. Screws and nutsthat clamp external conductors shall not servetofix any other component, exceptthat they may also clampinternal conductorsif theseare so arrangedthatthey areunlikely to be displacedwhen fittingthesupply conductors. Compliance is checked byinspection. 8.11.4.2 Arrangement ofMAINS TERMINAL DEVICESa) * For MEEQUIPMENTwith rewirablecordswhere terminals areprovided for the connection of external cords orPOWER SUPPLY CORDS, these terminals together with anyPROTECTIVEEARTHTERMINAL shall be closely grouped, soasto provide a convenient means ofconnection.Compliance is checked byinspection. b) For detailsofPROTECTIVEEARTHCONDUCTOR connections, see 8.6.c) For marking of MAINSTERMINAL DEVICES, see 7.3. d) MAINSTERMINAL DEVICES shall not be accessible without the use of aTOOL. Compliance is checked byinspection. e) MAINSTERMINAL DEVICES shall be solocated or shielded that, if a wire ofa stranded conductorescapeswhen theconductors are fitted, short circuiting aMEANS OF PROTECTIONis unlikely. Complianceischeckedby inspectionand, if necessary, by the following test: The end ofaflexible conductor havingtheNOMINALcross-sectional area specified in Table 17 isstripped of its insulation for a lengthof 8 mm.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 129 – A single wire ofthe stranded conductoris left free andthe rest ofthe conductor is secured to the terminal. The free wire isbent inevery possible direction without pulling back the insulating sheathand without making sharpbends around partitions. Contact between the free wire and any other part such that aMEANS OF PROTECTION is shortcircuited constitutes a failure. 8.11.4.3Fixing ofmains terminals Terminals shall be FIXED such that, when the means for clamping the conductors are tightenedor loosened, the internal wiring is not subjected tostress andCREEPAGE DISTANCES and AIRCLEARANCES arenot reducedbelow the valuesspecified in 8.9.Compliance ischecked by inspectionand bymeasurement after fastening and looseninga conductor ofthe largest cross-sectional area specified 10times.8.11.4.4*  Connections to mains terminalsTerminals with clampingmeans fora rewirable flexible cord shall not require special preparation of the conductors in order toeffect correct connection, and theyshall be so designedor placed that theconductors arenot damaged andcannot slipout when theclampingmeans are tightened. See also 8.10.2. Compliance is checked byinspection oftheterminals and ofthe conductors after the testof8.11.3.4. 8.11.4.5 Accessibility of the connection The space inside MEEQUIPMENT designedforFIXED wiring or a rewirable POWER SUPPLY CORDshall be adequate to allow conductors to be easily introducedandconnected, and covers, if any, to be fittedwithoutdamage to theconductors or theirinsulation. It shall be possible to checkthatthe conductors are correctly connected and positioned beforethe ACCESS COVER is fitted. See also 8.10.5. Compliance is checked byinspection and byaninstallationtest. 8.11.5*  Mains fuses and OVER-CURRENT RELEASESA fuseor OVER-CURRENT RELEASE shall beprovidedin eachsupply lead forCLASSIMEEQUIPMENT and for CLASS IIMEEQUIPMENT having a functionalearthconnectionaccording to8.6.9, and in atleast one supply lead for other single-phaseCLASS IIME EQUIPMENT, exceptthat: – forPERMANENTLY INSTALLED MEEQUIPMENT, the neutral conductor shall not be fused; –if examination shows that two MEANS OFPROTECTION are present betweenall parts ofopposite polarity within the MAINS PART, and between allparts of theMAINS PART and earth,then the fuses or OVER-CURRENT RELEASESmay be omitted. Theseinsulation requirementsshall be continued upto andwithin any component. The effect ofshort-circuit faultconditions in othercircuits shall be considered before eliminatingfuses orOVER-CURRENT RELEASES. A PROTECTIVE EARTH CONDUCTOR shall not incorporatea fuseorOVER-CURRENT RELEASE. Protective devices shall have adequate breaking capacity to interrupt the maximum faultcurrent (including short-circuit current) which canflow. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 130 – NOTE If fuses complying with IEC 60127F F18F) are used and the prospective short-circuit current exceeds 35 A or 10 times the current rating of the fuse, whichever is greater, the fuses should have high breaking capacity(1 500 A). Justification foromission of fusesorOVER-CURRENT RELEASESshall be included in theRISK MANAGEMENT FILE. Compliance is checked byinspection oftheMEEQUIPMENT and theRISK MANAGEMENT FILE. 8.11.6Internal wiring of the MAINS PARTa) Internal wiringin a MAINS PART between the MAINSTERMINAL DEVICE and the protectivedevices shall have a cross-sectional area notless thanthe minimum requiredfor thePOWER SUPPLYCORD as specified in 8.11.3.3. Compliance is checked byinspection. b)The cross-sectional areaof other wiringintheMAINS PART and the sizes of tracks onprinted wiring circuits of MEEQUIPMENTshall be sufficient to prevent firein case of possiblefault currents.When necessary, compliance is checked by connectingtheMEEQUIPMENTto a specified SUPPLYMAINS from which the most unfavourable short-circuit current expected can bedrawn in the event of a fault in the MAINS PART. Subsequently, a fault in a single insulation in the MAINS PART issimulatedso that the fault current is the least favourable. The occurrence ofanyHAZARDOUS SITUATIONS listedin 13.1.2constitutes a failure.9 *  Protection againstMECHANICAL HAZARDS ofMEEQUIPMENT andMESYSTEMS9.1 MECHANICAL HAZARDS of MEEQUIPMENTFor generalrequirements on design and manufacture ofMEEQUIPMENT, see Clause 4 and 15.3. Table 19 identifies thesubclauses that address theMECHANICAL HAZARDS. ___________ 18) IEC 60127 series, Miniature fuses BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 131 – Table 19– MECHANICAL HAZARDS covered by this clauseMECHANICAL HAZARDCovered by subclause Crushing HAZARD9.2, 9.4 and 9.8 Shearing HAZARD9.2 and 9.8 Cutting or severing HAZARD9.2, 9.3 and 9.8 EntanglementHAZARD 9.2 TrappingHAZARD 9.2 Stabbing or puncturingHAZARD9.2, 9.3 and 9.8 Friction or abrasion HAZARD9.2 and 9.3 Expelled partsHAZARD 9.5 High pressure fluid ejectionHAZARD 9.7 Falling HAZARD 9.8 InstabilityHAZARD 9.4 Impact HAZARD9.2 and 9.8 Moving and positioning ofPATIENT9.2 and 9.4 Vibration and noise 9.6 9.2 * HAZARDSassociated with moving parts 9.2.1*  General MEEQUIPMENTwithmoving parts shall be designed, built and laid out sothat, whenPROPERLYINSTALLED and used asindicated inthe ACCOMPANYING DOCUMENTS orunder reasonably foreseeable misuse, the RISKSassociatedwith those movingparts arereduced to anacceptable level. The RISKfrom contact withthe moving parts shall be reduced to anacceptable level byuse ofprotectivemeasures, bearingin mind the ease ofaccess, the MEEQUIPMENT’S function, theshape of the parts, the energy andspeed of themotion and thebenefits to thePATIENT. The RESIDUAL RISK associatedwith movingparts isconsideredacceptable if exposure isneeded for theMEEQUIPMENT toperform itsintended function. If afterall reasonableprotectivemeasures have been implemented HAZARDS persist, warningsshall be marked on the MEEQUIPMENT or given in the instructions for use. NOTE Requirements for partssubject to wear are found in 15.2. 9.2.2 TRAPPING ZONE9.2.2.1 General Where feasible, MEEQUIPMENT with a TRAPPING ZONEshall comply with the requirements ofone or more of the following: – gaps as specifiedin 9.2.2.2; or– safe distancesas specified in 9.2.2.3; or– GUARDS and protectivemeasures as specified in9.2.2.4; or– continuous activation as specified in 9.2.2.5.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 132 – If implementation of the above protective measureswould be inconsistent with the INTENDEDUSE of theMEEQUIPMENT or the MESYSTEM, control of therelevant motion shall comply with9.2.2.6. 9.2.2.2 Gaps A TRAPPING ZONE is considered not to present a MECHANICAL HAZARD if the gapsof the TRAPPING ZONE comply with thedimensionsspecified in Table 20. NOTE In general the values for adults should be used. However, in the case of devices specifically designed for use with children, the dimensions givenfor children should be applied. 9.2.2.3 Safe distances A TRAPPING ZONE is considered not to present aMECHANICAL HAZARD if the distances separating the OPERATOR, PATIENT andother persons from theTRAPPING ZONES exceed the values specified in ISO 13852. The distancesare measured fromthe expected positions ofthe OPERATOR, PATIENT and otherpersons near theMEEQUIPMENT inNORMAL USE orunderreasonably foreseeablemisuse. 9.2.2.4 * GUARDS and protective measures9.2.2.4.1 Access to TRAPPING ZONESA TRAPPING ZONE isconsidered not to present a MECHANICAL HAZARD if GUARDS andprotectivemeasures: – are of robust construction; – arenot easy to bypass orrendernon-operational; – do not introduce any additional unacceptableRISK. Compliance is checked bythe applicabletests of 15.3forENCLOSURES. 9.2.2.4.2 FIXEDGUARDSFIXEDGUARDS shall be securely held in place by systems thatcannotbe dismantledwithout the use of a TOOL. Compliance is checked byinspection. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 133 – EN 60601-1:2006Table 20– Acceptable gaps a Part of bodyAdultgap a mm Children gap a mm Illustration Body >500 >500 a Head >300 or <120 >300 or <60 aLeg >180 >180 a Foot >120 or <35 >120 or <25 aToes >50 >50 a50 max. Arm >120 >120 aHand, wrist, fist >100 >100 aFinger > 25 or < 8 > 25 or < 4 aaThe valuesin this table are taken from ISO 13852:1996. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 134 – 9.2.2.4.3 Movable GUARDSMovable GUARDSthat can be openedwithout the use of a TOOL: – shall remain attached tothe MEEQUIPMENT whentheGUARD isopen; – shall beassociatedwith an interlock device that prevents therelevantmovingparts fromstarting to move while the TRAPPING ZONEis accessible and stops movementwhentheGUARD is opened; – shall beso designed that the absenceor failureof oneof theircomponents preventsstarting, and stops movingparts. Compliance ischecked byconductingany applicable testsand inspection of theMEEQUIPMENT and the RISK MANAGEMENT FILE. 9.2.2.4.4 Protectivemeasures Protective measures shall be designedandincorporated intothe control system sothat: – moving partscannot start to movewhile theyare in thereach of persons; – once the ME EQUIPMENT has started to move, the TRAPPING ZONE cannotbe reached, or, if the TRAPPING ZONE isreached, systemmovement muststop. In the later case, noHAZARDor damage shall result; – if in a SINGLE FAULT CONDITION of theprotective measure, anunacceptableRISK could arise, one ormore emergency stopping device(s) in the MEEQUIPMENT shall beprovided(see 9.2.4). Compliance is checked byinspection oftheMEEQUIPMENT and theRISK MANAGEMENT FILE. 9.2.2.5*  Continuous activation Where it is impractical to make the TRAPPING ZONE inaccessible, aTRAPPING ZONE isnot considered to present aMECHANICAL HAZARD if: a) the movement is in the OPERATOR'S field of view; Compliance is checked byinspection. b) movement ofthe MEEQUIPMENT orits parts ispossibleonly by thecontinuous activationofthe control by theOPERATORas long as the response of theOPERATOR to deactivate the device canbe relied ontoprevent HARM; NOTE Manually operated movements are also considered to comply with this clause, as long as mass and velocity allow adequate control of positioningwithout causing an unacceptable RISK. Compliance is checked byinspection. c) in a SINGLE FAULT CONDITION of thecontinuousactivation systeman unacceptable RISKcould arise, one or more emergency stoppingdevice(s)are provided intheMEEQUIPMENT(see 9.2.4). Compliance is checked byinspection oftheMEEQUIPMENT and theRISK MANAGEMENT FILE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 135 – 9.2.2.6*  Speed of movement(s) The speed ofmovement(s) that positionparts of theMEEQUIPMENT orPATIENT, where contact with theMEEQUIPMENTcould result in a HAZARDOUS SITUATION, shall be limitedso that theOPERATORwill have adequate control of positioning without resulting in an unacceptable RISK. The overtravel (stopping distance) of such movement, occurring after operation of a controltostop the movement, shall not result in anunacceptableRISK. Compliance is checked byinspection oftheMEEQUIPMENT and theRISK MANAGEMENT FILE. 9.2.3*  Other HAZARDS associatedwith moving parts9.2.3.1 UnintendedmovementControls shall be so positioned, recessed,orprotected byother means sothat they cannot beaccidentally actuated, resultinginunacceptableRISK,unlessergonomic considerations for the intended PATIENT dictate otherwise(e.g. PATIENT with special needs).Compliance is checked byinspection. 9.2.3.2 Overtravel The RISKdueto overtravel (past rangelimits) of MEEQUIPMENT partsshall be reduced toanacceptable level. Endstopsor other stoppingmeansshall be provided to act as the ultimatetravel limiting measure in bothNORMAL CONDITION and SINGLE FAULT CONDITION. Such means shall have the mechanicalstrengthtowithstand the intended loading inNORMAL USE and reasonably foreseeablemisuse. Compliance ischecked byinspection of the MEEQUIPMENT, the RISK MANAGEMENT FILE, specifications ofmaterials used andthe processingspecifications for these materials.9.2.4*  Emergency stopping devices Where it isconsiderednecessary to haveone or more emergency stopping device(s), the emergency stoppingdevice shall comply with all thefollowing requirements. a)The emergency stopping device shall reduce theRISKto an acceptable level. b) The proximity and response of theOPERATOR to actuate the emergency stopping device canbe relied on to preventHARM. c) The emergency stopping device actuator shall bereadily accessibletothe OPERATOR. d)Emergency stopping device(s) shall notbe part of the normal operation ofthe MEEQUIPMENT. e)Operationof an emergency switching orstopping meansshall neither introduce a furtherHAZARD nor interfere with the completeoperation necessary to removetheoriginalHAZARD. f) Emergency stopping device(s)shall beable tobreak the full load of the relevantcircuit, taking into account possible stalled motor currentsand the like. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 136 – g) Means for stoppingof movements shall operate as a result of one singleaction. h)The emergency stopping deviceshall have an actuatorcolouredred designed to be distinctive and easily identifiablefrom that ofother controls. i) An actuator thatinterrupts/opens mechanical movementsshall be markedon, or immediately adjacent to, the face of theactuatorwith symbol IEC60417-5638(DB:2002-10) (see Table D.1, symbol18)orthe word “STOP”. NOTE If the actuator is a switch that interrupts all power, compliance with the above marking requirement is not required. j) The emergency stopping device, onceactuated, shall maintain theMEEQUIPMENT in the disabled condition untila deliberate action, different fromthat used to actuate it, isperformed. k) The emergency stopping device shall be showntobe suitablefor itsapplication. Compliance is checked byinspection oftheMEEQUIPMENT and theRISK MANAGEMENT FILE.9.2.5 *Release ofPATIENTMeans shall be providedtopermit the release of the PATIENT quickly and safely inthe event ofbreakdown of the MEEQUIPMENT or failure of the power supply (see 11.8), activation of a protectivemeasure or emergency stopping. Special attention shall be giventothefollowing. –Uncontrolled orunintended movement of the MEEQUIPMENTthat could result in an unacceptableRISK shall be prevented. – Situations wherethe PATIENT issubjected tounacceptableRISKS due to theproximity ofmoving parts, removal of normal exit routes, orotherHAZARDS, shall be prevented.– When, after removal of counterbalanced parts, other parts of the MEEQUIPMENT can movein ahazardous way, measures shall beprovidedto reducethe RISKto an acceptable level. Compliance is checked byinspection oftheMEEQUIPMENT and theRISK MANAGEMENT FILE. 9.3 * HAZARDassociatedwith surfaces, corners and edgesRough surfaces, sharp corners and edges ofMEEQUIPMENT thatcould result inanunacceptableRISK shall be avoided or covered. In particular, attentionshall be paid to flange or frame edgesand theremoval ofburrs. Compliance is checked byinspection oftheMEEQUIPMENT and theRISK MANAGEMENT FILE. 9.4 *  InstabilityHAZARDS9.4.1 General MEEQUIPMENT, other than FIXEDMEEQUIPMENT and HAND-HELD MEEQUIPMENT, intendedto be placed on a surface suchas afloor or atable shall not overbalance (tipover) or moveunexpectedly, to thedegree that it couldpresent anunacceptable RISK to the PATIENT, OPERATOR or otherperson. NOTE The meaning of transport in this subclause is moving MEEQUIPMENT from room to room during NORMAL USE. Compliance ischecked by the testsin 9.4.2to9.4.4 (inclusive). Each testisperformed separately. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 137 – 9.4.2*  Instability – overbalance 9.4.2.1Instability in transport position MEEQUIPMENTorits parts shall not overbalance when placedin any transport position ofNORMAL USE on a plane inclined at anangleof 10° from the horizontal plane. Compliance is checked bythefollowingtest:Prior to the test the MEEQUIPMENT is preparedas indicatedin the ACCOMPANYING DOCUMENTS(or,if not specified, as in 9.4.2.2). The MEEQUIPMENTorits partsis placed on a plane inclinedat an angle 10° from the horizontal plane. If the MEEQUIPMENT or its parts overbalances, it constitutes a failure.9.4.2.2Instability excluding transport MEEQUIPMENTorits parts shall not overbalance when placedinany position ofNORMAL USE, excluding any transport positions, on a plane inclined at an angle of5° from the horizontal plane. If the MEEQUIPMENT or itsparts overbalanceswhen placedin any position ofNORMAL USE, excluding any transport positions, on a plane inclined at anangle of10° from the horizontalplane, it shall carry a warning notice statingthattransport shouldonlybe undertaken ina certaincondition thatshall beclearly describedin the instructions for use or marked on the MEEQUIPMENT with an indicationof the RESIDUAL RISK if theMEEQUIPMENT or itsparts overbalances. NOTE  For warning notice requirements, see 7.9.2.2.Compliance is checked bythefollowingtest:Prior toconducting the test, theMEEQUIPMENT isprepared asfollows:a) MEEQUIPMENTis providedwith all specifiedconnection leads, thePOWER SUPPLY CORDand any interconnectingcords. It isprovidedwith the least favourablecombinationof possibledetachable parts,ACCESSORIESand load as specifiedinNORMAL USE. b) MEEQUIPMENThaving anAPPLIANCE INLETis provided withthe specified DETACHABLE POWERSUPPLY CORD. c) The connection leads are laid down on the inclined plane in the position most unfavourablefor stability.d) If castors/wheels arepresent, theyare temporarily immobilized, if necessary byblocking, in their most disadvantageous position. e) Doors,drawers, shelves and thelike are placed in the mostdisadvantageous position and fully loaded or unloaded whichever represents “worst case” as specifiedinNORMAL USEaccording to the ACCOMPANYING DOCUMENTS. f) MEEQUIPMENThaving containers for liquids is tested with these containers completelyorpartly filledor empty, whichever is least favourable.g) The MEEQUIPMENTisnot connected to theSUPPLY MAINS. The test floor surface is to be hard and flat (e.g. concrete floor covered with 2 mm to 4 mm thick vinyl flooring material). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 138 – The MEEQUIPMENTor theMEEQUIPMENTpartsis placed on a planeinclinedat anangleof 10°from the horizontal plane, or, if a warningnotice is present, compliance is checked by inspection of thewarning notice and theMEEQUIPMENT or itsparts isplaced on a planeinclined at an angle of 5° from the horizontal plane. If the MEEQUIPMENTor its parts overbalances, it constitutes a failure.9.4.2.3Instabilityfrom horizontal and vertical forcesa)MEEQUIPMENT having a mass of 25kg or more, other thanFIXEDMEEQUIPMENT that isintended tobe used on the floor, shall not overbalance due to pushing, leaning, resting etc.  Surfaces of the MEEQUIPMENT where a RISK of overbalancingthe MEEQUIPMENT exists from pushing, leaning,resting etc., shall be permanently markedwith aCLEARLY LEGIBLE warning of thisRISK, e.g. by use of safety signISO7010-P017 (see Table D.2, safety sign 5). Compliance is checked byinspection andthefollowingtest: Prior to the test, the MEEQUIPMENT is preparedas described in 9.4.2.2. TheMEEQUIPMENTisplacedon a horizontal plane anda force equal to25% of itsweight, but not more than 220 N, isappliedin any direction, excepta direction having an upward component. Unless otherwise marked, the force is applied at any point of the MEEQUIPMENT but not exceeding 1,5 m from the floor. The MEEQUIPMENT isprevented from slidingon the floor byahorizontal obstruction, not exceeding 20mm height, whichisfastenedflat on the floor. If the application of the testforceresultsin lateral movementof the ME EQUIPMENT, increase theheight of the obstruction to the minimum extent necessary toprevent lateral movement. If the MEEQUIPMENT overbalances, it constitutesa failure.b) MEEQUIPMENT, other than FIXEDMEEQUIPMENT, thatis intended to beusedon the floor or on a table,shall not overbalancedue tositting or steppingunlessalegiblewarningof this RISKis provided on theMEEQUIPMENT, e.g.by use ofsafety signs ISO 7010-P018 or ISO 7010-P019 asappropriate (see Table D.2, safety signs 6 and 7). NOTE  Requirements for PATIENT support surfaces are found in 9.8.3. Compliance is checked byinspection and bythefollowing test: Prior to the test the MEEQUIPMENT is preparedas described in 9.4.2.2. The MEEQUIPMENTis placedon a horizontal planeandaconstant downward force of 800N is applied atthe point of maximum moment toanyworkingsurface,excludingPATIENT support surfaces, offeringanobvious foothold orsitting surfaceof a minimum 20cm by20cm area, and ata height not exceeding 1 m from the floor. Overbalancing constitutes a failure.9.4.2.4*  Castors and wheels 9.4.2.4.1 General The meansused for transportationofMOBILE MEEQUIPMENT, e.g. castors or wheels, shall notresult in an unacceptableRISK when the MOBILE MEEQUIPMENT is moved or parked inNORMALUSE. 9.4.2.4.2 Force for propulsion The force required for moving MOBILE MEEQUIPMENT alonga hardand flat horizontal surface shall not exceed 200N unlessthe instructions for use statethatmorethanone personis needed. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 139 – Compliance ischecked byplacing theMEEQUIPMENTon a hard flat horizontal floor (e.g.concrete floorcovered with 2 mm to 4 mm thickvinyl flooring material) and measuring the force neededto propel theMEEQUIPMENT at a speed of 0,4 m/s ±0,1 m/s. The force is appliedat a heightof 1m above the floor or at the highest point on theMEEQUIPMENT if its height islessthan 1 m.9.4.2.4.3Movement over a threshold MOBILE MEEQUIPMENT exceeding 45 kg shall be able to pass over a 20 mm threshold. Passingover a 20 mm threshold shall not result in an unacceptableRISK. Compliance is checked bythefollowingtest: The MEEQUIPMENT is configured in transport position with any SAFE WORKING LOADin place asindicated in the ACCOMPANYING DOCUMENTS. The MEEQUIPMENT is moved as inNORMAL USE 10timesin forward directionover(up and down) a solidverticalplane obstruction with a rectangularcross-section, 20mm highand80mm wide that isaffixed flaton the floor. All wheels and castors are toimpact theobstructionat a speedof 0,4m/s ±0,1 m/s for manualMOBILEMEEQUIPMENT, or, for motor driven MOBILEMEEQUIPMENT, the maximum speed capableof being maintained.  It is unacceptable forMEEQUIPMENTto be unable to goover (up) the obstruction (due tosmallwheel diameter, forexample). Overbalancingor any unacceptableRISK constitutes afailure.Unacceptable RISKis determined byinspection of the MEEQUIPMENT,its parts, andthe RISKMANAGEMENT FILE. NOTE Examples of damage that can result in unacceptable RISK include the reduction ofCREEPAGE DISTANCESand AIR CLEARANCESbelowthose specified in 8.9, access to parts which exceed limits in 8.4, or access tomovingparts which could causeHARM. Assessment criteria that can be usefulin determining if this test has resulted in an unacceptable RISK include: – those in Clause 9 and 11.6; – the dielectric strength test asspecified in 8.8.3 to evaluate the integrity of solid SUPPLEMENTARY or REINFORCED INSULATION; and – measurement of CREEPAGE DISTANCES orAIR CLEARANCES to compare the values with the minimum distances specified in 8.9. Small chips that do not adversely affect the protection against electric shock or moisture can normally be ignored. 9.4.3Instability from unwanted lateral movement(including sliding) 9.4.3.1Instability in transport a) Brakesofpower-drivenMOBILE MEEQUIPMENT shall be designed so that they are normallyactivated and can only be released by continuous actuationofa control. Compliance is checked byinspection. b) MOBILE MEEQUIPMENt shall be fitted with means(such aslocking devices)intended toprevent any unwantedmovement of the MEEQUIPMENT or its parts in the transport position. Compliance is checked byinspection. c) MOBILEMEEQUIPMENT that isintended tobe used on the floorshall notresult in anunacceptableRISK due tounwanted lateral movement. Compliance is checked bythefollowingtest: Prior to the test, the MEEQUIPMENTis prepared as described in 9.4.2.2. The MOBILEMEEQUIPMENT is placed inits transport position(or in theworst caseNORMAL USE position)with the SAFE WORKING LOAD in place, and the locking device (e.g. brakes) activated, onaBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 140 – hard flat surface inclined at 10° from the horizontal plane. If castors are incorporated, theyare positioned intheir worst-case position. Following theinitialelastic movement, initialcreepage, and initial pivoting ofcastors, any further movement of the MOBILEMEEQUIPMENTgreater than 50mm (inrelation to the inclined plane) constitutesa failure. TheRISKdue toanyinitial movement is assessed, taking intoaccount theNORMAL USE of the MEEQUIPMENT.9.4.3.2Instability excluding transport a) MOBILE MEEQUIPMENT shall be provided with wheel locks or with a braking system appropriate to the intended modesofuse andsufficient toensure that unintendedmovement is prevented on an incline of 5o. Compliance is checked bythefollowingtest: Prior to the test, the MEEQUIPMENTis prepared as described in 9.4.2.2. The MOBILEMEEQUIPMENT with the SAFE WORKINGLOADin placeis positioned on a hardflat surfaceinclined at an angle of5o from the horizontal plane withwheels locks on or braking systemactivated.Following the initial elastic movement, initial creepage, and initial pivoting of castors, any further movement of the MEEQUIPMENT greaterthan 50mm (in relation to theinclined surface)constitutes a failure. TheRISK due to any initial movement is assessed taking into account the NORMAL USE of the MEEQUIPMENT.b) TRANSPORTABLE orSTATIONARY ME EQUIPMENT that is intended to be used on the floorshall not result in an unacceptable RISK dueto unwanted lateral movement. Compliance is checked bythefollowingtest: The MEEQUIPMENT is preparedas describedin 9.4.2.2.The MEEQUIPMENT is placed on ahorizontal plane with theSAFE WORKINGLOAD inplace, and the lockingdevice(e.g. brakes) activated. If castors are incorporated, theyarepositioned in their worst-caseposition. A force equal to 25% of the weight of the unit, but not more than 220N, is applied in any direction, except a direction having an upwardscomponent,at the highest point ofthe MEEQUIPMENT but not exceeding 1,5m from thefloor. Following the initial elastic movement, initial creepage, and initial pivoting of castors, anyfurther movementof the MEEQUIPMENT greater than 50mm (in relation to the horizontal plane)constitutesa failure. The RISKdue toany initial movement is assessed, taking intoaccount the NORMAL USE of the MEEQUIPMENT.9.4.4 Grips and other handling devices a) MEEQUIPMENT other than PORTABLE MEEQUIPMENT or its part witha mass of morethan20kg thatneeds tobe lifted inNORMAL USE ortransport shall either be provided withsuitablehandling devices(forexample handles, liftingeyes, etc.) or theACCOMPANYINGDOCUMENTSshall indicate the pointswhere it can be lifted safely, unless the method of handling is obviousand noHAZARDS can develop when thisisdone. If the means for lifting are handles, they shall be suitably placed to enable the MEEQUIPMENT or its part to becarried by two or more persons.Complianceischecked by weighing (if necessary) andby inspection of theMEEQUIPMENTor its part orthe ACCOMPANYING DOCUMENTS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 141 – b) MEEQUIPMENT specified by theMANUFACTURER asPORTABLEMEEQUIPMENT with a mass ofmore than 20kgshall have one or more carrying-handles suitably placed toenable theMEEQUIPMENT to becarried by twoor more persons. Compliance is checked by carrying. c) Carryinghandles orgrips furnished onPORTABLE MEEQUIPMENT shall withstandloading as described in the following test: Thehandles and their meansofattachmentaresubjected to aforceequal to four times the weight of the MEEQUIPMENT inany directionofNORMAL USE and transport.If more than one handle is furnished onPORTABLEMEEQUIPMENT, the force isdistributedbetween the handles. The distribution of forces isdetermined by measuring the percentageof theMEEQUIPMENT weight sustained by each handle withthe MEEQUIPMENT in the normal carrying position. If the MEEQUIPMENT is furnishedwith more thanone handlebut isso designed that it canreadilybecarried by only one handle, then each handleis tobe capable ofsustaining the total force. The force is applied uniformly overa 7 cm length of the handle at the centre, starting atzero and gradually increasing so that the testvalue will be attained in 5 s to 10 s and maintained for aperiodof 1 min.Handles that break loose from the MEEQUIPMENT or exhibit anypermanent distortion, cracking or otherevidenceofbreakdownconstitutes a failure.9.5 *  Expelled parts HAZARD9.5.1 Protectivemeans Where expelled parts could result in anunacceptableRISK, the MEEQUIPMENT shall be provided with a means for protecting against such RISK. Compliance ischecked byassessment of the suitabilityof the protective means and byinspection oftheRISK MANAGEMENT FILE. 9.5.2Cathode ray tubes Any cathode ray tube shall comply withthe applicable requirements ofIEC60065:2001, Clause18; or IEC61965.Complianceischecked by inspection of a certificateof complianceorby therelevant tests ofIEC 60065:2001, Clause 18. 9.6Acousticenergy (including infra-and ultrasound) and vibration 9.6.1*  General MEEQUIPMENTshall be designed sothat human exposureto acoustic energy and vibrationshall not result in an unacceptable RISK. Compliance ischecked by inspectionof theRISK MANAGEMENT FILE (takinginto account the audibility of auditory alarm signals and PATIENTsensitivity)and the tests indicated in9.6.2 and9.6.3.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 142 – 9.6.2*  Acoustic energy9.6.2.1 AudibleacousticenergyIn NORMAL USE, the PATIENT, OPERATORand other persons shall not be exposedto acoustic energy fromMEEQUIPMENT, exceptsound fromauditoryalarm signals, exceeding the levelsspecified below.–80 dBA for a cumulative exposure of 24h over a 24 h period; an offset of 3 dBA is to beadded to thisvalue when halving the cumulative exposure time over a 24h period (e.g. 83 dBA for 12h over a 24h period); – 140 dBun-weighted sound pressure level for impulsive or impact acoustic energy (noise). NOTE 1 Interpolation or extrapolation is allowed for exposure times in accordance with the following formula,80 - 10* log10(h/24), in dBA, where h is cumulative exposure timeover a24 h period. NOTE 2 Since PATIENTSmight have a higher sensitivity to acoustic energy (noise), a lower level could be moreappropriate. Consideration should also be given to perception of auditory alarm signals. The World HealthOrganization has recommended a maximum impulse or impact acoustic energy (noise) level for children of 120 dB.NOTE 3 If the A-weighted sound pressure level exceeds 80 dB(A), noise protection measure should beconsidered. Compliance is checked bymeasuringthe maximum A-weighted sound pressurelevel attheminimum distancesofPATIENT, OPERATOR and otherpersonsfrom thesource ofacoustic energy (noise) inNORMAL USE, and if necessary, calculatingthe A-weightedsound pressurelevel producedby the MEEQUIPMENT in accordancewith ISO 3746, ISO 9614-1 or IEC 61672-1. Thefollowing conditions apply.a) The MEEQUIPMENT isoperated under worst-case NORMAL CONDITION. b)Anyprotective means providedorcalled for in ACCOMPANYING DOCUMENTS are to be inplaceduring sound measurement. c) Sound level meters used in the measurement conform to IEC61672-1 and IEC61672-2.d)Thetest room is semi-reverberant with a hard reflectingfloor. The distance between any wall orotherobject and the surface ofthe MEEQUIPMENT is not less than3 m. 9.6.2.2Infrasound and ultrasound energyWhen applicable, the MANUFACTURER shall addresstheRISKS associated withinfrasound orultrasound in theRISK MANAGEMENT PROCESS. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 9.6.3*  Hand-transmitted vibration Except for vibrations directly required to carry out the INTENDED USE oftheMEEQUIPMENT, means shall be provided to protect the PATIENT, OPERATORandother persons if inNORMAL USEthehand-transmitted frequency-weighted r.m.s.acceleration generatedby theMEEQUIPMENTexceeds the valuebelow: – 2,5m/s2for a cumulativetimeof 8 h duringa 24 h period. – Allowableaccelerations for different times are inversely proportional to the squareroot ofthe time (e.g. the allowable acceleration for 2 h would be5,0 m/s2).NOTE Interpolation or extrapolationis allowed for allowable acceleration in accordancewiththefollowing formula, 2,5 x √(8 / t), in m/s2, where t is the cumulative time over a 24 h period. Compliance is checkedbymeasurements atpoints ofequipment in hand contact withPATIENT, OPERATOR or otherpersons. Measurementsare made inaccordancewith ISO5349-1. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 143 – 9.7*  Pressurevessels and parts subject to pneumatic and hydraulic pressure9.7.1 General The requirements ofthis subclause apply tovessels and partsofMEEQUIPMENT subject topressure, the rupture of which could resultin an unacceptableRISK. Theparts of apneumatic or hydraulic system thatare used as a supportsystemshalladditionally comply with the requirements in 9.8. 9.7.2Pneumatic and hydraulic parts Pneumatic and hydraulic parts of MEEQUIPMENT orACCESSORIESshall beso designed that: – nounacceptableRISKresults from lossof pressure or lossof vacuum; – nounacceptableRISK resultsfrom a fluidjet caused byleakage ora componentfailure;– elementsoftheMEEQUIPMENT or an ACCESSORY, andespecially pipesand hoses, thatcanlead to an unacceptableRISK shall beprotected against harmful external effects;– reservoirsandsimilar vessels(e.g. hydro-pneumatic accumulators) thatcan lead toanunacceptableRISK are automatically depressurized when the MEEQUIPMENT is isolatedfrom its power supply (e.g. pulling out the pneumatic plug at the connector mounted on the facility wall). If this is not possible, meansshall be provided for the isolation (e.g. cutting off from the peripheral circuit), or local depressurizing of reservoirsandsimilar vessels, and pressure indication;–all elements that can remain underpressure after isolation of the MEEQUIPMENT or anACCESSORY from its powersupply and thatcould result in an unacceptableRISK shall beprovidedwithclearly identified exhaust devices, anda warning label drawing attention tothe necessity of depressurizing these elements before any setting or maintenance activityon the MEEQUIPMENT or ACCESSORIES. Compliance is checked byinspection and examination ofRISK MANAGEMENT FILE. 9.7.3 Maximum pressureThe maximum pressure to which a part of MEEQUIPMENT can besubjected inNORMAL CONDITION and SINGLE FAULT CONDITION shall be considered to bewhicheveris the highest ofthe following: a) the RATED maximum supply pressurefrom an external source; b) the pressuresetting of a pressure-relief device provided aspart of the assembly; c) the maximum pressure that can be developedby a source of pressure that ispart of theassembly, unless the pressure is limited by a pressure-relief device. 9.7.4 Pressure rating ofMEEQUIPMENT parts The maximum pressureto which a part ofME EQUIPMENTcan be subjected inNORMAL CONDITION and SINGLE FAULT CONDITION shall not exceed theMAXIMUM PERMISSIBLEWORKING PRESSUREfor the part, except as allowed for pressure relief devices in9.7.7. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 144 – Compliance ischecked by inspection of theMANUFACTURER’S data for the component,inspection ofthe ME EQUIPMENT, inspection of the RISK MANAGEMENT FILE, and wherenecessary,by functional test. 9.7.5*  Pressurevessels A pressure vessel shall withstand a HYDRAULIC TEST PRESSURE if both the following conditions are met: – the pressure is greaterthan 50 kPa; and– the product ofpressure andvolume is greaterthan 200 kPa(cid:194)(cid:194)l. Compliance is checked bythefollowingtests:The HYDRAULIC TEST PRESSURE isthe MAXIMUM PERMISSIBLE WORKING PRESSURE multiplied by afactorobtained from Figure 32.The pressureis raised graduallytothe specified test value and isheld atthat valuefor 1min.A sample that bursts or suffers from permanent (plastic)deformation or leaksconstitutesafailure.Leakage at a gasket during thistest is not consideredto constitute failure unless it occurs at a pressure below 40 % of the required test value, orbelow the MAXIMUM PERMISSIBLE WORKING PRESSURE, whichever is greater. No leakage isallowed forpressurevessels intended for toxic, flammableorotherwisehazardous substances. For otherpressure vessels, no leakage is allowed thatwill otherwise result in an unacceptableRISK (e.g. high pressure fluid jet). Whereunmarkedpressurevessels andpipes cannotbe hydraulically tested, integrity isverifiedby other suitable tests,e.g. pneumatic usingsuitable media, at thesame testpressure as forthe hydraulictest. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 145 – 3,5 3,0 2,5 2,0 1,5 1,3 1,0 0 1 510 15202530 MPaMAXIMUM PERMISSIBLE WORKING PRESSUREMultiplication factor IEC   2415/05 Figure32 – Ratio between HYDRAULIC TEST PRESSUREand MAXIMUM PERMISSIBLE WORKINGPRESSURE(see 9.7.5)9.7.6 Pressure-control deviceIn ME EQUIPMENTfor which9.7.7 requires a pressure-relief device, any pressure-control deviceresponsible for regulatingthe pressure shall be capable of performing under RATED load for 100 000 cycles of operation and shall prevent the pressure from exceeding 90 % of the setting ofthe pressure-relief device under any condition ofNORMAL USE. Compliance ischecked by inspection of theMANUFACTURER’S data for the component,inspection ofthe ME EQUIPMENT, inspection of the RISK MANAGEMENT FILE, and wherenecessary,by functional test. 9.7.7 Pressure-reliefdeviceMEEQUIPMENTshall incorporate pressure-reliefdevice(s) where the MAXIMUM PERMISSIBLEWORKING PRESSURE couldotherwise be exceeded. A pressure-relief device shall complywith all of the following requirements: a) it shall be connected as close as reasonably practical to the pressurevessel or parts ofthe system that it isintended to protect; b) it shall beso installed that it isreadily accessible for inspection, maintenanceandrepair; c) it shall not be capable ofbeing adjusted or renderedinoperative without theuse ofaTOOL; d) it shall have itsdischarge openingso located and directed that thereleasedmaterial isnotdirectedtowards any person; e) it shall haveits discharge opening so locatedand directedthat operationofthe device willnot deposit material on parts that could result in an unacceptable RISK; BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 146 – f) it shall beof adequatedischargecapacity toensure that thepressure will not exceed theMAXIMUM PERMISSIBLE WORKING PRESSUREof the system towhich it isconnectedby more than10 % in the event of a failure in the control of the supply pressure; g) there shall be no shut-off valve between a pressure-relief device and the partsthat it isintended toprotect; h) the minimum number of cyclesofoperation shall be 100000, exceptfor one-time use devices suchas burstingdisks. Compliance ischecked by inspection of theMANUFACTURER’S data for the component,inspection of theME EQUIPMENT,inspection of theRISK MANAGEMENT FILE, and where necessary, byfunctional test. 9.7.8 RATED maximum supplypressure See 7.2.18. 9.8 * HAZARDSassociated with support systems 9.8.1 General Where MEEQUIPMENT partsare designedto support loadsorto provide actuatingforces, the following requirements shall beapplied if a mechanical fault could constitute anunacceptable RISK. – The construction ofthe support, suspensionor actuation system shall be designed based upon Table 21 and the TOTAL LOAD. –Means of attachment ofACCESSORIESshall be designedsuch thatany possibility ofincorrect attachment thatcould resultin an unacceptableRISK is avoided.– TheRISK ANALYSISof support systems shall considerHAZARDS arising from static, dynamic,vibration,impact and pressureloading,foundation and other movements,temperature,environmental, manufacture and service conditions. – All likely failure effects shall beconsidered in theRISK ANALYSIS. These include excessive deflection,plastic deformation, ductileor brittle fracture, fatigue fracture, instability(buckling), stress-assisted corrosion cracking, wear, material creep, material deteriorationand residual stresses resulting from the manufacturing PROCESSES, e.g. machining,assembling, welding, heattreatment or surface coating. – TheACCOMPANYING DOCUMENTSshall contain instructions onattachment of structures to afloor, wall, ceiling,etc.making adequate allowances for quality of the materialsused tomake theconnection and shall list therequiredmaterials. Additionally there shall beadvice on checking the adequacy of the surface of the structure to which the partswill beattached. 9.8.2 TENSILE SAFETY FACTORSupport systems shall maintain structuralintegrity duringthe EXPECTED SERVICELIFE of the MEEQUIPMENT. TENSILE SAFETY FACTORS shall notbe less than thoseshownin Table 21 unless an alternativemethod demonstrates structural integrity throughout theEXPECTED SERVICE LIFE of the MEEQUIPMENT, or thesupportisa foot rest. The requirements for foot rests are in9.8.3.2 a). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 147 – Table 21– Determination of TENSILE SAFETY FACTORSituation Minimum TENSILE SAFETY FACTORaNo. System Part Elongation A b B c1 Support system parts not impaired by wear Metallic material d havinga specific elongationat break equal to or greater than 5 % 2,5 4 2 Support system parts not impaired by wear Metallic material  d having a specific elongationat break ofless than 5 % 4 6 3 Support system partsimpaired by wear e and no MECHANICAL PROTECTIVE DEVICEMetallic material  d having a specific elongationat break equal to or greater than 5 % 5 8 4 Support system partsimpaired by wear e and no MECHANICAL PROTECTIVE DEVICEMetallic material  d having a specific elongationat break ofless than 5 % 8 12 5 Support system partsimpaired by wear e and with MECHANICAL PROTECTIVE DEVICE (or primary system of multiple support systems) Metallic material  d having a specific elongationat break equal to or greater than 5 % 2,5 4 6 Support system partsimpaired by wear e and with MECHANICAL PROTECTIVE DEVICE (or primary system of multiple support systems) Metallic material  d having a specific elongationat break ofless than 5 % 4 6 7 MECHANICAL PROTECTIVE DEVICE (or back-up system of multiple support system)  2,5 4 a The TENSILE SAFETY FACTORSare intended totake account ofconditions defined in 15.3.7 (i.e. environmentaleffects, impairing effects of wear, corrosion, material fatigue or ageing).  bCase A = The material TENSILE STRENGTHand all external forces to be expected are quantifiableand known accurately. cCase B = Otherthan case A; specifically, the material TENSILE STRENGTHand all external forces tobe expected are known approximately, but not with sufficient accuracy to justify the TENSILESAFETY FACTOR forcase A.dFor non-metallic materials, particular standardscan prescribe adequate TENSILE SAFETY FACTORS(see rationale in Annex A, Subclause 9.8). eComponents considered impaired by wear include: chains, cables (wire rope), belts, jack screwnuts, springs, pneumatic or hydraulic hoses, gaskets or rings of pneumatic or hydraulic pistons. Compliance with 9.8.1 and 9.8.2 is checked by inspection of the MEEQUIPMENT, the RISK MANAGEMENT FILE, thespecificationsof materials usedandthe processing specificationsforthese materials.When test resultsare part ofrelevant information, testing consistsof graduallyapplying a testloadto thesupport assemblyunder testequal to theTOTAL LOAD times the requiredTENSILE SAFETY FACTOR. Thesupportassemblyunder test is to be in equilibrium after 1min, or otherwisenot result in anunacceptableRISK.NOTE 1 It might be necessary to support assemblies that are connected to the assembly under test but do notrequire such a highsafety factor, e.g. assembly under test requiresTENSILE SAFETY FACTOR = 8 and assemblysupporting it is designed with a TENSILE SAFETY FACTOR=4. Use of additional support should be explained in the test report. NOTE 2 The 1 min time period might need to be longer for materials which might have creep type problems, such as plastics or other non-metallic materials. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 148 – 9.8.3*  Strength of PATIENT or OPERATORsupport or suspensionsystems 9.8.3.1 General MEEQUIPMENT partsserving forsupport or immobilization of PATIENTS shall bedesignedand manufactured so as to minimize the RISK of physical injuries and of accidental loosening offixings. The SAFE WORKINGLOAD ofMEEQUIPMENT or itsparts servingfor support or suspension ofPATIENTS or OPERATORS shall be the sum of the mass of thePATIENTS or themassofthe OPERATORSplus the mass of ACCESSORIES intended byMANUFACTURERS to besupported or suspended bytheMEEQUIPMENT orMEEQUIPMENT parts. Unless otherwisestated by the MANUFACTURER, supportingand suspending parts foradult human PATIENTS orOPERATORS shall be designedfora PATIENT or OPERATOR having a minimum mass of 135 kgand ACCESSORIES having a minimum mass of 15 kg. Where a MANUFACTURERspecifies particular applications (e.g. paediatric use), the maximum mass of the PATIENT included in the SAFE WORKING LOAD of the MEEQUIPMENT orits parts serving forsupport or suspension of PATIENTS may be adapted. When the maximum allowable value of the mass of the PATIENTis less than 135 kg, that valueshall be marked on theMEEQUIPMENT and described inACCOMPANYING DOCUMENTS. When the maximum allowable value of the mass of the PATIENTismore than 135kg, that valueshall be describedinACCOMPANYING DOCUMENTS. Compliance is checked byinspectionof markings, ACCOMPANYING DOCUMENTS, and theRISKMANAGEMENT FILE. 9.8.3.2* Static forces due to loading frompersons Inanalyzing loading forcesand torques onsupport assemblies, the part of the SAFE WORKINGLOAD representing the mass of the PATIENTS orOPERATORS is distributed on the support/suspension surface in a manner representingthe human body (see the examplein Figure A.19). NOTE The position of the human body varies depending on the configuration of the support/suspension system and therefore the load actingon different sections will vary and should be taken into account. Inanalyzing loading forcesand torques onsupport assemblies, the part of the SAFE WORKINGLOAD representing the mass of ACCESSORIESshall be deployed as inNORMAL USE or, if not defined, at the worst case position permitted by the configuration orACCESSORIES attachmentonthe support/suspension parts. a)Fora footrest that isintended to temporarily support astandingPATIENT or OPERATOR, the whole mass of the PATIENT orOPERATOR isdistributed over an areaof0,1 m2. Compliance is checked byinspection ofthe MEEQUIPMENT, the RISK MANAGEMENT FILE, the specifications of materials used and theprocessingspecifications for these materials,and the following test: Prior to performing these tests, the PATIENT support/suspension system ispositioned horizontally in its mostdisadvantageouspositioninNORMAL USE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 149 – A massequal to two times135kg or two times the intended personload, whichever is greater isapplied to the foot rest over an area of 0,1 m2 for 1 min. After the test, a foot restand its fixings that shows any damage or deflection that couldresult in an unacceptable RISKconstitutes a failure.b) For an area of support/suspension where aPATIENT orOPERATORcan sit, deflection of a support surfacefromPATIENT orOPERATOR loading shall not result in an unacceptableRISK. Compliance is checked byinspection ofthe MEEQUIPMENT, the RISK MANAGEMENT FILE, the specifications of materials used and theprocessingspecifications for these materials,and the following test: Prior to performing these tests, the PATIENT support/suspension system ispositioned horizontally in its mostdisadvantageouspositioninNORMAL USE.A mass of 60 % of the part of the SAFE WORKING LOAD representing thePATIENT or OPERATOR, asdefined in the instructions foruse, orata minimum 80kg, is placed on thesupport/suspension system with the centre of the load 60 mm from the outeredge of the support/suspension system for a time of atleast one minute. Anydeflection of the support/suspension system that could result in anunacceptableRISKconstitutes a failure.9.8.3.3*  Dynamic forcesdue to loading from personsWhere dynamicforces (dueto sitting down, standing up, PATIENT handlingPROCESS or the like) can be exerted on equipment partsintendedto support or suspend aPATIENT orOPERATOR in NORMAL USE, they shall not result in an unacceptable RISK. Compliance is checked bythefollowingtest: Prior to performing this test, thePATIENT support/suspensionsystem is positionedhorizontallyin its most disadvantageouspositioninNORMAL USE. For the area of support/suspensionwhere aPATIENT or OPERATOR can sit, a mass (as defined in Figure 33) equivalentto theSAFE WORKING LOAD representingthePATIENT orOPERATOR asdefined in the instructions foruse isdropped from a distance of 150mm above theseatarea. Any lossof function orstructural damage thatcould result in an unacceptableRISK constitutesa failure. 9.8.4*  Systems with MECHANICAL PROTECTIVE DEVICES9.8.4.1 General a) A MECHANICAL PROTECTIVE DEVICE shall be provided when a support system orany ofitsparts impaired by wear have a TENSILE SAFETYFACTORgreater than or equal tothe values specified in rows 5 and 6 but less than those in rows 3 and 4of Table 21.b) The MECHANICAL PROTECTIVE DEVICE shall: – be designed on the basisofTOTAL LOAD, whichshall include the effectsof theSAFEWORKING LOAD when applicable; – have TENSILE SAFETY FACTORS for all partsnot less than those inrow7 of Table 21; BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 150 – – activate beforetravel (movement) producesan unacceptable RISK; –take into account 9.2.5 and 9.8.4.3. Compliance ischecked byinspection of the ME EQUIPMENT, the RISK MANAGEMENT FILE, the specifications ofmaterials used andthe processingspecifications for these materials.Dimensions in millimetres 300Mass60 300 R 400IEC   2416/05 NOTE The upper carriage of the human body test mass apparatus is formed of wood or a similar material.  The bottom portion is foam. The resiliency or spring factor of the foam (ILD or IFD ratings) is not specified, as with alarge mass being dropped, the foam properties are likelyinconsequential. The foam is cylindrical, rather thanspherical. Figure 33–Human body test mass (see 9.8.3.3) 9.8.4.2Use after activation ofa MECHANICAL PROTECTIVE DEVICEIf MEEQUIPMENT can still be used after failure of the suspension or actuation means and activation of a MECHANICAL PROTECTIVE DEVICE suchas a secondary cable (wire rope), it shall becomeobvious to the OPERATOR that the MECHANICAL PROTECTIVE DEVICEhas been activated.The MECHANICAL PROTECTIVE DEVICE shall requirethe useof aTOOLto be reset or replaced. Compliance is checked byinspection oftheME EQUIPMENT. 9.8.4.3 MECHANICAL PROTECTIVEDEVICE intended for single activation If a MECHANICAL PROTECTIVE DEVICE isintended to functiononly once, the followingrequirements shall be fulfilled: – Furtheruse of theMEEQUIPMENT shall be impossible until the MECHANICAL PROTECTIVE DEVICE hasbeen replaced.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 151 – – TheACCOMPANYING DOCUMENTS shall instruct that once the MECHANICAL PROTECTIVE DEVICEhas been activated,SERVICE PERSONNEL are tobecalled, and theMECHANICAL PROTECTIVEDEVICEmust be replaced before theMEEQUIPMENT canbe used again. – TheMEEQUIPMENT shall be permanently marked with safety sign7010-W001 (seeTable D.2, safety sign 2). – The marking shall be adjacenttothe MECHANICAL PROTECTIVE DEVICEorso located that its relation to theMECHANICAL PROTECTIVE DEVICEis obvious to thepersonperformingserviceor repair. NOTE  See also 15.3.7. Compliance is checked asfollows:– by inspection of theMEEQUIPMENT, the ACCOMPANYING DOCUMENTS, the RISK MANAGEMENTFILE, specifications ofmaterialsused andthe processing specificationsfor thesematerials;– a chain, cable (wire rope), band, spring, belt, jack screw nut, pneumatic or hydraulic hose, structural part or the like, employed to support aload, isdefeated (to test theMECHANICAL PROTECTIVE DEVICE)by any convenient means, thereby causing the maximum normal load to fall from the most adverse position permitted by the construction of the MEEQUIPMENT. Ifthe system supports a PATIENT orOPERATOR, the load is to include the SAFE WORKING LOADdefined in 9.8.3.1.Any evidence of damage to a MECHANICAL PROTECTIVE DEVICEthat would affect its ability to perform its intended functionconstitutesa failure.9.8.5 Systems without MECHANICAL PROTECTIVE DEVICESA MECHANICAL PROTECTIVE DEVICEis not required if: –the supportsystem parts are not impaired by wear and have TENSILE SAFETY FACTORSgreater than or equal to the valuesspecified in rows1 and 2of Table 21; or– the support system parts are impaired bywear but haveTENSILE SAFETY FACTORS greater than orequal tothevalues specified in rows 3 and4 of Table 21. Compliance is checked byinspection oftheME EQUIPMENT and theRISK MANAGEMENT FILE. 10*  Protection against unwanted and excessive radiation HAZARDS10.1 X-Radiation 10.1.1 * ME EQUIPMENT not intendedto producediagnostic ortherapeuticX-radiationFor ME EQUIPMENTnot intended to produce X-radiation for diagnostic or therapeuticpurposes, but which might produce ionizing radiation, the dose-rate shall not exceed36 pA/kg (5 µSv/h)(0,5 mR/h) at a distance of 5 cm from a surface of the MEEQUIPMENT taking account of the background radiation. NOTE 1 The dose-ratevalue appears in ICRP 60 [39].NOTE 2 In the member countries of CENELEC, the amount ofionizing radiation is regulated by European Council Directive 96/29/Euratom of 13 May 1996. This Directive requires that at any point 10 cm from the surface of theequipment, the dose-rate shall not exceed 1 µSv/h (0,1 mR/h) taking account of the background level. Compliance is checked byfollowingtest: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 152 – The amount of radiation is determined by means of a radiation monitor of the ionizingchambertype with an effective area of 10cm2 or by measuring equipment of other typesgiving equivalentresults. The MEEQUIPMENT isoperatedat the most unfavourableRATEDMAINS VOLTAGEand with any controls adjusted soas togivemaximum radiation whilst maintaining theMEEQUIPMENT in NORMAL USE. Internal preset controls not intended tobe adjusted duringtheEXPECTED SERVICE LIFE of theMEEQUIPMENTare not considered. Measurements are made at a distance of5cmfrom any surfaceto whichOPERATORS other than SERVICE PERSONNEL: –can gainaccess without the use of a TOOL; – is deliberately provided withthemeans of access; or– is instructedtoenterregardless of whether or not aTOOL isneeded togain access. Any measurement exceeding36pA/kg(5(cid:151)Sv/h)(0,5mR/h)adjusted for the level ofbackground radiation constitutes a failure. NOTE 3 This testPROCEDURE is equivalent to thatin Annex H of IEC 60950-1:2001.10.1.2 ME EQUIPMENT Intended to produce diagnostic or therapeuticX-radiationThe MANUFACTURERshall address intheRISK MANAGEMENTPROCESS the RISK fromunintendedX-radiation fromME EQUIPMENT designedto produce X-radiationfor diagnostic andtherapeuticpurposes. See IEC 60601-1-3 and alsosee1.3.Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 10.2Alpha, beta, gamma, neutron and other particle radiationWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with alpha, beta, gamma, neutronandother particle radiation.Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 10.3 Microwave radiation When applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with microwave radiation. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 10.4 *  Lasersand light emitting diodes(LEDs)Therelevant requirements of IEC60825-1:1993apply. If laser light barriers or similarproducts are usedwithin equipment, theyshall comply with the requirementsof IEC60825-1:1993. Compliance is checked byfollowing the relevant PROCEDURES of IEC60825-1:1993. 10.5Other visible electromagnetic radiation When applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKS associatedwith visibleelectromagnetic radiation,other than that producedby lasersand light emitting diodes(see 10.4). Compliance is checked byinspection oftheRISK MANAGEMENT FILE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 153 – 10.6 Infrared radiation When applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKS associatedwith infraredradiation,other than that producedby lasers and light emittingdiodes (see 10.4). Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 10.7 Ultraviolet radiation When applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKS associated withultraviolet radiation, other than that produced by lasers and light emitting diodes (see 10.4). Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 11Protection against excessive temperatures and otherHAZARDS11.1 *  Excessivetemperatures inMEEQUIPMENT11.1.1*  Maximum temperature during NORMAL USEWhen MEEQUIPMENT is operatedin worst-caseNORMAL USE including themaximum ambient operating temperature specified in the technical description (see 7.9.3.1):– MEEQUIPMENT parts shall not reach temperatures exceeding the values given in Table 22 and Table 23; – theMEEQUIPMENT shall not causethe surfaces of thetest cornerto exceed 90°C; and –THERMAL CUT-OUTS shall not operate in NORMAL CONDITION. Table 22– Allowable maximum temperaturesof parts Parts Maximum Temperature °CInsulation, includingwinding insulation a - of Class A Material105  - of Class E Material120  - of Class B Material130  - of Class F Material155  - of Class H Material180 Parts with T marking T bOther components and materials cParts in contact with flammable liquid with flash-point of T°C T-25 Wood 90 a The classification of insulating materials is in accordance with IEC 60085. Any incompatibility of the materials of an insulating system that could reduce the maximum temperature limit of the system below the limitsof theindividual materials shall be considered. b T marking refers to the marked maximum operating temperature. c For each material and component, account shall be taken of the temperature ratings for each material or component to determine the appropriate maximum temperature. Each component shall be used in accordance with its temperature rating. Where doubt exists, the ball pressure test of 8.8.4.1 should be performed. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 154 – Table 23– Allowable maximum temperatures for MEEQUIPMENT partsthatare likely to betouchedMaximum temperature a°CMEEQUIPMENTand its parts Metal and liquids Glass, porcelain, vitreous material Moulded material, plastic, rubber, wood t < 1 s 74 80 86 1 s ≤t < 10 s 56 66 71 10 s ≤t < 1 min51 56 60 External surfacesofMEEQUIPMENT that arelikely to be touched for a time “t” 1 min ≤t48 48 48 aThese temperature limit values are applicable for touching the healthy skin of adults. They are not applicablewhen large areas of the skin (10 % of total body surface or more) can be in contact with a hot surface. This also applies in thecase of skin contact with over 10% of thehead surface. Where this is thecase, appropriate limitsshall be determined and documented in theRISK MANAGEMENTFILE. Table 24– Allowable maximum temperatures for skin contact withMEEQUIPMENTAPPLIED PARTSMaximum temperature a b°CAPPLIED PARTS of MEEQUIPMENTMetal and liquids Glass, porcelain, vitreous material Moulded material, plastic, rubber, wood t < 1 min 51 56 60 1 min ≤t < 10 min48 48 48 APPLIED PART having contact with the PATIENT for a time “t” 10 min ≤t43 43 43 aThese temperature limit values are applicable for the healthy skin of adults. They are not applicable when large areas of the skin (10% of total body surface or more) can be in contact with a hot surface. They are not applicable in the case of skin contact with over 10 % of thehead surface.Where this is the case, appropriatelimits shall be determined and documented in the RISK MANAGEMENT FILE. bWhere it is necessaryfor APPLIED PARTS to exceed the temperature limits of Table 24 in order to provide clinicalbenefit, the RISK MANAGEMENT FILE shall contain documentation showing that the resulting benefit exceeds any associated increaseinRISK. 11.1.2 *  Temperature ofAPPLIED PARTS11.1.2.1 APPLIED PARTS intended tosupply heatto aPATIENTThe temperature (hot orcoldsurfaces)or (whereappropriate) theclinicaleffectsshall be determined and documented in the RISK MANAGEMENT FILE.The temperatures andclinicaleffects shall be disclosed inthe instructionsfor use.11.1.2.2 * APPLIED PARTS not intended to supply heat to a PATIENTThe limitsof Table 24shall apply. If thesurface temperatureof anAPPLIED PART exceeds41 °C, the maximum temperatureshall bedisclosedin the instructions foruseand theclinical effects with respect to characteristics such as body surface,maturity ofPATIENTS, medicationsbeing taken or surface pressure shall be determined and documented in the RISK MANAGEMENT FILE. Where 41°Cis not exceeded, nojustificationis required. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 155 – Surfaces ofAPPLIED PARTSthat are cooled below ambient temperatures can also result inHAZARD and shall be evaluatedas part of the RISK MANAGEMENTPROCESS. 11.1.3 *  MeasurementsWhere engineering judgementbytheMANUFACTURER indicates that temperature limitscannot beexceeded, no measurement isrequired. Wheresuch judgementsindicate that the testcorner will not impact the measurements, it maybe omitted. However, the rationale for such judgement shall be documentedin the RISK MANAGEMENT FILE. If the test corner isused, itssurfaces shall not exceed90°C. For ME EQUIPMENT parts that are likely to be touched and for APPLIED PARTS, the probability ofoccurrence of contact and ofthe duration of contact is determinedand documentedinthe RISK MANAGEMENT FILE. Compliance with the requirements of11.1.1 and 11.1.2 is checked byinspection of the RISK MANAGEMENT FILE and the instructions foruse, operationofMEEQUIPMENT and temperature measurements as follows:a) Positioning1) MEEQUIPMENT is tested in the position(s) of NORMAL USE. 2) MEEQUIPMENTis placed in atest corner. The test corner consists oftwo walls at right angles, a floor and, if necessary, a ceiling, all of dull black painted plywood of 20 mmthickness. The lineardimensions of the testcornerare at least 115% of the linear dimensions of the MEEQUIPMENT under test. The MEEQUIPMENT is positioned in the test corner as follows: – MEEQUIPMENT normally usedona floorora table is placedasnear to the wallsas is likely to occur in NORMAL USE. – MEEQUIPMENT normally affixed to a wall is mounted on one of the walls, as near tothe other wall and to the floor orceiling as islikely to occur inNORMAL USE. – MEEQUIPMENT normally affixed to a ceilingis mountedon the ceiling as near to the walls as islikely to occur in NORMAL USE. 3) HAND-HELD MEEQUIPMENT issuspended in itsnormal position, instill air. 4) MEEQUIPMENTintended forinstallationin a cabinetor wall is built in as requiredby the technical description (see7.9.3.1), using dull black painted plywood walls, 10 mmthick when representing cabinet wallsif thetechnical description so specify and 20mm thick when representing building walls. b) Supply– MEEQUIPMENThaving heating elements is operated as inNORMAL USE, withall heating elementsenergized unless prevented byswitching interlocks, thesupplyvoltage being equal to 110 % of the maximum RATED voltage. – MotoroperatedMEEQUIPMENT isoperatedunder normal load and normal DUTY CYCLEand the least favourablevoltage between90 % of the minimumRATED voltage and 110 % of the maximumRATED voltage. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 156 – – Combined heating and motor operatedand otherMEEQUIPMENT is tested both at 110% of the maximum RATED voltage and at 90% of the minimumRATED voltage. – When modules are tested separately, the configuration for testing simulates the worst case conditions of NORMAL USEthat might affect the test result. c) Thermal stabilization– ForMEEQUIPMENT intended for non-CONTINUOUS OPERATION: After operating instandby/quiescent modeuntil THERMAL STABILITY isreached, the MEEQUIPMENT isoperated inNORMAL USEover consecutive cycles until THERMALSTABILITYis again achieved,orfor 7 h, whichever is shorter. The “on”and “off”periodsfor each cycle are theRATED “on” and “off” periods; – ForMEEQUIPMENT for CONTINUOUS OPERATION: The MEEQUIPMENTis operated until THERMAL STABILITY isreached.d)Temperature measurement– Resistance method (for windings):The value ofthetemperature rise ofa copper winding is calculatedfromtheformula:)−(−)+,(−=Δ1211125234TTTRRRTwhere: ΔT is the temperaturerise in °C; R1is the resistance at the beginning of the test inΩ; R2is the resistance at the end of the test inΩ; T1is the room temperature at the beginning of the test in°C; T2is the room temperature at the end of the test in°C. At the beginning of the test, windingsare tobe at room temperature. NOTE When the resistance method is used, it is recommended that the resistance of windings at the end of the test be determined by taking measurements assoon as possible after switching off, and then atshort intervals so that a curve of resistance against time can be plotted for ascertaining the value at theinstant of switching off.– Thermocouple and other methods (for all measurements):Measurement is made by devices or sensors sochosen andpositioned that theyhave a negligible effect on the temperature of the part under test. When thermocouplesareused to determine the temperature ofwindings, thetemperature limits of Table 22are to be reduced by 10°C. The temperature of electrical insulation, otherthan that of windings, isdetermined onthesurface of the insulationat places where failurecouldcause a short circuit, bridging of a MEANS OF PROTECTION, bridging ofinsulation or reduction ofCREEPAGE DISTANCES orAIR CLEARANCES below the values specified for the insulationtype in 8.9.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 157 – The point of separation of cores of a multicore cord and where insulatedwires enter lampholders areexamples ofplaceswhere temperatures might be measured. e)Test criteriaDuring the test THERMAL CUT-OUTS are not de-activated.The maximum temperature of a part is determined by measuring the temperature rise ofthepart under testandadding it to the maximum allowed ambient temperaturespecified inthe technical description(see7.9.3.1). Where thermal regulatory devices make this methodinappropriate, alternative methods for measurement are justified in the RISK MANAGEMENT FILE. 11.1.4 GUARDSGUARDS intended to preventcontact with hotor cold accessiblesurfaces ofMEEQUIPMENTshall be removable only withthe aid of a TOOL. Compliance is checked byinspection. 11.2*  Fire prevention 11.2.1*  Strength and rigidity required to prevent fire in MEEQUIPMENTENCLOSURES shall have the strength and rigidity necessary to avoid a fire that could occur asa result of a total or partial collapse causedby reasonably foreseeable misuse. Compliance is checked bythemechanical strengthtestsforENCLOSURES (see 15.3).11.2.2 * MEEQUIPMENT and MESYSTEMS used in conjunction withOXYGEN RICH ENVIRONMENTS11.2.2.1 RISKof fire in an OXYGEN RICH ENVIRONMENTIn MEEQUIPMENT and MESYSTEMS, the RISK offire in anOXYGEN RICH ENVIRONMENT shall be reducedas far as possibleunderNORMAL CONDITION orSINGLE FAULT CONDITIONS (as identifiedin11.2.3). An unacceptableRISKof fire isconsidered to exist inanOXYGEN RICH ENVIRONMENTwhen a sourceof ignitionisin contact withignitable material and there isnomeans thatwouldlimit the spread of a fire.NOTE 1 For oxygen concentrations up to 25 % at one atmosphere or partial pressures up to 27,5 kPa for higher atmospheric pressures, the requirements in 13.1.1 are considered to be sufficient. a) *A sourceof ignition is consideredtoexist inanOXYGEN RICH ENVIRONMENT when anyof the following conditions exist in NORMAL CONDITION and SINGLE FAULT CONDITIONS (including voltage and current): 1) the temperature of the material is raised toits ignitiontemperature; 2) temperatures couldaffect solder or solder joints causing loosening, short circuiting or other failures that could result in sparking or raising the temperature of the material toits ignitiontemperature;BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 158 – 3)parts affecting safety crack or changetheir outer shape exposing temperaturesexceeding 300 °C or sparks (see 4)and 5)below) duetooverheating;4)temperatures ofparts or components could exceed300°C; 5)sparks provideadequate energy for ignition by exceeding the limitsof Figure35 to Figure 37(inclusive).Items 4)and5) address theworst casewhere the atmosphere is100% oxygen, the contact material (for item 5) is solderand the fuel is cotton. Available fuelsand oxygen concentrations should be taken intoconsideration when applying these specificrequirements. Where deviations from theseworst case limitsare made (basedonlower oxygen concentrations or less flammable fuels) they shall be justified and documented inthe RISK MANAGEMENT FILE. As an alternative to 11.2.2.1a)5), the following test maybeused to determinewhethera source of ignition exists. First, the place(s) within the ME EQUIPMENT wheresparking mightcause ignition areidentified. Then the material(s) of the parts between which sparks can occur is identified. Samples of the samematerial are then usedto construct the contact pins for the testapparatus (see Figure 34).Other parametersfor the test are: oxygen concentration,fuel, electricalparameters (current, voltage, capacitance, inductanceor resistance). Theseparameters are chosen such that theyrepresent theworst case for theME EQUIPMENT. NOTE 2 For MEEQUIPMENT that includes a circuit not addressed in Figure 35 to Figure 37 (inclusive), either the test voltage or current may be set at three times the worst case values with the other parameter set at the worstcase value for determining whether ignitioncan occur. Two contact pins made of the material to be considered are placedinopposition (see Figure 34). One pin hasa diameter of 1 mm,the other of 3mm.Theelectrical source isconnected to the pins asshown inFigure 35 to Figure 37.A piece of cotton is placed close tothe contact surfaces ofthe two pins. The contacts are constantlyflushed by oxygen with aspeedofless than 0,5 m/svia a tube. Thecathode is moved to the anode toclose the contactsandpulled back to open them again. A minimum of 300 trialshas tobe performed beforeit can be decided thatthe sparks donot ignite. If the sparks get smaller because ofbadsurfacesof theelectrodes, the electrodesare cleaned with a file. If the cottongetsblack because it became oxidized then it is replaced. In Figure 36 and Figure 37, theresistanceused tocontrol current flowing into theinductor and the timeconstant for charging the capacitor is chosensuch that it has minimal impact onthe energy of thespark. Thisistested by visualinspection without the capacitor inplace or withthe inductor shorted. The situation withthehighest voltage or currentrespectively andnoignition definesthe upper limit. A safeupper limit is given by dividingthe upper limit of voltage or current respectively withthe safety margin factor of three. NOTE 3 The safety margin factor is considered to cover the uncertainty of sparking experiments and the variability of the underlying parameterslike pressure, quality of cotton or of the contact materials. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 159 – Pin 1 3 mmdiameter materialPin 2 1 mmdiametermaterialO2Move handle repetitively making contact between Pins 1 and 2Cotton(+)(–)IEC   2417/05 Figure34 – Spark ignition test apparatus(see 11.2.2.1) 2 1 0,5 0,2 0,1 0,05 10 2050100 Pin 1Pin 2RU+–UVI  A Resistive load IEC   2418/05 Figure35 – Maximum allowable current I asa function ofthe maximum allowable voltage U measured in a purely resistive circuit in an OXYGEN RICH ENVIRONMENT(see 11.2.2.1) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 160 – 403530252015105 0 0,5 1 10 1001 0002 000 CμFUV U+–CPin 1Pin 2Capacitive load RIEC   2419/05 Figure 36– Maximum allowable voltage Uas a functionof the capacitance Cmeasured in acapacitive circuit used inanOXYGEN RICH ENVIRONMENT(see 11.2.2.1) 0,7 0,6 0,5 0,4 0,3 0,2 0,1 0,0 0 2 4 6 8 1012 R U + – L I Pin 1Pin 2LmHI A Inductive load IEC   2420/05 Figure37 – Maximum allowable current I asa function ofthe inductanceLmeasured in an inductive circuit in anOXYGEN RICH ENVIRONMENT(see 11.2.2.1) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 161 – b) The following configurations, alone orin combinationas appropriate (as determined bythe application of the RISK MANAGEMENTPROCESS), are consideredto provide an acceptableRESIDUAL RISK of fire in an OXYGEN RICH ENVIRONMENT. 1)Electricalcomponents in a compartmentwith anOXYGEN RICH ENVIRONMENT shall havepower supplies with limited energylevels. Those energylevels shall be less than thosewhichare consideredto be sufficient forignition (see 11.2.2.1 a)).Compliance is checked byinspection ofthe designandmeasurement or calculation ofpower, energyand temperaturevalues inNORMAL CONDITION and SINGLE FAULT CONDITION (as identified in11.2.3). or 2)*Compartmentsthat contain parts or componentsthat canbea source of ignition(as defined in 11.2.2.1a)) only underSINGLE FAULT CONDITION (as identified in11.2.3)and that can be penetrated by oxygen (e.g. because of an undetected leak) shall beventilated such that the oxygen concentration will not exceed 25 %.Compliance is checked bythefollowingtest: The oxygen concentration is measured forsuch a period that the highest possible concentration ofoxygen occurs. The least favourablecontrol settingsareselected. Theleaking conditions of oxygen are selected such thatthey providethe minimum leak that could be detected by the OPERATOR (e.g. because of a failureof the functionofthe device). If the concentration of oxygen exceeds 25% in the presence of parts orcomponents thatcould be a sourceof ignition includingat the momentenergy isapplied, it constitutes a failure. or 3)*A compartment thatcontains parts orcomponents thatcanbea sourceof ignition(as definedin 11.2.2.1a)) only underSINGLE FAULT CONDITION (asidentified in11.2.3)IS separated from another compartment that contains anOXYGEN RICH ENVIRONMENT by sealing all jointsandany holes for cables, shaftsor forother purpose. The effect ofpossible leaks andfailuresunderSINGLE FAULT CONDITION (as identified in11.2.3)that could cause ignition shall beevaluated using aRISK ASSESSMENT todetermine the appropriate maintenanceintervals.Compliance ischecked byvisual inspection of the documentation providedby the MANUFACTURER including the RISK MANAGEMENT FILE. or 4) Electrical components in a compartment containing an OXYGEN RICH ENVIRONMENT thatcanbecome asource of ignition(as defined in11.2.2.1a))only underSINGLE FAULT CONDITIONS(as identified in11.2.3)shall be enclosed in such a way that should ignition occur within theENCLOSURE, the fire would self-extinguish rapidly and nohazardous amount of toxicgaseswould reach thePATIENT. Compliance shall be checked by startingafirein theENCLOSURE. If it isnot evidentthattoxic gases cannotreach thePATIENT, the gas thatcould reach the PATIENT is analyzed. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 162 – 11.2.2.2*  External exhaust outlets for OXYGEN RICH ENVIRONMENTExternal exhaust outlets of anOXYGEN RICH ENVIRONMENT shall not be located so that RISK of ignition occurs because of any electrical component (which could cause a spark in NORMAL USE orSINGLE FAULT CONDITION as identified in11.2.3)mounted on the outsideof the MEEQUIPMENT or an MESYSTEM. RISK of ignition isconsidered to be sufficiently lowif oxygen concentration in the immediate surroundingsof the electricalcomponent does not exceed 25 % undertheleast favourableconditions ofoperation. Compliance is checked byinspection. 11.2.2.3 Electrical connections in OXYGEN RICH ENVIRONMENTSElectrical connections within a compartment containing anOXYGEN RICH ENVIRONMENT underNORMAL USEshall not produce sparks because ofloosening or breaking unless they are limitedinpower and energy to the values identifiedin11.2.2.1 a)5). Prevention of looseningor breaking isaccomplishedby the following orequivalent methods. –Screw-attachments shall beprotected against loosening during use by methods such asvarnishing, the useof spring washers orapplicationof adequatetorques. – Soldered, crimped and pin-and-socket connections of cables that exit the ENCLOSURE shallincludeadditional mechanical fixing. Compliance is checked by visualinspection. 11.2.3 SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS in conjunction with MEEQUIPMENT and MESYSTEMS–Failure of a ventilation system constructed inaccordance with11.2.2.1 b)2). – Failure ofa barrier constructedinaccordance with11.2.2.1 b) 3). –Failure of a component that creates a source of ignition (as defined in 11.2.2.1 a)). – Failureof insulation (whethersolidmaterialorspacing)providing theequivalent of atleast one MEANS OFPATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION (asdescribed in8.8 and 8.9)that could createa source of ignition (as definedin11.2.2.1a)). – Failure ofa pneumatic componentthat results in leakageof oxygen-enriched gas.11.3 *Constructional requirementsfor fireENCLOSURES ofMEEQUIPMENTThissubclause provides an alternative means ofcompliance withselectedHAZARDOUS SITUATIONSand fault conditions as identified in13.1.2. In doingso, the followingconstructionalrequirements shall be met or specifically analyzed intheRISK MANAGEMENT FILE and if not met, specific justificationshall also begiven.a) Insulated wire within the fire ENCLOSURE shall have aflammability classification equivalent FV-1, or better, according to the appropriate parts ofthe IEC60695 series. Connectors, printed circuit boardsand insulating material on which components are mounted shall havea flammability classificationFV-2, orbetter,according to IEC60695-11-10. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 163 – Complianceischecked by inspection of data on materials, orby performing the FV tests specified in IEC60695-11-10 on three samples of therelevant partsbeing tested. The samplescan beany of the following:1) complete parts; or2) sections of apart, includingthe area withtheleast wall thickness and any ventilationopenings.Components certified in accordance withIEC 60695-11-10 need not betested. b) The fire ENCLOSUREshall meet the following requirements: 1) The bottom shall haveno openingsor, to the extentspecified in Figure 39, shall beconstructed with baffles as specified in Figure 38, orbe madeof metal, perforated as specified inTable25, or beametal screen with a mesh not exceeding2mm × 2mm centre to centre and a wire diameter of at least 0,45 mm. 2)The sides shall have no openings withinthe areathatis included withinthe inclined line C in Figure 39. 3) The ENCLOSURE, andany baffle or flame barrier, shall bemade of metal (except magnesium) orof non-metallicmaterials,exceptfor constructions according to Table25and constructions with a mesh, having a flammability classification of FV-2 (or better) for TRANSPORTABLEMEEQUIPMENT and FV-1 (or better) for FIXED MEEQUIPMENT orSTATIONARYMEEQUIPMENTin accordance withIEC 60695-11-10.The ENCLOSURE, and any baffleor flame barrier, shall haveadequaterigidity. Conformityis checked by inspection. In case of doubt, the flammability classification of requirement b)3)is checked asin a). Table 25– Acceptable perforation of the bottom ofanENCLOSUREMinimum thickness mm Maximum diameter of holesmm Minimum spacing of holes centre to centre mm 0,66 1,14 1,70 (233 holes/645 mm2) 0,66 1,19 2,36 0,76 1.15 1,70 0,76 1,19 2,36 0,81 1,91 3,18 (72 holes/645 mm2) 0,89 1,90 3,18 0,91 1,60 2,77 0,91 1,98 3,18 1,00 1,60 2,77 1,00 2,00 3,00 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 164 – XY12IEC   2421/05 Y = twice X but never less than 25 mm Baffle plates (may be below the bottom of the ENCLOSURE) Bottom of theENCLOSUREFigure38 – Baffle(see 11.3)A B C5°DIEC   2422/05KeyA Part or component of the MEEQUIPMENT that is considered to be a source of fire. This consists of an entirecomponent or part of theMEEQUIPMENTif it is not otherwise shielded, or the unshielded portion of acomponent that is partially shielded by its casing. B Projection of the outline of A on the horizontal plane. C Inclined line that traces out the minimum area of the bottom and sides to be constructed as specified in11.3 b) 1) and 11.3 b)2). This line projects at a 5° anglefrom the vertical at every point around the perimeter of Aand is orientedso asto trace out the maximum area. D Minimum areaof the bottom to be constructed as specified in 11.3 b) 1). Figure39 – Areaof the bottom ofan ENCLOSURE as specified in 11.3 b)1)(see 11.3)2 1 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 165 – 11.4 * MEEQUIPMENT and MESYSTEMS intendedfor usewithflammable anaesthetics  MEEQUIPMENT, MESYSTEMS or their parts described in theACCOMPANYING DOCUEMNTS for use with flammable anaesthetics (CATEGORYAP) or flammable anaesthetics with oxidants (CATEGORY APG) shall meet the applicable requirements of Annex G. 11.5 * MEEQUIPMENT and MESYSTEMSintended for use in conjunction with flammable agents The MANUFACTURER’SRISK MANAGEMENTPROCESS shall address the possibility offire and associated mitigations. Compliance is determinedby inspection oftheRISK MANAGEMENT FILE.11.6Overflow, spillage, leakage, ingress ofwater or particulate matter, cleaning, disinfection, sterilization andcompatibilitywith substancesusedwith theMEEQUIPMENT11.6.1 GeneralThe construction ofMEEQUIPMENT and MESYSTEMS shall ensurea sufficient degree of protection against overflow, spillage, leakage,ingress ofwater or particulatematter, cleaning, disinfection and sterilization as well ascompatibility withsubstances used with theMEEQUIPMENT. 11.6.2 *  OverflowinMEEQUIPMENTIf MEEQUIPMENTincorporates a reservoir or liquid storage chamber thatis liableto beoverfilledor to overflow inNORMAL USE, liquid overflowing from the reservoir or chamber shall not wet anyMEANS OF PROTECTION that is liable tobe adversely affectedbysuch a liquid, nor shall anunacceptableRISKbe created. Unless restricted by a marking orby the instructionsfor use,no HAZARDOUS SITUATION (as specified herein) or unacceptable RISK due tooverflowshall develop if TRANSPORTABLE MEEQUIPMENT istilted through anangle of 15°. Compliance ischecked by filling the liquidreservoir completely and subsequently adding a further quantityequal to15% of thecapacityof thereservoir, which is poured insteadilyovera period of 1min. TRANSPORTABLE MEEQUIPMENTis subsequently tilted throughanangle of 15° in the least favourable direction(s) (if necessary withrefilling) startingfromthe position of NORMAL USE.After these PROCEDURES, the MEEQUIPMENT is to pass the appropriate dielectricstrengthand LEAKAGE CURRENT tests and is to showno signs of wetting of uninsulated electrical parts orelectrical insulation of parts that could result in a HAZARDOUS SITUATION. 11.6.3 *  SpillageonMEEQUIPMENT and MESYSTEMMEEQUIPMENT and MESYSTEMSrequiring the handling of liquids inNORMAL USE shall be so constructed that spillage does not wet partsthat could result in aHAZARDOUS SITUATION. Compliance is checked bythefollowingtest: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 166 – The MEEQUIPMENT is positioned according to 5.4a). A quantityof liquidispoured steadily ona point on the top of the MEEQUIPMENT. The type of liquid, volume, duration of the spill, and location (point)aredetermined through application of theRISK MANAGEMENTPROCESS. All test conditions are identified throughinspection ofthe RISK MANAGEMENT FILE.After these PROCEDURES, the MEEQUIPMENT is to pass the appropriate dielectricstrengthand LEAKAGE CURRENT tests and isto showno signs of wetting of uninsulated electricalparts orelectrical insulation of parts that could result in a HAZARDOUS SITUATION.11.6.4 *  LeakageSee 13.2.6. 11.6.5 *Ingress ofwater or particulate matter intoMEEQUIPMENT and MESYSTEMSENCLOSURES of MEEQUIPMENT and MESYSTEMS designed togive a specified degreeofprotection against harmful ingress ofwater orparticulate mattershall providethisprotectionin accordance withthe classification ofIEC 60529. See also 7.2.9.Compliance is checked by the tests of IEC 60529 with the MEEQUIPMENT placed in the least favourable positionofNORMAL USE and by inspection.After these PROCEDURES, the MEEQUIPMENTisto show no signsof bridging ofinsulation (orelectrical components) that could result ina HAZARDOUS SITUATION in NORMAL CONDITION or incombination with aSINGLE FAULT CONDITION (based onavisual inspection) followedby the appropriate dielectric strengthandLEAKAGE CURRENT tests.11.6.6Cleaning and disinfection of MEEQUIPMENTand MESYSTEMSME EQUIPMENT, ME SYSTEMS and their parts,including APPLIED PARTS and ACCESSORIES, shall be capable of withstanding, without damageordeterioration of safety provisions, the cleaning or disinfection PROCESSES specified in the instructionsfor use. See also 7.9.2.12. The MANUFACTURER shall evaluate the effects of multiple cleanings/disinfectionsduring the EXPECTED SERVICE LIFE of the MEEQUIPMENT, MESYSTEM, theirparts andACCESSORIES and assure that nounacceptableRISK will occur. Theresultsof the evaluation shall be documented in the RISK MANAGEMENTFILE. Where compliancewith this standardcould be affectedby cleaning or disinfecting theMEEQUIPMENT, MESYSTEM and their parts andACCESSORIES,theyare cleaned or disinfected oncein accordancewith the methodsspecified including anycooling ordrying period. After these PROCEDURES, the MEEQUIPMENT, MEEQUIPMENT parts or ACCESSORIES are to show nosigns of deterioration that could result in an unacceptableRISK (visual inspection) followed bythe appropriate dielectric strengthand LEAKAGE CURRENT tests. The RISK MANAGEMENT FILE is inspected to verify that the MANUFACTURER has evaluated the affectsof multiplecleanings.11.6.7 SterilizationofMEEQUIPMENT and MESYSTEMSMEEQUIPMENT, MESYSTEMS and their partsorACCESSORIES intended to be sterilized shall be assessed and documentedaccording to ISO11134, ISO11135 or ISO11137as appropriate. See also 7.9.2.12. After these PROCEDURES, the MEEQUIPMENT, MESYSTEM and theirpartsor ACCESSORIESare toshow no signsofdeteriorationthat could result in anunacceptableRISK (visual inspection)followed bythe appropriate dielectricstrengthand LEAKAGE CURRENT testsand by inspectionof the RISK MANAGEMENT FILE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 167 – 11.6.8 * Compatibilitywith substances used with the MEEQUIPMENTWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with compatibility with substancesused with theMEEQUIPMENT. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 11.7 Biocompatibilityof MEEQUIPMENT and MESYSTEMSMEEQUIPMENT, MESYSTEM and their parts orACCESSORIES intended to comeintodirect or indirect contact with biological tissues, cells orbodyfluids shall be assessed and documentedaccording to theguidance and principles given in the ISO10993series ofstandards.Compliance is checked byinspection oftheinformation provided bytheMANUFACTURER. 11.8 *  Interruptionofthe powersupply / SUPPLY MAINS to MEEQUIPMENTMEEQUIPMENT shall besodesigned thatan interruptionand restorationof the powersupplyshall not result in a HAZARDOUS SITUATION other thaninterruptionof itsintended function. NOTE  This can require testing at several durations and MEEQUIPMENT states. Compliance is checked byinterruptionandrestoration of relevant power supplies. 12 * Accuracy of controls and instruments and protection against hazardous outputs 12.1 Accuracyof controls andinstrumentsWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with accuracy of controlsand instruments. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 12.2 USABILITYThe MANUFACTURER shall address in aUSABILITY ENGINEERINGPROCESS the RISK ofpoorUSABILITY, including those associatedwith identification, marking and documents(see 7.1.1and 16.2). See IEC 60601-1-6 and also see 1.3. Compliance is checked byinspection ofthe results oftheUSABILITY ENGINEERINGPROCESS. 12.3 Alarm systems When applicable,the MANUFACTURERshall address intheRISK MANAGEMENTPROCESS the needfor alarm systems as a means of RISK CONTROLand address any RISKS associatedwith theoperation or failure of thealarm system. See IEC 60601-1-8 and also see 1.3. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 12.4Protection against hazardous output12.4.1 *  Intentional exceeding ofsafety limitsWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with hazardous output arising from the intentional exceeding of safetylimits. Compliance is checked byinspection oftheRISK MANAGEMENT FILE.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 168 – 12.4.2Indication of parameters relevantto safetyWhen applicable,the MANUFACTURERshall address intheRISK MANAGEMENTPROCESS the needfortheindication of parametersthat are associated with hazardousoutput. EXAMPLEPrior to the delivery of energy or substances to aPATIENT the energy, rate or volume should be indicated quantitively. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 12.4.3 *Accidental selection ofexcessive output valuesWhere MEEQUIPMENT is a multi-purpose unit designed forproviding both low-intensity andhigh-intensity outputs fordifferent treatments, the MANUFACTURERshall address in theRISK MANAGEMENTPROCESS the RISKS associatedwithaccidental selectionof excessive outputvalues. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 12.4.4 IncorrectoutputWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKS associatedwith incorrectoutput.EXAMPLEThe RISKS associated with incorrect deliveryof energy or substances to a PATIENT can be addressedby providing an alarm to alert the OPERATOR to any significant departure from the set level of delivery. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 12.4.5 Diagnostic or therapeuticradiation12.4.5.1 LimitsFor MEEQUIPMENTdesigned to produceradiation fordiagnostic or therapeutic purposes, adequateprovisions shall bemadeto protect PATIENTS, OPERATORS, other persons and sensitive devices in the vicinity, from unwantedor excessive radiation emitted by the MEEQUIPMENT. NOTE  Radiation fromMEEQUIPMENT intended for application to PATIENTS for diagnostic or therapeutic purpose under medical supervision could exceed limits normally acceptable for the population asa whole. As appropriate, particular standards shall specify requirements, limits and complianceteststoensure radiationsafety. 12.4.5.2 Diagnostic X-rayequipment When applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with diagnosticX-rays. SeeIEC 60601-1-3 and also see 1.3.Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 12.4.5.3 RadiotherapyequipmentWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with radiotherapy. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 169 – 12.4.5.4 OtherMEEQUIPMENT producing diagnostic or therapeutic radiation When applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKS associated withMEEQUIPMENTproducing diagnostic ortherapeutic radiation otherthanfor diagnostic X-rays and radiotherapy (see12.4.5.2and12.4.5.3).Compliance is checked byinspection oftheRISK MANAGEMENT FILE.12.4.6 Diagnostic or therapeuticacoustic pressureWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with diagnostic ortherapeutic acousticpressure. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 13*  HAZARDOUS SITUATIONS and fault conditions13.1 SpecificHAZARDOUS SITUATIONS13.1.1 *  GeneralWhen applyingtheSINGLE FAULT CONDITIONS asdescribed in 4.7 andlistedin 13.2, one at a time, none of the HAZARDOUS SITUATIONS in13.1.2 to13.1.4(inclusive) shalloccur in the MEEQUIPMENT. The failure of any one component at a time, which could result ina HAZARDOUS SITUATION, isdescribed in4.7. 13.1.2*  Emissions, deformation of ENCLOSURE or exceeding maximum temperatureThe following HAZARDOUS SITUATIONSshall not occur: – emission of flames, molten metal, poisonous or ignitable substance inhazardous quantities; – deformationofENCLOSURES tosuchan extent that compliancewith15.3.1 is impaired;– temperaturesofAPPLIED PARTSexceeding the allowed values identified in Table 24 whenmeasuredas described in11.1.3; – temperaturesofMEEQUIPMENT parts that are notAPPLIED PARTSbut are likely to betouched,exceeding the allowable valuesin Table 23when measured andadjustedas described in11.1.3; – exceeding the allowable values for“othercomponentsand materials” identified inTable22times 1,5 minus 12,5°C.Limits for windings are foundin Table 26, Table 27 and Table 31.In all othercases, the allowable values ofTable22apply. Temperatures shall be measuredusingthe method described in 11.1.3. The SINGLE FAULT CONDITIONSin4.7,8.1 b), 8.7.2 and 13.2.2, with regardtothe emission of flames, molten metal orignitable substances, shall not be appliedto partsand componentswhere: – The construction orthe supply circuit limits the power dissipation inSINGLE FAULTCONDITION to less than15W or the energy dissipation to less than900J.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 170 – Compliance is checked bydrawing 15 W from the supply circuit for 1 min. If, after 1 min.the supply circuit can not supply 15 W, the circuit shall be considered tolimit power dissipation toless than 15 W. The related designdocumentation isalso reviewed.  or –They are completely contained withina fire ENCLOSURE. Compliance is checked by inspectionand evaluationof thedesign documentation toassure that the ENCLOSUREis constructedin accordance with11.3.NOTE The tests according to this subclause should be performed in the sequence indicated in Annex B. After the tests of thisclause,THERMAL CUT-OUTS and OVER-CURRENT RELEASES are inspected to determine that theirsettinghasnotchanged (by heating,vibration or other causes) sufficiently to affect their safety function.13.1.3 Exceeding LEAKAGE CURRENT or voltage limits The following HAZARDOUS SITUATIONSshall not occur: –exceeding the limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION as indicated in 8.7.3; –exceeding the voltage limits for the ACCESSIBLE PARTS includingAPPLIED PARTS indicated in 8.4.2. 13.1.4 SpecificMECHANICALHAZARDSFor specificMECHANICAL HAZARDS, see 9.1 to 9.8 (inclusive). 13.2 SINGLE FAULT CONDITIONS 13.2.1 GeneralDuringthe application of the SINGLE FAULT CONDITIONS listed in13.2.2 to 13.2.13 (inclusive),the NORMAL CONDITIONS identified in 8.1a)shall alsobe applied in the least favourable combination. 13.2.2 Electrical SINGLE FAULT CONDITIONRequirementsand testsrelating to thisSINGLE FAULT CONDITION are found in 8.1. 13.2.3 Overheating oftransformers inMEEQUIPMENTRequirementsand testsrelating to thisSINGLE FAULT CONDITION are found in 15.5. 13.2.4 FailureofTHERMOSTATSRequirementsand tests relating to this SINGLE FAULT CONDITION are found in13.2.13and 15.4.2for overloading situations. THERMOSTATS areshort circuitedor interrupted,whichever is less favourable. 13.2.5Failure oftemperature limiting devices Requirementsand tests relating to this SINGLE FAULT CONDITION are found in13.2.13and 15.4.2for overloading situations. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 171 – THERMOSTATS areshort circuitedor interrupted,whichever is less favourable. 13.2.6Leakage of liquid MEEQUIPMENT shall be soconstructed that liquid that might escape inaSINGLE FAULTCONDITIONdoes not result in anunacceptableRISK. Since only small amounts of liquid will escape when they leak, sealed rechargeable batteriesare exempted from thisrequirement.A RISK MANAGEMENTPROCESSshall be used to determine the appropriate testconditions for the MEEQUIPMENT. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 13.2.7 Impairment of coolingthat could resultin a HAZARDMEEQUIPMENTshall beso designed that it remainsSINGLE FAULT SAFEduring the failure ofcooling systemsto operate asintended. Impairments of cooling that can occur are simulated, for example: – singleventilation fans are lockedconsecutively;– ventilation throughopeningsin top andsides is impairedbycovering of openings in thetop of the ENCLOSUREor positioning ofMEEQUIPMENT against walls;– blockingof filters issimulated;– the flowofa coolingagent is interrupted.Temperatures thatexceed the limits set in 13.1.2constitutea failure. Compliance is checked utilizing the test methodsof11.1, whichare appliedas far aspossible. 13.2.8Locking of moving partsMEEQUIPMENTshall be so designedthat it remainsSINGLE FAULT SAFEwhen moving parts become jammed. Movingparts are locked if MEEQUIPMENT:– has moving ACCESSIBLE PARTS includingAPPLIED PARTSliableto be jammed, or– isliable to be operatedwhile unattended (thisincludesMEEQUIPMENT that isautomatically or remotely controlled), or– hasoneormore motors witha lockedrotor torquesmaller than the full load torque.If MEEQUIPMENT has more than onemoving part as described above,onlyonepartat a timeislocked. If aSINGLE FAULT CONDITION can lock multiple motors, then all motors are locked simultaneously. Forfurther test criteria see 13.2.10.13.2.9 *  Interruptionand shortcircuiting ofmotorcapacitorsMEEQUIPMENTshall be so designed thatit remainsSINGLE FAULT SAFEduringthe short circuit and open circuit ofmotor capacitors.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 172 – Compliance is checked by performing thefollowingtest: Motors with a capacitor in the circuit of an auxiliary winding are operated according to 13.2.10with a locked rotor, withthe capacitor short circuited or open circuited inturn. Capacitorvoltages are measured with one sidedisconnected (open circuit). A measured voltagethat exceeds the RATED valueconstitutes a failure.The testwithashort-circuitedcapacitor isnot performedif the motor is provided withacapacitor complying with IEC60252-1 and theMEEQUIPMENT isnot intended forunattended use (includingautomatic orremote control). For additional test criteria, see 13.2.10. 13.2.10 * Additionaltest criteria formotor operatedMEEQUIPMENTForevery test in theSINGLE FAULT CONDITION of 13.2.8and 13.2.9, takingintoaccount the exemptions statedin 13.1.2, motor-operatedMEEQUIPMENT is operated starting from COLDCONDITION, at RATEDvoltage or at the upper limit of theRATED voltage range for the followingperiods oftime:a) 30 sfor:– HAND-HELD MEEQUIPMENT;– MEEQUIPMENT thathas to bekeptswitchedon by hand;– MEEQUIPMENTthat hastobe kept under physical load by hand;b) 5 min for other MEEQUIPMENTintended onlyfor attended use (attended use excludes automated or remotely controlledMEEQUIPMENT that could operate whenthe OPERATORis not present);c) for the maximumperiod of a timer, if such a device terminates the operation, for MEEQUIPMENTnot listedunder a) or b);d) as longas necessary toestablishTHERMAL STABILITY for all the remaining MEEQUIPMENT.Temperatures of windings are determined atthe end ofthe specified test periods orat theinstant of operation offuses, THERMAL CUT-OUTS, motor protective devices and the like.Temperatures are measured asspecified in11.1.3d). Temperatures that exceed the limits of Table 26constitutea failure. 13.2.11 Failures ofcomponents inMEEQUIPMENT used in conjunction with OXYGEN RICH ENVIRONMENTSRequirementsand testsrelating to theseSINGLE FAULT CONDITIONS are foundin11.2.2.13.2.12Failure ofparts that might result in a MECHANICAL HAZARDRequirements and testsrelating to theseSINGLE FAULT CONDITIONS are found inClause9 and15.3. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 173 – Table 26 – * Temperature limits ofmotor windingsTemperature in°C Insulation class Type of MEEQUIPMENTClass AClass B Class E Class F Class H MEEQUIPMENTprovided with a timer and notintended for unattended use and MEEQUIPMENT to be operated for 30 s or 5 min 200 225 215 240 260 Other MEEQUIPMENT– if impedance-protected,maximum value 150 175 165 190 210 – if protected by protection devices that operate during the first hour, maximum value 200 225 215 240 260 – after the first hour, maximumvalue 175 200 190 215 235 – after the first hour, arithmetic average 150 175 165 190 210 NOTE  The temperature limitsin this table were derived from IEC 61010-1:2001 [22]. 13.2.13 *  Overload 13.2.13.1*  General overload test conditionsAfter the testsof 13.2.13.2 to 13.2.13.4 (inclusive),MEEQUIPMENT, when cooleddownto approximately room temperature, shall remain safe. Compliance is determinedby inspection oftheMEEQUIPMENT orthe appropriatetests (such as dielectricstrength of motor insulation according to 8.8.3). For insulation ofthermoplasticmaterials that is relied upon as aMEANS OF PROTECTION (see 8.8), the ball-pressure test specified in 8.8.4.1 a) is performed at a temperature 25°C higherthan the temperature of the insulation measuredduring the testsof13.2.13.2 to13.2.13.4(inclusive). 13.2.13.2 MEEQUIPMENTwith heating elementsa) MEEQUIPMENThaving heating elements is checked for compliance asfollows: 1) for thermostaticallycontrolled MEEQUIPMENT having heatingelements that is intendedforbuilt-in orfor unattended operationorthat has a capacitor not protected by afuse or the like connected in parallelwith thecontacts of theTHERMOSTAT: by the tests of13.2.13.2 b) and 13.2.13.2 c); 2) for MEEQUIPMENT having heating elementsRATED fornon-CONTINUOUS OPERATION: bythe tests of 13.2.13.2 b) and 13.2.13.2 c); 3) for other MEEQUIPMENT havingheating elements: by the test of 13.2.13.2b). If more than one of the tests is applicable to the same MEEQUIPMENT, these tests are performed consecutively. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 174 – If, in anyof the tests, a non-SELF-RESETTING THERMAL CUT-OUToperates, a heating elementoran intentionallyweakpartruptures, or if thecurrent is otherwise interrupted beforeTHERMAL STABILITY isestablished without the possibility of automatic restoration, the heating period is ended. However,if theinterruption is due to the rupture ofa heating elementor of an intentionally weak part, thetest is repeated on a second sample. Open circuiting of a heating element or of anintentionally weak part inthe second sample doesnot in itself entail a failure to comply. However, if either sample fails to comply with theconditions specified in 13.1.2, it constitutesafailure.b) MEEQUIPMENT having heating elements is tested under theconditionsspecified in 11.1, but withoutadequate heat discharge,the supply voltage being 90% or 110% ofthe RATEDsupply voltage, whicheveristhe least favourable.If a non-SELF-RESETTING THERMAL CUT-OUToperates, or if thecurrent isotherwise interrupted without the possibility of automatic restoration before THERMAL STABILITY is established, the operatingperiodis ended.If interruptionof thecurrent does not occur,MEEQUIPMENT isswitched off as soon as THERMAL STABILITY is established and is allowed to cool to approximately roomtemperature.For MEEQUIPMENTRATED for non-CONTINUOUS OPERATION, the duration of the test isequal tothe RATED operating time.c) Heating parts of MEEQUIPMENT are tested with theMEEQUIPMENT operated in NORMALCONDITION,at a supply voltage 110% of the RATED supplyvoltage and asspecified in 11.1. The following testconditions are met. 1) Any control that serves to limit the temperature inNORMAL CONDITION, except a THERMAL CUT-OUT, isdisabled. 2) If the MEEQUIPMENTisprovided with morethanone control, they are disabled inturn. 3) The MEEQUIPMENT is operated at the RATEDDUTY CYCLE until THERMAL STABILITY is achieved, irrespective of theRATED operating time. 13.2.13.3 MEEQUIPMENT with motors a) MEEQUIPMENThavingmotors is checkedfor compliance asfollows: 1)For the motor part of theMEEQUIPMENT, compliance is checked bythe tests of 13.2.8to 13.2.10(inclusive),13.2.13.3b), 13.2.13.3c) and 13.2.13.4, as applicable. For motorslocatedin circuits with a voltage not exceeding 42,4V peaka.c. or60V d.c. and where difficulty isexperienced in obtaining accurate temperaturemeasurements due to the small size or designofthe motor, it is permitted to use the following test insteadoftemperature measurement in order to determinecompliancewith13.2.9and13.2.10.The motor is covered with a single layer of cheesecloth with the following characteristics:– bleached cotton material; – 26–28m2 per kg mass; and – 13 threads per cm inone directionand 11 threads percm in the other. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 175 – Ignition ofthe cheeseclothduringthe testor atits conclusion constitutes a failure.2) For MEEQUIPMENTthat also contains heating parts, the tests are performed at the prescribed voltage, with the motor part and the heating part operatedsimultaneously so as toproduce the least favourablecondition.3) If more than one of the tests is applicable for the sameMEEQUIPMENT, these testsareperformed consecutively.b) Motorsare checkedfor runningoverload protection if they are:1) intended to be remotelycontrolled or automatically controlled (by asingle control device without redundant protection), or2) likelyto be subjectedtoCONTINUOUS OPERATION whilst unattended.Complianceisdetermined by operating theMEEQUIPMENT under normal loadconditions atRATEDvoltage orat the maximum of theRATED voltage range, until THERMAL STABILITY is achieved (see11.1.3).The loadis then increased so thatthe current isincreased in appropriate steps,the supply voltage being maintainedat its original value. When THERMAL STABILITY is established, the loadisagain increased. The loadis thus progressively increased in appropriate steps until the overload protection operates, or until no further temperature rise isnoted.Themotor winding temperature is determined during each steady period. If themaximumvalue recorded exceeds the value in Table 27, it constitutes afailure.Table 27 – Maximum motor winding steady-state temperatureInsulation class Maximum temperature °CA 140 B 165 E 155 F 180 H 200 If the load cannot be changed in appropriate stepsinMEEQUIPMENT, the motor isremovedfrom the MEEQUIPMENT in order toperform the test. The running overloadtestformotors located in circuits with a voltage not exceeding42,4V peak a.c. or 60 V d.c. isperformed onlyifa possibility of anoverload occurring isdeterminedby inspection orbyreview of the design.The test neednot beperformed, forexample, where electronic drive circuitsmaintain a substantially constant drive current. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 176 – c) MEEQUIPMENT with three-phase motorsis operatedwithnormal load, connected to a three-phase (SUPPLYMAINS)with one phase disconnected. Periods of operation areaccording to 13.2.10.13.2.13.4 * MEEQUIPMENTRATED fornon-CONTINUOUS OPERATIONMEEQUIPMENTRATED for non-CONTINUOUS OPERATION other than:– HAND-HELD MEEQUIPMENT; – MEEQUIPMENTthat hastobe kept switched onmanually;– MEEQUIPMENTthat hastobe kept under physical load by hand;– MEEQUIPMENT witha timer and a back-up timer systemisoperatedunder normal load and atRATEDvoltage or at the upperlimit of the RATED voltage range until the peak temperature doesnot increase by more than 5°C in onehour, oruntil any protective device operates.Motor winding temperatures are determined whenTHERMAL STABILITY isestablished or immediately before the operation of the protective device. Motor winding temperatures that exceedthe values specifiedin 13.2.10constitute a failure.If in NORMAL USEa load-reducingdevice in theMEEQUIPMENT operates, the test iscontinued with theMEEQUIPMENT running idle.14*  PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS) 14.1*  General The requirements ofthis clause shall apply toPEMS unless: – thePESS providesnoBASIC SAFETY or ESSENTIAL PERFORMANCE; or –the application of ISO 14971 demonstrates that the failure of the PESSdoes not lead to anunacceptableRISK. NOTE 1 This clause requires that a PROCESS be followed throughout the PEMS DEVELOPMENT LIFE-CYCLE and thata RECORD of thatPROCESSbe produced. The concepts ofRISK MANAGEMENT and a PEMS DEVELOPMENT LIFE-CYCLE are the basis of such a PROCESS. However, because a RISK MANAGEMENTPROCESS is already required by this standard,this clause will define the minimum elements of the PEMS DEVELOPMENT LIFE-CYCLE and only the additional elementsfor thePEMS that needs to be considered as part oftheRISK MANAGEMENTPROCESS (see 4.2). NOTE 2 It is recognized that theMANUFACTURER might not be able tofollow all thePROCESSES identified in Clause14 for each constituent component of thePEMS, such as off-the-shelf (OTS) software, subsystems of non-medical origin, and legacy devices. In this case, the MANUFACTURER should take special account of the need for additionalRISK CONTROL measures. Complianceisdetermined by application of therequirements in 14.2 to 14.13 (inclusive), byinspection oftheRISK MANAGEMENT FILE, and assessment of PROCESSES cited inthis clause.NOTE 3 This assessment could be performed by internal audit.14.2 * Documentation In addition to the RECORDSanddocuments required byISO 14971, the documents producedfrom application of Clause 14 shall be maintained andshall form part of theRISK MANAGEMENT FILE. NOTE  See Figure H.3 as guidance. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 177 – The documents required by Clause 14shall be reviewed, approved, issued andchanged in accordance with aformal document control PROCEDURE. 14.3 * RISK MANAGEMENT plan The RISK MANAGEMENT plan required by 3.5 of ISO 14971 shall also include a reference to thePEMSVALIDATIONplan (see 14.11). 14.4 * PEMS DEVELOPMENT LIFE-CYCLEA PEMS DEVELOPMENT LIFE-CYCLE shall be documented.NOTE 1 Clause H.2 explains PEMS DEVELOPMENT LIFE-CYCLE in moredetail. NOTE 2 IEC 62304 [26] defines general requirements for additional PROCESSES and activities specific to software development. The PEMS DEVELOPMENT LIFE-CYCLE shall includea set of definedmilestones. At each milestone, the activities to becompleted and the VERIFICATION methodsto be appliedto those activitiesshall be defined.Eachactivityshall be defined including its inputs and outputs.Each milestoneshall identify the RISK MANAGEMENTactivitiesthat must be completed before that milestone. The PEMS DEVELOPMENT LIFE-CYCLE shall be tailored fora specific development by makingplanswhichdetail activities, milestones andschedules. The PEMS DEVELOPMENT LIFE-CYCLE shall includedocumentation requirements. 14.5*  Problem resolution Whereappropriate, a documented systemfor problem resolution withinand betweenall phases and activities ofthe PEMS DEVELOPMENT LIFE-CYCLE shall be developed andmaintained. Depending on the typeof product, the problem resolutionsystem may: – be documented as apart ofthePEMS DEVELOPMENTLIFE-CYCLE; –allow the reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIAL PERFORMANCE; – includean assessment of eachproblem for associatedRISKS; – identify the criteriathat must be met for the issue to be closed; –identify the action tobe taken toresolve each problem. 14.6 RISK MANAGEMENT PROCESS14.6.1* Identification of known and foreseeable HAZARDSWhencompiling the listof known or foreseeable HAZARDS, the MANUFACTURER shall considerthose HAZARDSassociated with software and hardware aspects ofthe PEMS including thoseassociated withNETWORK/DATA COUPLING, components of third-party origin and legacy subsystems. NOTE In addition to the material given in Annex D of ISO 14971, the list of possible causesfor HAZARDSassociated withPEMS should include: – failure of the NETWORK/DATA COUPLING to provide the characteristics necessary for the PEMS to achieveits BASICSAFETY or ESSENTIAL PERFORMANCE; – undesired feedback [physical and data] (possibilities include: unsolicited input, out ofrange or inconsistent input, and input originating from electromagnetic interference); BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 178 – – unavailable data; – lack of integrity of data; – incorrect data; – incorrect timing of data. – unintended interactions withinand among PESS; – unknown aspects or quality of third-party software; – unknown aspects or quality of third-partyPESS; – lack of data security, particularly vulnerability to tampering, unintended interaction with other programs andviruses. 14.6.2 * RISK CONTROLThe followingrequirements forPEMSsupplementSubclause 6.1 of ISO14971. Suitably validated tools and PROCEDURESshall beselected and identified to implement each RISK CONTROL measure. These tools andPROCEDURES shall be appropriate to assure that each RISK CONTROLmeasure satisfactorily reducesthe identifiedRISK(S).14.7 * Requirement specificationFor the PEMS and each of itssubsystems (e.g. fora PESS) there shall be a documented requirement specification. NOTE Example structures of aPEMS are given in H.1. The requirement specification fora system or subsystem shall include and distinguish any ESSENTIAL PERFORMANCE and any RISK CONTROL measures implemented by thatsystem or subsystem. 14.8 *ArchitectureFor the PEMS and each ofits subsystems, an architecture shall be specifiedthat shall satisfy the requirement specification.Where appropriate, to reduce the RISK toanacceptable level, the architecture specificationshall make use of: a) COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS; b) fail-safe functions; c)redundancy;d)diversity; e) *  partitioning of functionality; f) defensive design,e.g. limitsonpotentiallyhazardous effects byrestricting the availableoutput power or byintroducing meansto limit thetravel of actuators. The architecture specification shalltake into consideration:g)*  allocationofRISK CONTROLmeasuresto subsystems and components ofthe PEMS; NOTESubsystems and components include sensors, actuators, PESS and interfaces. h)failure modes of components and their effects; i)common causefailures; j)systematic failures;BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 179 – k)test intervalduration and diagnosticcoverage;l)maintainability; m)protection fromreasonably foreseeable misuse; n) the NETWORK/DATA COUPLING specification, if applicable. 14.9*  Design and implementation Where appropriate, the design shall be decomposed intosubsystems, each having both adesign and test specification. Descriptivedataregarding the design environment shall be included intheRISK MANAGEMENTFILE. NOTE See H.3 for examples of design environment elements. 14.10 * VERIFICATIONVERIFICATION isrequired for all functions that implementBASIC SAFETY, ESSENTIALPERFORMANCE orRISK CONTROL measures. A VERIFICATION plan shall beproduced toshow how these functions shall be verified. Theplan shall include: – at which milestone(s)VERIFICATION is to beperformed foreach function; –the selection and documentation ofVERIFICATION strategies, activities, techniques, and the appropriate level ofindependence of thepersonnelperforming theVERIFICATION; –the selectionand utilization of VERIFICATION tools; – coverage criteria forVERIFICATION. NOTE  Examples of methods and techniques are: – walkthroughs; – inspections; – static analysis;– dynamic analysis; – white box testing; – black box testing; – statistical testing. The VERIFICATION shall be performed according to the VERIFICATION plan. The results of the VERIFICATIONactivities shall bedocumented.14.11 * PEMSVALIDATIONA PEMS VALIDATION plan shall include the validation ofBASIC SAFETY and ESSENTIALPERFORMANCE, andshall requirechecks for unintended functioningof thePEMS. The PEMS VALIDATIONshall be performedaccording to thePEMS VALIDATIONplan. The results ofPEMS VALIDATIONactivities shall be documented.The person having the overall responsibility for the PEMS VALIDATION shall be independent ofthe design team. TheMANUFACTURERshall document the rationale for the level of independence.No member of a design teamshall beresponsible for the PEMS VALIDATION of their own design. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 180 – All professional relationships of themembers of thePEMS VALIDATION teamwith members ofthe design teamshall be documented in the RISK MANAGEMENT FILE. A referenceto the methods andresultsof thePEMS VALIDATIONshall be included in the RISKMANAGEMENT FILE. 14.12*  Modification If any or all of a design results from a modification of an earlier design then either all of thisclause appliesas if it wereanew design or the continued validity of any previousdesign documentation shall be assessed under a documentedmodification/change PROCEDURE. 14.13*  Connection of PEMS byNETWORK/DATA COUPLING toother equipment If the PEMS is intended to beconnectedbyNETWORK/DATA COUPLING to other equipment that isoutside the control of the PEMSMANUFACTURER, the technical description shall: a) specify the characteristicsof theNETWORK/DATA COUPLING necessary for the PEMS to achieve itsINTENDED USE; b) list the HAZARDOUS SITUATIONS resulting from a failure of the NETWORK/DATA COUPLING to provide the specified characteristics; c) instruct the RESPONSIBLE ORGANIZATION that: – connectionofthePEMSto aNETWORK/DATA COUPLING that includesother equipment could result in previously unidentified RISKS to PATIENTS, OPERATORS or third parties; – the RESPONSIBLE ORGANIZATIONshouldidentify, analyze, evaluate and control these RISKS; – subsequent changes to theNETWORK/DATA COUPLING could introduce newRISKS and require additional analysis;and– changes to theNETWORK/DATA COUPLING include: – changes inNETWORK/DATA COUPLING configuration; – connectionof additional items to the NETWORK/DATA COUPLING; – disconnecting items from theNETWORK/DATA COUPLING; – update of equipment connected to the NETWORK/DATA COUPLING; – upgrade ofequipment connected to theNETWORK/DATA COUPLING.  15 Construction ofMEEQUIPMENT15.1 *Arrangements ofcontrols and indicatorsofMEEQUIPMENTWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKS associatedwith the arrangement of controlsand indicators of MEEQUIPMENT. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 15.2*  ServiceabilityParts of MEEQUIPMENT subject to mechanicalwear, electrical andenvironmental degradation or ageing thatcouldresult inan unacceptableRISK if allowed to continue unchecked for too long a period shall be accessibleforinspection, replacement andmaintenance.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 181 – Parts of MEEQUIPMENT that are likely tobe replaced or adjusted shall be solocated andsecured as to permit inspection, servicing, replacement and adjustment without damageto, orinterference with, adjacentparts or wiring.Complianceischecked by inspection of theparts mentioned above in thissubclause andoftheir location. 15.3 Mechanicalstrength15.3.1 GeneralMEEQUIPMENT orits partsshall have adequatemechanicalstrengthand shall not result in an unacceptableRISKdueto moulding stress or when subjected to mechanical stress caused by pushing, impact, dropping, and roughhandling. Compliance is checked by application ofthe tests in Table 28. Thetests are not applied tohandles,levers, knobs, the face of cathode raytubes (see 9.5.2), ortotransparent ortranslucent covers of indicatingor measuring devices unless with the handle, lever,knob, or coverremoved there is an unacceptableRISK of electricshock. NOTE Examples ofdamage that can result in unacceptableRISK include the reduction ofCREEPAGE DISTANCESand AIR CLEARANCESbelowthose specified in 8.9, access to parts which exceed limits in 8.4, or access tomovingparts which could causeHARM. Assessment criteria that can be usefulin determiningif the tests in Table 28 have resulted in an unacceptableRISKinclude: – those in Clause 8 and 11.6; – the dielectric strength test asspecified in 8.8.3 to evaluate the integrity of solid SUPPLEMENTARY or REINFORCED INSULATION; and – measurement of CREEPAGE DISTANCES or AIR CLEARANCES to compare the values with the minimum distances specified in 8.9. Small chips that do not adversely affectthe protection against electric shock or moisture cannormally be ignored.Table 28– Mechanical strength test applicabilityMEEQUIPMENTtype Test Push (15.3.2) Drop (15.3.4.1)HAND-HELDMoulding stress relief (15.3.6) Push (15.3.2) Impact (15.3.3)Drop (15.3.4.2)PORTABLEMoulding stress relief (15.3.6) Push (15.3.2) Impact (15.3.3)Rough handling (15.3.5) MOBILEMoulding stress relief (15.3.6) Push (15.3.2) Impact (15.3.3)FIXED orSTATIONARYMoulding stress relief (15.3.6) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 182 – 15.3.2 *  PushtestENCLOSURES of ME EQUIPMENT shall have sufficient rigidity toprotect against unacceptable RISK. Compliance is checked bythefollowingtest. External parts of an ENCLOSURE aresubject to a steady force of 250N±10N fora period of5s,applied bymeans ofa suitabletest tool providing contact over a circularplane surface30mm in diameter. However, thistest is not applied to the bottom of anENCLOSURE of MEEQUIPMENT having a mass of more than 18 kg.Afterthe test, any damage sustainedthat results in anunacceptableRISK, as determined byinspection oftheRISK MANAGEMENT FILE,constitutes a failure.15.3.3*  Impact test ENCLOSURES of MEEQUIPMENTshall havesufficient resistance to impact to protect against unacceptableRISK. Compliance is checked bythefollowingtest. Except forHAND-HELDMEEQUIPMENT and MEEQUIPMENT partsthat areHAND-HELD, ENCLOSURESand other external insulatingparts, the deterioration of which could result in unacceptable RISK, are tested asindicated below. A sampleconsisting of thecomplete ENCLOSURE, oraportion thereof representing the largest unreinforced area, issupportedin itsnormal position. A solidsmoothsteel ball, approximately 50 mm in diameter andwitha mass of 500 g ± 25 g, ispermitted to fall freely from a 1,3 mheight once onto each relevant partofthe test sample. To testverticalsurfaces, thesteel ball issuspended by a cordand allowed toswing likea pendulum in order toapply a horizontal impact, dropping though avertical distanceof 1,3m once against each relevant part of the test sample. The test isnot applied to flat panel displays, to the platen glass ofME EQUIPMENT (forexample film scanners), orto cathode ray tubes (see 9.5.2).Afterthe test, any damage sustainedthat results in anunacceptableRISK, as determined byinspection oftheRISK MANAGEMENT FILE,constitutes a failure.15.3.4 * Drop test 15.3.4.1 HAND-HELD MEEQUIPMENTHAND-HELD MEEQUIPMENT and MEEQUIPMENT parts thatareHAND-HELD shall notresult in an unacceptableRISKas a result of a free fall. Compliance is checked bythefollowingtest. Thesampleto be tested, withanySAFE WORKING LOAD in place, is allowed to fall freelyonce from each of three different starting orientationsencountered duringNORMAL USE from the height at which the MEEQUIPMENTis used (as specifiedintheACCOMPANYING DOCUMENTS), orfrom aheightof 1m, whichever isgreater, onto a50mm ±5mm thickhardwood board (hardwood > 600 kg/m3) lying flat on a concrete or a similar rigid base.After the test, the HAND-HELDMEEQUIPMENT andMEEQUIPMENT parts that are HAND-HELDshall not result in an unacceptable RISK.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 183 – 15.3.4.2 * PORTABLE MEEQUIPMENTPORTABLE MEEQUIPMENTand MEEQUIPMENT parts thatare PORTABLE shall withstand the stresscaused bya free fall from theheight indicated in Table 29onto ahardsurface.Compliance is checked bythefollowingtest. The sample to be tested, with theSAFE WORKINGLOAD in place, is lifted to a height asindicated in Table 29 above a 50 mm± 5mm thick hardwood board (for example,>600kg/m3) that lies flat on aconcrete flooror asimilar rigid base. Thedimensions of theboard are at least those of thesample tested. Thesample is dropped three times fromeachorientation in which it can be placed during NORMAL USE. Table 29– DropheightMass (m) of PORTABLE MEEQUIPMENTor its parts kgDrop heightcmm≤ 10 5 10 < m≤503 m > 50 2 After the test, any damagesustained thatresults in aunacceptableRISK,as determinedbyinspection oftheRISK MANAGEMENT FILEand inspection of theME EQUIPMENT or the MEEQUIPMENT parts that arePORTABLE,constitutes a failure.15.3.5*  Rough handling testMOBILE MEEQUIPMENT and MEEQUIPMENTparts that are MOBILE shall withstand the stress causedby roughhandling and movementand shall not result in anunacceptableRISK. Compliance is checked bythefollowingtests.Thesample is tested in transport position withanySAFE WORKING LOAD in place and in the most adverse condition permitted inNORMAL USE.a) Ascending step shock The sample is pushed threetimesinits normal direction oftravel at a speed of0,4m/s±0,1m/s against an ascending hardwood step obstruction with verticalface of40 mm that isrigidly attached toan otherwise flat floor. The direction of movement isperpendicular to the face of the obstacle. The sampleneed not go over the 40 mmobstruction.b)Descending step shockThe sample is pushed threetimesinits normal direction oftravel at a speed of0,4 m/s ± 0,1 m/s inorder to fall over a vertical stephaving a height of40 mm affixed flat on a rigid base (e.g. concrete). The direction of movement isperpendicular to the face ofthe descending step. During performance ofthe descending step shock test, if a part other thanthe castorcomes incontact with theobstruction before thecastor touches the ground, theMEEQUIPMENT continues tobepushed until it has fullydescended.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 184 – c) Doorframe shock The sample is moved three times in its normal direction of travel at a speed of0,4 m/s ± 0,1 m/s, or, for motor driven MOBILE MEEQUIPMENT, the maximum speedcapableof beingmaintained, against a hardwood vertical obstacle having a width and thickness of40 mm affixed to a vertical rigid support (e.g. concrete). The height ofthe vertical obstaclemust be higherthantheMEEQUIPMENT contact point(s). The direction of movement isperpendicular to the face of the obstacle. After eachtest, any damage sustainedthat resultsin anunacceptableRISK, as determined by inspection oftheRISK MANAGEMENT FILEand inspection of theME EQIUPMENT or the MEEQUIPMENT parts that areMOBILE, constitutes a failure. 15.3.6 *  Mould stress relieftestENCLOSURES of moulded or formed thermoplastic materialsshall besoconstructedthatany shrinkageor distortion of the material due torelease of internal stresses caused by themoulding or formingoperation does not result in anunacceptableRISK. Compliance is checked byinspection ofthe construction and available data were appropriate or by the following test. One sample consisting ofthe complete MEEQUIPMENT, or of the ENCLOSUREtogether with anysupporting framework, isplaced inacirculating air ovenata temperature 10°C higher thanthe maximum temperature observed on theENCLOSURE duringthetest of 11.1.3, but not lessthan 70 °C, for a periodof 7 h, then permitted to cool to room temperature.NOTE  Relative humidity need not bemaintained at a specific value during this conditioning. For large MEEQUIPMENT where it is not practical toconditiona completeENCLOSURE, it ispermitted touse a portion of the ENCLOSURErepresentative of thecomplete assembly with regard to thicknessandshape, includingany mechanicalsupport members.Any damage that results in an unacceptableRISK constitutes a failure.15.3.7*  Environmental influences The selection and treatment of materials used in the construction of MEEQUIPMENT shall take account of theINTENDED USE, the EXPECTED SERVICE LIFEand theconditions for transportand storage.The MEEQUIPMENTshall beso designed and constructed that during itsEXPECTED SERVICE LIFEany corrosion, ageing, mechanical wear, or degradation ofbiological materials duetotheinfluence ofbacteria, plants, animals and the like, shall not reduce itsmechanical propertiesinaway that results in an unacceptableRISK. See also15.2. Compliance is checked byinspection: – of the MEEQUIPMENT, of the ACCOMPANYING DOCUMENTS and of the MANUFACTURER’Sspecifications ofmaterials used and oftheprocessingspecifications for these materials;– of the MANUFACTURER’S relevant tests or calculations.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 185 – 15.4 MEEQUIPMENT componentsand general assembly15.4.1 ConstructionofconnectorsDesign and construction ofelectrical, hydraulic, pneumatic and gas connectionterminalsandconnectors ofMEEQUIPMENT shall be suchthat incorrect connection of accessible connectors, removable withoutthe use of a TOOL, shall be preventedwhere an unacceptable RISK would otherwise exist. Inparticular: a)Plugs forconnection ofPATIENT leadsshall beso designed that theycannotbeconnectedto other outlets on thesameMEEQUIPMENT intendedfor otherfunctions, unless it canbe proven that no unacceptable RISK can result. b) Medical gas connections onMEEQUIPMENT for different gases to be operated inNORMALUSEshall not beinterchangeable. See also ISO407 [27]. Compliance is checked byinspectionof the RISK MANAGEMENT FILE.15.4.2Temperature and overload control devices 15.4.2.1 Application a) THERMAL CUT-OUTS and OVER-CURRENT RELEASESwith automatic resetting shall not be used in MEEQUIPMENT if their use could result ina HAZARDOUS SITUATIONby such resetting. Compliance is checked byinspection oftheRISK MANAGEMENT FILE.b) THERMAL CUT-OUTS witha safety function that have to bereset by asoldering operation thatcan affect the operatingvalue shall not be fitted in MEEQUIPMENT. Compliance is checked by inspection of the design documentation and the RISK MANAGEMENT FILE. c) In MEEQUIPMENT, where a failure of aTHERMOSTAT could constitute a HAZARD anindependent non-SELF-RESETTINGTHERMAL CUT-OUT shall additionally be provided. The temperature of operation of the additional deviceshall beoutside that attainableat the extreme setting of the normal control device but shall be withinthe safetemperature limitfor its intended function.Compliance is checked by inspection of the design documentation and the RISK MANAGEMENT FILE.d) Loss of function of the MEEQUIPMENT caused by operation of a THERMAL CUT-OUT orOVER-CURRENT RELEASE shall not result in a HAZARDOUS SITUATION. Compliance is checked by inspection of the design documentation and the RISK MANAGEMENT FILE.e) Capacitors or other spark-suppression devices of MEEQUIPMENTshall not beconnectedbetween the contactsof THERMAL CUT-OUTS. Compliance is checked byinspection. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 186 – f) The use of a THERMAL CUT-OUT orOVER-CURRENT RELEASE in the design shall not affect thesafety of the MEEQUIPMENT. Compliance is checked byinspection and,if applicable, bythefollowingtests.Verifycompliance ofpositive temperaturecoefficient devices(PTC’s)with IEC60730-1:1999, clauses 15, 17, J.15 and J.17 asapplicable. THERMAL CUT-OUTS and OVER-CURRENT RELEASES are tested by operating the MEEQUIPMENTunderthe conditions describedin Clause 13. SELF-RESETTING THERMAL CUT-OUTS and self-resettingOVER-CURRENT RELEASES includingcircuits that performequivalent functions(other than PTC's)are caused to operate200 times unless approved to theappropriate IECcomponentstandard.Manual reset THERMAL CUT-OUTS andOVER-CURRENT RELEASES are causedtooperate 10 times, if they are not approved to the appropriate IEC component standard(see4.5) or the MANUFACTURER has not provided adequate data to demonstrate the reliability of the component to perform its safety-related function.Thermal protectiondevicescan be tested separately fromMEEQUIPMENT where engineeringjudgement indicates that doingsowouldnot impact the testresults.g) MEEQUIPMENT that incorporates a fluid filled container having heating facilities shall be provided with a protection device to safeguard against overheating in the event oftheheater being switched on with the container empty. An unacceptable RISK shall not occurfrom overheating. Compliance ischecked byoperating the relevantMEEQUIPMENT withan emptycontaineruntil the protection deviceactivates.h) MEEQUIPMENT that incorporates tubularheating elementsshall haveprotection againstoverheating in both leadswhere a conductiveconnection to earth could result inoverheating.Compliance is checked by inspection of the design documentation and the RISK MANAGEMENT FILE.15.4.2.2 Temperature settings Where means are providedfor varyingthe temperature setting ofTHERMOSTATS inMEEQUIPMENT, the temperature setting shall be clearly indicated.Compliance is checked byinspection. 15.4.3 *Batteries 15.4.3.1 HousingIn MEEQUIPMENT, housingscontaining batteries fromwhichgases that are likely to result in a HAZARD can escape during charging ordischarging shall be ventilatedto minimizetheRISK ofaccumulation and ignition. Battery compartmentsof MEEQUIPMENT shall be designedto prevent accidental short circuitingof the battery where such short circuits could resultin a HAZARDOUS SITUATION. Compliance is checked byinspectionofthe designdocumentation and theRISK MANAGEMENTFILE.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 187 – 15.4.3.2 Connection If a HAZARDOUS SITUATION might developby theincorrect connection or replacement of abattery, MEEQUIPMENTshall be fitted with a means ofpreventing incorrect polarity of connection. See also 7.3.3and8.2.2.Compliance is checked byinspection. 15.4.3.3 Protection against overcharging Where overchargingof anybattery of MEEQUIPMENT could result in anunacceptableRISK, the design shall prevent overcharging. Compliance is checked byinspection ofthe designdocumentation. 15.4.3.4 LithiumbatteriesLithiumbatteries used inMEEQUIPMENT that could become a HAZARD shall comply withthe requirements of IEC 60086-4. See also 7.3.3. Compliance is checked byinspection ofthe battery design documentation or by performanceof the tests identified in IEC60086-4.15.4.3.5 Excessive current andvoltage protectionAn INTERNAL ELECTRICAL POWER SOURCE in MEEQUIPMENT shall be provided withan appropriately RATEDdevicefor protectionagainstfirecaused byexcessive currents if thecross-sectional area and layout of the internalwiring or the ratingofconnectedcomponentscan giveriseto afire in case of a short circuit. Protectivedevices shall have adequatebreaking capacity to interrupt the maximum fault current (including short-circuit current)which can flow. Justification for omission of fusesorOVER-CURRENT RELEASES shall beincludedin the RISK MANAGEMENT FILE. Complianceischeckedby inspection for thepresenceof protective means, and if necessary,by inspection of the designdocumentationand theRISK MANAGEMENT FILE.15.4.4 *  IndicatorsUnlessit is otherwise apparent totheOPERATOR from the normaloperating position, indicatorlightsshall be provided to indicate that MEEQUIPMENT is ready forNORMAL USE. The marking of7.4.1 isnot sufficient for thispurpose. If equipped with a stand-by state ora warm-up state whose duration exceeds 15s, the MEEQUIPMENT shall be providedwithanadditional indicator light unless it is otherwiseapparent to the OPERATOR from the normal operating position.Indicatorlights shall be provided onMEEQUIPMENT incorporating non-luminous heaters toindicate that the heaters are operational, if a HAZARDOUS SITUATION couldexist unless it isotherwise apparent to theOPERATOR from thenormal operating position.NOTE  This does not apply to heated stylus-pens for recording purposes. Indicatorlights shall be provided onMEEQUIPMENT to indicate thatan outputexists wherean accidentalor prolonged operation ofthe output circuit could constitute aHAZARDOUSSITUATION. Colours ofindicatorlights are describedin 7.8.1.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 188 – In MEEQUIPMENT incorporating ameans forcharginganINTERNAL ELECTRICAL POWERSOURCE, the charging modeshall be visibly indicated to the OPERATOR. Compliance is checked byinspection of thepresenceand function of indicating meansvisible fromthe position of NORMAL USE. 15.4.5 Pre-setcontrolsWhen applicable, the MANUFACTURER shall address in the RISK MANAGEMENTPROCESS theRISKSassociated with pre-set controls. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. 15.4.6 Actuating parts ofcontrols ofMEEQUIPMENT15.4.6.1Fixing, prevention ofmaladjustment a) All actuating parts of MEEQUIPMENT shall besosecured that theycannot bepulledoff or work looseduringNORMAL USE. b) Controls, the adjustmentof which canresult in a HAZARDOUS SITUATION for the PATIENT orOPERATOR while MEEQUIPMENT is in use, shall be so secured that the indication of any scale alwayscorrespondswith theposition of thecontrol. The indication in thiscaserefers to “on”or “off”position, scalemarkings or otherindications of position.  c) Incorrect connection of the indicating device to therelevant componentshall be preventedby anadequateconstruction, if it can beseparatedwithout the useof aTOOL. Compliance is checkedbyinspection andtests.For rotating controls, thetorques as shownin Table 30 are applied between the control knob and the shaft for not less than 2 s in each direction alternately. The test isrepeated 10 times.Aknobthat rotates with respectto the shaft constitutes a failure.If an axial pull is requiredinNORMAL USE, compliance is checked by applyingfor 1min anaxial force of 60 N for electricalcomponents and 100 N for other components.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 189 – Table 30– Test torques for rotating controlsGripping diameter (d )ofcontrol knobmm a Torque Nm10 ≤d < 23 1,0 23 ≤d < 31 2,0 31 ≤d < 41 3,0 41 ≤d < 56 4,0 56 ≤d≤ 70 5,0 d > 706,0 aThe gripping diameter (d) is the maximum width of a control knobregardless of its shape(e.g. control knobwith pointer). 15.4.6.2Limitation of movement Stops of adequatemechanical strength shallbe provided onrotating or movable parts of controls of MEEQUIPMENT, where necessary topreventan unexpected change from maximum to minimum, or vice-versa, of the controlledparameterwhere thiscouldproduceaHAZARDOUS SITUATION. Complianceischeckedby inspection and manual tests. For rotatingcontrols, the torquesas shown in Table 30 areapplied for not less than 2s in each directionalternately. The test is repeated 10times. If an axial pull is likely tobe applied to the rotatingor movable parts ofcontrolsofMEEQUIPMENT in NORMAL USE, nounacceptableRISK shall develop. Complianceischecked by applyingfor 1minan axial force of 60N forelectrical components and 100 N for other components. 15.4.7 Cord-connectedHAND-HELDand foot-operated control devices (see also 8.10.4)15.4.7.1 Mechanical strength a) HAND-HELD control devicesof MEEQUIPMENT shall comply with 15.3.4.1. b) Foot-operated control devices of MEEQUIPMENT shall be able tosupport theweight of anadult humanbeing. Compliance is checkedbyapplication to the foot-operatedcontrol device, in its position of NORMAL USE, of an actuating force of1 350N for1 min.The force isappliedoveran areaof30mm diameter. Thereshall beno damageto thedevice resulting in anunacceptable RISK. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 190 – 15.4.7.2 Accidentaloperation ofMEEQUIPMENTHAND-HELD and foot-operated control devices shall not result in an unacceptableRISK by changing their control setting when accidentally placedin anabnormal position. Compliance is checked byturningthe control deviceinall possible abnormal positionsand placing it onaflat surface. Any inadvertent change of control setting resultingin anunacceptableRISK constitutes afailure.15.4.7.3*  Entry of liquids a) Foot-operated control devices of MEEQUIPMENT shall be at least IPX1 according toIEC 60529.Compliance is checked bythetests of IEC 60529. b) In MEEQUIPMENT, ENCLOSURES of footoperated control devices that containelectricalcircuitsshall be classifiedat least IPX6according to IEC60529 if they are intended forNORMAL USE in areaswhere liquidsare likely to be found(such as emergency roomsand operating theatres). The probability of occurrence shall be estimated as part of the RISK MANAGEMENTPROCESS. Compliance is determined byinspection oftheACCOMPANYING DOCUMENTS, the design documentation, the RISK MANAGEMENT FILEand by performing theappropriate testsofIEC 60529.15.4.8 Internal wiring of MEEQUIPMENTAluminium wires of less than16mm2 cross-section shall not beusedinMEEQUIPMENT. Compliance is checked byinspection. 15.4.9 Oilcontainersa) Oil containersinPORTABLEMEEQUIPMENT shall be adequately sealed toprevent loss ofoil in any position. The container designshall allow for the expansion of the oil. b) Oil containersinMOBILEMEEQUIPMENT shall be sealedtoprevent the loss ofoil during transport but may be fittedwith apressure-release device that can operate duringNORMAL USE. c) Partially sealed oil-filled MEEQUIPMENT or its partsshall be provided withmeans forcheckingtheoil level so that leakage can bedetected (see7.9.3.1). Compliance is checked byinspectionoftheMEEQUIPMENT, the technical description, and by manual test.15.5 * MAINS SUPPLY TRANSFORMERS ofMEEQUIPMENT and transformers providing separation in accordance with 8.5 15.5.1 Overheating15.5.1.1*  TransformersTransformers ofMEEQUIPMENT shallbe protected against overheating intheeventof shortcircuit or overload of any output winding. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 191 – Compliance ischecked by the tests of15.5.1.2 and15.5.1.3as appropriate under the following conditions. Each winding is tested, in turn, with the followingparametersat the mostadversevalue:– primaryvoltage maintainedbetween 90 % to110 % ofRATED voltage– RATED input frequency– loads onother windings between no load andtheirNORMAL USE loadShort circuit or resistive load,as appropriate, is applied atthe ends ofthe windings or atthe first point that can be short circuited under SINGLE FAULT CONDITION.Components intended toprevent overheatingof the transformer during short circuit and overload conditions are includedas part ofthetestsof 15.5.1.2 and 15.5.1.3 providedthatitisunlikely thata short circuit or overload condition could arise for which they would not provideprotection. Failure of such circuits to provide protection are considered unlikely to occur whereinsulation (including spacing) is equal to atleastoneMEANS OF OPERATOR PROTECTION as defined in Clause 8 and COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS are used.During the tests,no winding are toopen, no HAZARDOUS SITUATION occurs, and the maximum temperatures ofwindings are not to exceed thevalues in Table 31. After theshort circuit and overload tests, the transformer is to pass the dielectricstrength test(asdescribedin8.8.3) between primary and secondary windings, betweenthe primary windings andthe frame andbetween the secondary windingsand the frame. The testsare performedunder theconditionsspecified in 11.1, eitherinthe MEEQUIPMENTor under simulated conditions onthebench.Table 31– Maximum allowable temperaturesof transformer windings under overload and short-circuit conditions at25°°C (±5 °°C) ambient temperatureParts Maximum temperature °CWindings and core laminations in contacttherewith, if the winding insulation is: – of Class A material150 – of Class B material175 – of Class E material165 – of Class F material190 – of Class H material210 15.5.1.2 Short-circuit testThe output winding under test is short circuited. Thetest is continued until the protective device operates orTHERMAL STABILITY is achieved.For transformers not testedaccording tothe5X frequencyand5X voltage test of 15.5.2, theshort circuit isapplied directlyacross the output windings. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 192 – 15.5.1.3 Overload test Windingswith more than one protective device could require multipleoverload tests inorderto fully evaluate worst-case NORMAL USE loading and fusing.If the short-circuit test iscompleted without operation of a protective device (such as acurrentlimitingcircuit), the overload test isnot required.a)This test (a) is performed if thecurrentat which the protective device operatescannotbedetermined based on areviewof the providedprotective devices and theirperformance data; otherwise test b)is performed. Thewinding under testis loaded toitsNORMAL USE loaduntil THERMAL STABILITY isreached. The load is then progressively adjusted in appropriatesteps to approach the minimumcurrent at whichthe protective device operates. Each adjustment ofthe load isfollowed by a sufficient time to reach THERMAL STABILITY, and theload current and temperature are tobe noted.Following operation of a protective device, b) isperformed. b)If the protectivedevice thatoperated ina) isexternal to the transformer, it is shunted.The windingunder testis loadedbased on the typeof protectivedevice as follows. – Fuse in accordancewith IEC60127-1: 30 min at the appropriate testcurrent determined from Table32. Table 32– Testcurrent for transformersMarked value of RATED current (I ) of protecting fuse-link ARatio between test current and RATED current of the fuse-link I≤ 4 2,1 4 < I ≤ 101,9 10 < I≤ 25 1,75 I > 25 1,6 – Fusesnot in accordance with IEC60127-1:30 min at the current according to the characteristics supplied by the fuse manufacturer, specificallythe 30min clearing-time current. If no 30minclearing-timecurrent datais available,the test currentfrom Table 32is useduntil THERMAL STABILITYis achieved. – Other protective device: until THERMAL STABILITY at a current justbelow thatwhichcaused the device tooperatein a). Thisportion of theoverload test is concludedat the specified time or when asecond protective device opens. 15.5.2 *Dielectric strengthMEEQUIPMENT transformerwindingsshall have adequate insulation to prevent internalshort-circuits that could cause overheating where such overheating could result in a HAZARDOUS SITUATION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 193 – The dielectric strength ofthe electrical insulation betweenturns and layers of each winding ofa transformer of MEEQUIPMENT where failure of the transformer could result in a HAZARDOUSSITUATIONshall be such that after the humidity preconditioning treatment (see 5.7) it passesthe following tests.a) Transformer windings havingaRATED voltage≤ 500 V orRATED frequency ≤ 60 Hzaretested with a voltageacrossthe winding of five times the RATED voltageor five times the upper limitof the RATED voltage range ofthat winding and a frequency not less thanfivetimes the RATED frequency(whereRATED frequencyis thenormal operating frequency ofthe transformer input voltage).b) Transformer windings having aRATED voltage exceeding 500V orRATED frequency exceeding 60Hz are tested with a voltage across that winding of twice the RATED voltage or twice the upper limit of the RATED voltage range of that winding and a frequency not less than twice the RATED frequency (whereRATEDfrequency isthe normal operatingfrequencyof the transformer input voltage).In the two cases above,however, the stress on the turn and layer insulationof any winding ofthe transformer is tobe such that the test voltageappearing at thewindingwith the highest RATEDvoltagedoesnot exceed the testvoltagespecified in Table 6, for oneMEANS OFPROTECTION, if the RATEDvoltage of such a winding is considered asthe WORKING VOLTAGE. If this should occur,thetest voltage onthe primary winding is reduced accordingly.The testfrequencycanbe adapted to produce in the core approximately the magnetic induction present in NORMAL USE. Where the core of the transformer isisolated fromall externalconductive connections (such as in most toroidal transformers), connections to thecore described below may be omitted.– Three-phase transformerscan be testedby means of a three-phase testing device or by three consecutivetests using a single-phasetestingdevice.–The value ofthe test voltage with respect to thecore and toany screen between primary and secondary windings is in accordance withthe specification ofthe relevanttransformer.If the primary winding has an identifiedconnection point for theneutral of theSUPPLYMAINS such apoint is connectedtothe core (and screenif present) unlessthe core (and screen) are specified for connection to anunearthed part of the circuit. To simulate this, the core (and screen) are connectedtoa source with an appropriate voltageandfrequency with respect to the identified connectionpoint.If such a connection point has not been identified, each side ofthe primary winding in turnisconnected to thecore (and screenif present) unless thecore(and screen) are specifiedfor connection to an unearthed part of the circuit.Tosimulate this, thecore (andscreen) areconnected to a sourcewith an appropriatevoltage and frequency with respect to each sideof the primary winding inturn.– During the test, all windingsnotintended for connection to theSUPPLYMAINS are left unloaded (open circuit). Windings intended to be earthed at a point or to be operated witha point nearly at earth potential are tohave such a point connected tothe core, unless thecore is specified for connection to an unearthed part of the circuit.Tosimulate this, the core isconnected toa source with an appropriate voltage and frequency with respect to such windings.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 194 – – Initially not more than half the prescribedvoltage is applied, then, it israised overa periodof 10stothe full value, which is thenmaintainedfor 1min, after whichthe voltage is reduced graduallyand switched off.– Tests are not conducted at resonant frequencies.Compliance is checked bythefollowing:During the test, any flashover orbreakdown ofany part of the insulationconstitutesa failure.Thereis tobe nodetectable deterioration of the transformer after the test.Slightcorona dischargesareneglected,provided that they ceasewhen the testvoltage is temporarily dropped toa lower value, that thisvalue ishigher than the WORKING VOLTAGE andthat the dischargesdo not provokea drop in testvoltage.15.5.3*  Construction of transformers used to provide separation as required by8.5 Transformers ofMEEQUIPMENT that form MEANS OF PROTECTIONas required by 8.5 shall comply withIEC 61558-1:1997, Subclause5.12.Compliance is checked as specified inIEC 61558-1. 16*  ME SYSTEMS16.1*  General requirements for the MESYSTEMSAfter installation or subsequent modification, an MESYSTEM shall not result in an unacceptable RISK. Only HAZARDS arising fromcombining various equipment to constitute anMESYSTEM shall be considered. NOTE  RESPONSIBLE ORGANIZATIONSare reminded that the assembly of MESYSTEMS and modifications during theactual service life require evaluation to the requirements of this standard. An MESYSTEM shall provide: – withinthePATIENT ENVIRONMENT, the level of safety equivalent to MEEQUIPMENT complying withthis standard; and– outsidethePATIENT ENVIRONMENT, the level of safety equivalent to equipment complying with theirrespective IEC or ISOsafety standards.Tests shall beperformed: – inNORMAL CONDITION unless otherwise specified, and – undertheoperating conditions specified bytheMANUFACTURER of the MESYSTEM. Safety tests that have already been performed onindividual equipment of theMESYSTEMaccordingto relevant standards shall not be repeated. The MANUFACTURER of anMESYSTEM that is(re)configurableby theRESPONSIBLE ORGANIZATIONor OPERATOR may use RISK MANAGEMENTmethodsto determine which configurations constitutethe highestRISKS andwhich measuresareneeded toensure that theME SYSTEM in any possibleconfiguration does not present anunacceptableRISK. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 195 – Non-MEEQUIPMENT, when used in anMESYSTEM, shall comply with IEC or ISO safety standards that are relevant to that equipment. Equipment in which protection against electric shock relies only onBASIC INSULATION shall not be used in an MESYSTEM. Compliance is checked byinspection ofappropriatedocuments or certificates.16.2 * ACCOMPANYING DOCUMENTS of anMESYSTEMAn MESYSTEM, (including a modified MESYSTEM), shall be accompanied by documentscontaining all the data necessary for the MESYSTEM to be used as intended by theMANUFACTURER, andan address to which the RESPONSIBLE ORGANIZATION can refer. TheACCOMPANYING DOCUMENTS shall be regarded asa part of the MESYSTEM. NOTE  ACCOMPANYING DOCUMENTScan be providedelectronically, e.g. electronic file format or CD-ROM, for an MESYSTEM capable of displaying or printing those documents. These documentsshall include:a) the ACCOMPANYING DOCUMENTS for each itemof MEEQUIPMENTthat is provided by the MANUFACTURER (see 7.8.2); b) theACCOMPANYING DOCUMENTSfor each item ofnon-MEEQUIPMENT that isprovided by theMANUFACTURER; c) the following information:–the specification of the MESYSTEM, including theuseas intendedby theMANUFACTURERand a listing of all of the items forming the MESYSTEM; – instructions forthe installation, assembly and modificationof theMESYSTEM toensurecontinued compliance with this standard; – instructions forcleaning and, whenapplicable, disinfecting and sterilizingeachitem ofequipment or equipment part forming part of the MESYSTEM (see 11.6.6 and 11.6.7); – additional safety measuresthat should be applied,during installationoftheMESYSTEM; –which partsof the MESYSTEM aresuitable foruse within thePATIENT ENVIRONMENT; – additional measures that shouldbeappliedduring preventive maintenance;– if aMULTIPLE SOCKET-OUTLET ispresent and it is a separate item, a warning that it shall notbe placed on the floor; – awarning that anadditional MULTIPLE SOCKET-OUTLET or extensioncord shall not be connected to theMESYSTEM; –a warning toconnect onlyitems that have been specified as part of the MESYSTEM or that have been specified asbeing compatible withthe MESYSTEM; – themaximum permitted load for any MULTIPLE SOCKET-OUTLET(S) used withtheMESYSTEM; –an instruction that MULTIPLE SOCKET-OUTLETS providedwith theMESYSTEMshall only be used for supplying power to equipment that isintended to form part of the MESYSTEM; BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 196 – –an explanation of the RISKS ofconnecting non-MEEQUIPMENTthat has been supplied asa part of the MESYSTEM directly to the wall outlet when the non-MEEQUIPMENT is intended to be supplied via a MULTIPLE SOCKET-OUTLET witha separating transformer; –an explanation of the RISKS ofconnecting any equipment that has not been suppliedasa part of the MESYSTEM to the MULTIPLE SOCKET-OUTLET; – thepermissible environmental conditions of use of theMESYSTEM includingconditions for transport andstorage; and– instructionstotheOPERATOR not to touch parts referred to in16.4and thePATIENTsimultaneously. d)advice to theRESPONSIBLE ORGANIZATION: – to carry out all adjustment cleaning,sterilization and disinfectionPROCEDURES specified therein; and –that the assembly of MESYSTEMSand modifications during the actual service life require evaluation to the requirements of thisstandard. Compliance is checked byinspection. 16.3*  PowersupplyIf MEEQUIPMENT is intended to receive its power from other equipment in anMESYSTEM, the instructions foruse shall specify the other equipment sufficiently toensure compliance withthe requirements of this standard (see4.10.1, 5.5f) and 7.9.2.3). See alsoFigure F.5.Compliance is checked byinspection. 16.4 ENCLOSURESParts ofnon-MEEQUIPMENT in the PATIENT ENVIRONMENTthat can be contacted by theOPERATORduring routine maintenance, calibration, etc. after removal ofcovers, connectors,etc., withoutthe use of a TOOL shall operateata voltage not exceedingthe voltagespecified in 8.4.2c)supplied from a source that isseparated from the SUPPLY MAINS by two MEANS OFOPERATOR PROTECTION (see 8.5.1). Compliance is checked byinspection. 16.5 * SEPARATION DEVICESWhen FUNCTIONAL CONNECTION between MEEQUIPMENTand other items of equipment of anMESYSTEMor other systems can cause the allowable values of LEAKAGE CURRENT to be exceeded, then safety measuresincorporating aSEPARATION DEVICE shall beapplied. The SEPARATION DEVICE shall have thedielectricstrength, CREEPAGE DISTANCES andAIR CLEARANCES required for oneMEANS OF OPERATOR PROTECTION appropriate for the highest voltage occurring across the SEPARATION DEVICE duringa fault condition.The WORKING VOLTAGE shall be the highest voltage across theSEPARATION DEVICE during a fault condition,but not less than the MAXIMUM MAINS VOLTAGE. NOTE 1 For CLASS I equipment, potential differences can occur between the protective earth of the MEEQUIPMENTand the protective earth of other parts of theMESYSTEMin the absence of a common protective earth. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 197 – NOTE 2 Situations that can require aSEPARATION DEVICE include FUNCTIONAL CONNECTIONS to an emergency calling systemor a data processing system. Compliance is checked bythe tests in 8.8 and 8.9. 16.6 * LEAKAGE CURRENTS16.6.1 TOUCH CURRENTIn NORMAL CONDITION, the TOUCH CURRENTfrom or between parts of the MESYSTEM withinthe PATIENT ENVIRONMENT shall not exceed 100μA. In the event of the interruption of any non-PERMANENTLY INSTALLEDPROTECTIVE EARTH CONDUCTOR, the TOUCH CURRENT from orbetween partsofanMESYSTEM within the PATIENTENVIRONMENTshall not exceed 500 μA. NOTE For the purposes of this clause, the LEAKAGE CURRENT from accessible outer surfaces of equipment is alsoconsidered to be TOUCH CURRENT. 16.6.2 EARTH LEAKAGE CURRENT of MULTIPLE SOCKET-OUTLETIf the MESYSTEM or partof the MESYSTEM is supplied from a MULTIPLE SOCKET-OUTLET, then the current in the PROTECTIVE EARTH CONDUCTOR of the MULTIPLE SOCKET-OUTLET shall notexceed 5 mA. 16.6.3 * PATIENT LEAKAGE CURRENTThe PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of anME SYSTEM inNORMALCONDITION shall not exceed the values specified for ME EQUIPMENT, as given in Table 3 andTable 4 (see also 8.7.3 and 16.1). The total PATIENT LEAKAGE CURRENTmay be measured at installation. Compliance with therequirements of 16.6.1, 16.6.2 and 16.6.3 ischecked byinspectionandmeasurement using ameasuring device as specifiedin 8.7.4.4.16.6.4 Measurements16.6.4.1 General conditionsfor MESYSTEMSa) The TOUCH CURRENT, the PATIENT LEAKAGE CURRENT and the total EARTH LEAKAGE CURRENTof any MULTIPLE SOCKET-OUTLET are measured after theMESYSTEM hasbeenbrought up to operating temperatureas follows:The MESYSTEM isoperated:– For MESYSTEMS intended fornon-CONTINUOUS OPERATION;After operating instandby/quiescent modeuntil THERMAL STABILITY isreached, the MESYSTEM is operated inNORMAL USE over consecutive cycles until THERMAL STABILITYis again achieved, or for seven hours, whichever is shorter. The “on”and “off” periods for each cycle are theRATED “on” and “off” periods;– For MESYSTEMS intended forCONTINUOUS OPERATION;  The MESYSTEMis operated until THERMAL STABILITY isreached.b) The MESYSTEMis connectedto a supply witha voltage equal tothe highest RATEDMAINSVOLTAGE. Whenthe characteristics of anME SYSTEM can onlybe measuredproperly after it has been installed at the site of the RESPONSIBLE ORGANIZATION, prior to itsclinicaluse, the ME SYSTEM isconnected to the local SUPPLY MAINS.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 198 – NOTE Where examination of the circuit arrangement and the arrangementof components and material of theMESYSTEM shows no possibility of anyHAZARD, the number of tests could be reduced. 16.6.4.2 Connection oftheMESYSTEMtothe measuring supply circuita) The MESYSTEMis tested after being assembled according to its ACCOMPANYING DOCUMENTS. b) MeasuringarrangementIf an isolating transformer is not usedforLEAKAGE CURRENT measurements (e.g. when measuringLEAKAGE CURRENTfor very high input power MESYSTEMS),the reference earth ofthe measuringcircuits is connected to theprotectiveearth of theSUPPLYMAINS.NOTE 1 It is recommended to position the measuring circuit as far as possible away from unscreened power supply leads and (unless specified otherwise in the following subclauses) to avoid placing the MESYSTEM on or near a large earthed metal surface. NOTE 2 However, APPLIED PARTS, including PATIENT cables (when present), should be placed on an insulatingsurface with a dielectric constant of approximately1 (for example, expanded polystyrene) and approximately 200 mm above an earthed metal surface. 16.7 *  Protection againstMECHANICAL HAZARDSIf a MECHANICAL HAZARD exists, the MESYSTEM shall comply with the applicable requirementsof Clause 9.Compliance is checked byinspection orapplicabletests.16.8 Interruption ofthepowersupply to parts ofanMESYSTEMAn MESYSTEMshall beso designed that an interruption and restorationof thepower to theMESYSTEM as awhole, orany part of theMESYSTEM, shall not result in a HAZARDOUS SITUATIONother than interruption ofits intended function.Compliance is checked byinterruptionand restoration of relevant power connections one ata timeand all connections simultaneously. 16.9 MESYSTEM connections and wiring16.9.1Connectionterminals and connectorsDesign and construction ofelectrical, hydraulic, pneumatic and gas connectionterminalsandconnectors shall be suchthat incorrect connection of accessible connectors, removable without the use of a TOOL, shall bepreventedwhere a HAZARDOUS SITUATION could otherwise exist. – Connectors shall comply with 15.4.1. – Plugsfor connectionofPATIENTleads shall be sodesignedthat they cannot be connectedto otheroutletsof the sameMESYSTEM that are likely to be located in the PATIENTENVIRONMENTunless it can beprovedthat no HAZARDOUS SITUATION can result. Compliance is checked byinspection and,if possible,by interchanging connectors. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 199 – 16.9.2 MAINS PARTS, components and layout16.9.2.1 * MULTIPLE SOCKET-OUTLETa) A MULTIPLE SOCKET-OUTLET shall: – only allow connection by using aTOOL (seeFigure I.1),or–be of a type that cannot acceptMAINS PLUGSof any ofthe kinds specified in IEC/TR 60083,or– be supplied via a separatingtransformer (see 16.9.2.1 d)and Annex I). Compliance is checked byinspection. b) A MULTIPLE SOCKET-OUTLET: – shall be marked with safety signISO 7010-W001 (see Table D.2, safety sign2) suchthat it is visible inNORMAL USE; and: –shall be marked either individually or in combinations, withthe maximum allowed continuousoutput in amperes or volt-amperes, or–shall be markedtoindicate which equipmentor equipmentparts may be safelyattached. – may be aseparateitem or an integral part ofMEEQUIPMENT ornon-MEEQUIPMENT. NOTE  Each outlet does not have to be marked. Compliance is checked byinspection. c) The MULTIPLE SOCKET-OUTLET shall comply with IEC60884-1 and the following requirements. – CREEPAGE DISTANCES andAIR CLEARANCES shall comply with 8.9. –It shall beof CLASS I construction and the PROTECTIVE EARTH CONDUCTOR shall be connected to theearthingcontacts in thesocket-outlets.– * PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS shall comply with8.6, except that the total impedance of the protective earth path for an MESYSTEM may be upto 400 mΩ, or higher if the conditionsof 8.6.4 b) are satisfied. – ENCLOSURESshall complywith 8.4.2 d). – MAINS TERMINAL DEVICES and wiring shall comply with 8.11.4, if applicable. – RATINGSof components shall not conflict withthe conditions ofuse (see4.8). – Design and construction ofelectricalconnection terminals and connectors ofMULTIPLESOCKET-OUTLETSshall prevent the incorrect connection ofaccessible connectors thatare removable without the use of a TOOL. – Requirements for thePOWER SUPPLYCORDas describedin 8.11.3 shall be fulfilled.d) *  If the MULTIPLE SOCKET-OUTLET iscombinedwith a separating transformer, the following additional requirements apply. – The separatingtransformer shall comply with the requirements ofIEC61558-2-1,except the requirements ofmaximumRATEDoutput power of 1kVA anddegreeofprotection IPX4 do not apply. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 200 – NOTE 1 As a separating transformer is not a MAINS SUPPLY TRANSFORMER, it does not require more than BASIC INSULATION. NOTE 2 Limitation of output power is not explained in IEC 61558-2-1 and the RATED output power isdefined by the fuse in the installation and by the allowable power supply cable used. However, thecharacteristics of the separating transformer need to be carefully selected, taking into account thevariations in the load current of the MESYSTEM to ensure that the voltage supplied to the various items ofthe MESYSTEM remains within the limits specified for the equipment. NOTE 3 IEC 61558-2-1 should be used with the general standard IEC 61558-1.–The separating transformer assembly shall be of CLASS I construction. – Thedegree of protection against ingressofwater as given in IEC60529shall be specified. –The separating transformer assembly shall be marked according to the requirementsof7.2 and 7.3.– TheMULTIPLE SOCKET-OUTLET shall be permanently connected to the separating transformer or the socket-outlet of the separating transformer assembly shall be of a type that cannot acceptMAINS PLUGS of any of the kinds identified in IEC/TR 60083(seeFigure I.1 and Figure I.2).Compliance is checked byinspection and as described in the relevant subclauses ofthis standard. 16.9.2.2 * PROTECTIVE EARTH CONNECTIONS in MESYSTEMSPROTECTIVE EARTH CONNECTIONS shall be made so that the removal of any single item ofequipment in the MESYSTEMwill not interrupt the protective earthingof any other part of the MESYSTEM, without at thesame time disconnecting the electricalsupply to thatpart. Additional PROTECTIVE EARTH CONDUCTORS shall only bedetachableby use ofaTOOL. Compliance is checked byinspection. 16.9.2.3 Protection of conductorsConductorsthatconnect different items of equipment withinanMESYSTEM shall be protectedagainst mechanicaldamage. Compliance is checked byinspection. 17*  Electromagnetic compatibility of MEEQUIPMENT and MESYSTEMSThe MANUFACTURERshall address In theRISK MANAGEMENTPROCESS theRISKS associated with: – the electromagnetic phenomena existingat the locations wheretheMEEQUIPMENT orMESYSTEM is intended to beusedas indicated in theACCOMPANYING DOCUMENTS; and – the introduction by theMEEQUIPMENT orMESYSTEM ofelectromagnetic phenomena into the environment thatmight degrade the performance ofotherdevices, electricalequipment and systems. See IEC60601-1-2 and also see 1.3. Compliance is checked byinspection oftheRISK MANAGEMENT FILE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 201 – Annex A(informative) General guidance and rationale A.1 GeneralguidanceThe requirements forMEEQUIPMENT and MESYSTEMSdiffer from those for otherkinds ofelectrical equipment becauseof the particular relationship ofMEEQUIPMENT or MESYSTEM tothe PATIENT, the OPERATOR and the surroundings. The following aspectsplay an important rolein thisrelationship:a) the inability of the PATIENT or OPERATOR to detect thepresenceofcertainHAZARDS, suchasionizing and non-ionizingradiation; b) absence of normal reactionsof thePATIENT who can be ill, unconscious, anaesthetized,immobilized, etc.; c) absence ofnormal protectionto currents provided bythe PATIENT’Sskin, if thisispenetrated ortreated to obtain a low skin-resistance; d)support orreplacement of vital body functions, whichdependson the reliability ofMEEQUIPMENT or MESYSTEM; e) the simultaneous connectiontothePATIENTof more than one piece of MEEQUIPMENT; f) combination ofhigh-powerMEEQUIPMENT and sensitivelow-signalMEEQUIPMENT often in ad hoc combinations; g)the application of electrical circuits directly tothehuman body, eitherthrough contactsto theskinor through theinsertion of probes intointernalorgans; h) conditions, particularly inoperating theatres, that can present a combination of humidity, moisture or fire orexplosionHAZARDS caused by air, oxygen or nitrous oxide. When MEEQUIPMENTis combined with another electrical equipment to form anMESYSTEM, additional requirements apply. Thesearegivenin Clause16. In some instances, referencetoother parts ofthis standardis made. If a clause or subclause is specifically intendedto beapplicable toMEEQUIPMENT only, the title and content of that clause or subclause will say so.If that is not the case, the clause or subclause could be applicable to MESYSTEMS aswell as to MEEQUIPMENT. A.2 Safetyof MEEQUIPMENT and MESYSTEMSBASIC SAFETY and ESSENTIAL PERFORMANCE of MEEQUIPMENT and MESYSTEMS, as described inIEC/TR60513[12], are part ofthetotal safety situation, comprising safety ofMEEQUIPMENT, safety of the installation to which the MEEQUIPMENT or MESYSTEM is connected and safety ofapplication. BASIC SAFETY and ESSENTIAL PERFORMANCEofMEEQUIPMENT and MESYSTEMSare required forNORMAL USE and forreasonably foreseeablemisuseand inNORMAL CONDITION andSINGLEFAULT CONDITIONS. Reliability of functioning isregarded asa safety aspect for life-supportingMEEQUIPMENTand where interruption ofanexamination ortreatment is considered as a HAZARD for thePATIENT. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 202 – Adequate construction,lay-out and ACCOMPANYING DOCUMENTS that serve to prevent use errorsare regarded as safety aspects.Safetyprecautions are considered acceptableif theyprovide adequate protection without anundesirable restriction ofnormal function. Generally, it ispresumed thatMEEQUIPMENT and MESYSTEMS are operatedunderthe jurisdiction of qualified or licensed persons andthat the OPERATOR has the skill required for aparticular medical applicationandactsaccording to the instructions foruse.The total safety of MEEQUIPMENTcan consist of: –inherent safety by design; – protective measures incorporated intothe MEEQUIPMENT or additional protectivemeasures, such asthe useof shields orprotective clothing; and– informationfor safety,such asrestrictions in theinstructions for useconcerning transport, mounting or positioning, connection, puttinginto service, operation andthe position ofthe OPERATOR and his/her assistants in relation to the MEEQUIPMENT duringuse.A.3Guidance to the third edition Inthis edition,a number of clauses and subclauses from the second edition have been deleted, e.g. when theclause orsubclause was indicated as“Not used.”However, those clauses or subclausesfromthe secondedition that stated “No general requirement” havebeen retained sothat particularor collateral standards can refertothem. The statement, “No general requirement”,has been replaced with a reference tothe RISK MANAGEMENT PROCESSbecausethe “general requirement”isthat, inthe absence of a particular or collateralstandard, these issues are dealt with throughthe application of RISK MANAGEMENT. While preparing the third edition,basicsafety standards and ISO/IEC guides have been takeninto consideration tothe extent possible consistent withthe particular relationship of MEEQUIPMENT or MESYSTEM to the PATIENT, the OPERATOR and the surroundings. Theformat ofthe third edition has been aligned withthebasic requirements ofPart 2 ofthe ISO/IECDirectives. All thesections except Section1of thesecond edition havebeen converted into majorclauses. This changewas implemented becausesections are no longer allowed under the drafting rules andthe new numbering system will allowfuture changestomodify a clause without affecting thenumber of other parts ofthe standard. The normative references have been moved from Appendix L of the second edition toClause2. Informative referencesarelisted in theBibliography. The definitions inClause3 have beenrearranged into a single alphabetical listing asorganizing the definitions by category was becoming increasingly difficult and the result less intuitive. The index hasbeen expanded to identify eachpagewherea termis used in thebodyof the standard. A numberof new defined terms have been introduced in support of new or expanded requirements. A general requirement foraRISK MANAGEMENT PROCESS has beenintroduced in 4.2.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 203 – Clause8 has beenextensively restructured to bring together in oneclause therequirementsrelatingto electrical safety. The requirements in Clause 8have beenreviewed against thesafety requirements for information technology(IT) equipment in IEC60950-1 andharmonized where appropriate given the particular relationship ofMEEQUIPMENT to the PATIENT, the OPERATOR and the surroundings. Clause 9 on protection against MECHANICAL HAZARDS hasbeensubstantially revised todealwitha wide range ofthe HAZARDS that MEEQUIPMENT could pose to the OPERATOR orPATIENT. Requirements relating to the mechanical strength of theMEEQUIPMENT when subjectedtothestresses caused by pushing, impact, dropping, and rough handlingare in 15.3. The standard now deals with USABILITY in 12.2asopposed to “useror humanerrors.”Section six of the second edition on protection against the HAZARDS of ignition of flammable anaesthetic mixtures has beenmovedto anormative annex. Whilethis annex was originally intended to be informative because the use of such anaesthetics is rare, comments fromNational Committees indicated that someMANUFACTURERS mightstill wantto offer MEEQUIPMENTfor such applications.Thesurface temperature limit in11.1.2.2 forAPPLIED PARTS that are incontact with the PATIENT for 10 min or more has been increased from 41 °C to 43 °C. However, the MANUFACTURER is todisclose in the ACCOMPANYING DOCUMENTS if thesurface temperature of an APPLIED PART exceeds 41 °C. Therequirements of IEC60601-1-4 [14] forPROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS, as referredtoin52.1 of the second edition, havebeen incorporated into the body of thisstandard ina newClause 14. The requirements ofIEC 60601-1-1 [13]forMESYSTEMS have been incorporated into thebodyof thisstandard ina new Clause16. A.4Rationale for particular clauses and subclauses Thefollowingare rationalesfor specific clauses and subclause inthis standard, with clauseandsubclause numbersparallel to thosein the bodyof thedocument. Subclause 1.1 – ScopeThe scope of this standard is established bythe referenceto the definitionsofMEEQUIPMENTand MESYSTEMS. Thisis to clearly define the scope of thisstandard ascompared withrequirements for other typesofelectricalequipment. Laboratory equipment within the scope of IEC 61010-1[22] is not covered by this standard except whena MANUFACTURER incorporates such laboratory equipment intoanMESYSTEM. This standard does not apply toactive implantablemedical devices covered by the ISO14708-1 [31] exceptwhere the ISO 14708-1requires compliancewith IEC 60601-1.This standard does not apply toany other electrical equipment unless it fallsunder the definition of MEEQUIPMENT orMESYSTEMS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 204 – Subclause 1.3 – Collateral standards Collateralstandardsare a vehicle developed by Technical Committee62as a way ofextendingthegeneral standard. Collateral standardsfall into two categories: – standards that address additionalBASIC SAFETY and ESSENTIAL PERFORMANCE requirementsthat are common to a subgroup of MEEQUIPMENT. Forexample, Subcommittee 62B developed IEC60601-1-3 to provide general requirements for protection against ionizing radiation inmedical diagnostic X-ray equipment in order that the dose equivalent to thePATIENT, the OPERATORand other staff can be kept aslowas reasonably achievable; or– standards that address additional BASIC SAFETY or ESSENTIAL PERFORMANCE requirements that deal with characteristic ofMEEQUIPMENT or MESYSTEMS that are not fully covered bythegeneral standard. At the time ofpublication,threecollateral standards in thiscategory have been published by Subcommittee 62A: EMC (IEC60601-1-2), Usability (IEC60601-1-6) andAlarm systems (IEC 60601-1-8). Theeditions of IEC 60601-1-2, IEC60601-1-3, IEC60601-1-6 and IEC 60601-1-8 existingatthe time of publication of this third edition of the general standard were all developed inrelation to thesecond edition of the general standard(IEC60601-1:1988). It is intended thatrevised editions ofthese collateral standards, relating specifically tothis third edition, will bedeveloped andpublished as soonas possible. Asstated in 1.3, thesewill become normative atthe date of theirpublication and shall apply together withthis standard.Until such new editions of these collateral standardsare published,users of thisstandard should apply the existing editions asfar as possible whenthey are relevant totheMEEQUIPMENT or MESYSTEMconcerned. However some requirements of these collateralstandards might not be compatible withthis standard. The requirements from two of the collateral standardsdeveloped for the second edition ofIEC 60601-1have beenincorporated intothe bodyof this standard. They are: – IEC60601-1-1:2000, Medical electrical equipment –General requirements for safety – Collateralstandard: Safetyrequirements for medicalelectrical systems– IEC60601-1-4:1996, Medical electrical equipment – Part 1: General requirements forsafety– 4. Collateral standard: Programmable electrical medical systemsand itsAmendment 1 (1999)F F19F). While both standards will remain active until all the particular standards based onthe secondeditionof IEC60601-1 havebeen alignedwith thisstandard, they are not applicable whenapplying this standard. Additional collateral standards canbe publishedfrom time to time asneeds are identified. While those standards will not be mentioned inthisstandard, they still establish generalrequirements that needto be considered when applicable. Readers are encouraged to consult the registers of currently valid International Standards maintained bytheir national standards body to see what applicable collateral standards have beenpublished.Subclause 1.4 – Particular standards A particular standard can specify: – clauses or subclausesofthis standardthat apply without amendment; – clausesorsubclauses (or parts of them) of thisstandard that donot apply; ___________ 19) There existsa consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 205 – – clausesorsubclauses (or partsof them) of this standard that arereplacedbyclauses orsubclauses in theparticularstandard; or– additional clauses or subclauses. A particular standard can contain: a) requirements that result in an increase of BASIC SAFETY or ESSENTIAL PERFORMANCE; b)requirements thatcan be lessstringent than the requirements in thisstandard,if the lattercannot be maintained becauseof, for example, the poweroutputofMEEQUIPMENT; c) requirements concerningperformance, reliability, interfaces, etc.; d) accuracy of working data; ore) extension and limitation of environmental conditions. Clause2 – Normative referencesThis clause provides a list ofthe documents citedin other normative parts ofthis standard insucha way as to make them indispensable for the applicationof the document. However,conformancewiththedocumentsin this list isrequiredonly to the extent that theyare referenced in a normative requirement in thisstandard. For example, if a reference ismade toaspecificclause,subclause, tableor figure, then the user of this standard is only required toconform to the requirements in that clause,subclause, table or figure in order to satisfy the requirement in this standard. Undatedreferencesaremadeonly to acomplete document or to a major part thereof and only if it is accepted that it will be possible touse all future changesof the referenced document for the purposes of this standard.For example, anundated reference ismade toIEC60529because it is intended thattheMANUFACTURER will always use the latest edition of thatstandardwhenassigning IP Codes to ENCLOSURES. Undated references are understood toinclude all amendments toand revisionsof thereferenced document. Dated referencesare made when therequirements of a particular edition are to be used to satisfy arequirement of this standard. Subsequent amendments to, or revisions of, dated referenceswill need to be incorporated by amendment of this standard. For example, a dated reference is made to IEC 60825-1 because relevant parts of that standard are applied to light emitting diodes (LEDs) and IEC/TC 76 was in theearlystages of developinga third edition of IEC 60825-1 and wasconsidering removing the requirementsfor LEDs. References to specific clauses, subclauses, tables and figures of another document are always dated. Clause 3 – Terminology and definitions This clause contains definitions for terms that are necessary for the understanding of the requirements inthisstandard.Many of these terms are inherited from the second edition. However, a number of terms have been added during the course of developing new or modified requirements. Wherepossible,existing definitions in other standards have been copied oradapted.Except whenused tosupport other defined terms,a definition isonly provided if the term isused more thanonce inthe text of thestandard.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 206 – Defined terms are printed inSMALL CAPITALS to assist the reader in identifying them in the body of the standard.When normal case isused, thewordshave theirnormal Englishmeaning. The committeemadean effort toavoidusingthe same word bothas a defined termand in its normal English meaning. At times this has not beenpossible.For example, theword“procedure” is used as a definedterm inStart-upPROCEDURE, specifically meaning a “specific way toperform an activity” ofstarting up theME EQUIPMENT or ME SYSTEM. It is also used in the definition ofPATIENT according to its general English meaning, i.e. “Living being (person oranimal) undergoing a medical, surgical or dentalprocedure.”Subclause 3.8 – APPLIED PARTParts thatcontact PATIENTS can presentgreaterHAZARDS than other parts of the ENCLOSURE, and these APPLIED PARTSaretherefore subject tomore stringent requirements, for example,for temperature limits and(according toclassificationB/BF/CF) forLEAKAGE CURRENT. NOTE  Some other ACCESSIBLE PARTS of the ENCLOSURES of MEEQUIPMENT are subject to tests that are moredemanding than those for ENCLOSURES of other kinds of equipment, because the PATIENT can touch them, or theOPERATORcan touch them and the PATIENT simultaneously. In order to determinewhich requirementsapply, it is necessary to distinguish between APPLIED PARTSand parts that are simply considered asthe ENCLOSURE. Thus, typically: – an infrared therapy lamp does not have anAPPLIED PART because it does not needto bebrought into direct contact with the PATIENT; –the only part of an X-ray table that isan APPLIED PART is the top onwhich the PATIENT lies; – likewise, in an MRI scanner, theonly APPLIED PART is the tablesupporting thePATIENT. However, a part that unintentionally comes into contact with anunconscious,anaesthetized orincapacitatedPATIENT can present the same RISKS as anAPPLIED PART that necessarily has tocontact the PATIENT. Onthe other hand, a part thatan active PATIENT can reach out andtouch might present no moreRISK to thatPATIENT than it presents to an OPERATOR. The definition in the first and second editionsof thisstandard failed to address thisproblem.The second amendment tothe secondedition extendedthe definitionto include parts that canbe brought into contact withthe PATIENT, but the new definition continued to causedifficulties. In this edition,subclause 4.6requires theRISK MANAGEMENTPROCESS to identify which parts, other than APPLIED PARTS, are subject to the same requirements asAPPLIED PARTS. These can include parts ofnon-MEEQUIPMENT in anMESYSTEM. Particular standards should specifically identify theAPPLIED PART(S) in particulartypes of MEEQUIPMENT. Inorder toassesswhich parts areAPPLIED PARTS andwhatare the PATIENTCONNECTIONS, thefollowing PROCESS isemployed in the order shown. a) Determine whether the MEEQUIPMENT has anAPPLIED PART, and if it has, identify the extent of the APPLIED PART (thesedecisions being based on non-electrical considerations).b) If there isno APPLIED PART, there are no PATIENT CONNECTION(S). c) If there is an APPLIED PART, there can be one ormore PATIENTCONNECTION(S). Even if theAPPLIED PARThas no accessible conductive parts, foil appliedin accordance with 8.7.4.7 is regarded asonePATIENTCONNECTION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 207 – d)Where aconductive part of theAPPLIED PART is not in direct contact with the PATIENT, but is notseparated and current can flow through such a part to or from the PATIENT, it is tobe treated asan individualPATIENTCONNECTION. NOTE  Relevant separation requirements are those that relate to MEANS OF PATIENT PROTECTION. An APPLIED PART can include one ormorefunctions. Eachfunction can include one ormore PATIENT CONNECTIONS. APATIENT CONNECTION can be anelectrode that is intended to carrycurrent; or the electrical connection canbe incidental to thepurpose, for example withanintra-vascular fluid line or a PATIENT support. See also the rationale for 3.78. Figure A.1 to Figure A.7(inclusive) provide examples of theway in which APPLIED PARTSand PATIENT CONNECTIONS areidentified in order to apply the requirements forPATIENT LEAKAGE CURRENT andPATIENT AUXILIARYCURRENT in variousME EQUIPMENT and ME SYSTEMS. Figure A.1 and Figure A.2 shows an ECG monitor thatincludes the ECGmonitor, the PATIENTcable, PATIENT leadsand the ECGelectrodes. In Figure A.1andFigureA.2:– TheAPPLIED PART includes the electrodes and those partsof thePATIENT leads that need tophysically contact the PATIENT in NORMAL USE. – Application of RISK MANAGEMENT might identify other parts of the PATIENT cablehave to betreated asAPPLIED PARTS because of the probability they will come in contact with thePATIENT. – ThePATIENT CONNECTIONS consist of theECG electrodes, whichareall part ofthe samefunction oftheAPPLIED PART. ME EQUIPMENTAPPLIED PART and partsthat haveto betreated asAPPLIED PARTSECG electrodesECGPATIENT lead ECG PATIENT cableECG monitorECG electrode detailPATIENT CONNECTIONAPPLIED PARTIEC   2423/05 Figure A.1 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONSin an ECG monitor FigureA.2 showsthe requiredF-TYPE APPLIED PART insulation.The partswithin thedotted lineare thePATIENT circuit. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 208 – In Figure A.2, the required APPLIED PART insulation is: – one MEANS OF PATIENT PROTECTION betweenearthandparts within the dotted line basedon the MAINS VOLTAGE; – twoMEANS OF PATIENT PROTECTIONbetween earth and parts within the dotted line based onthevoltage carried bythese parts; and– twoMEANS OFPATIENT PROTECTION between live parts(includingmains) and the partswithinthe dotted line. ME EQUIPMENTAPPLIED PART and partsthat have to be treated asAPPLIED PARTSECG electrodesECGPATIENT lead ECGPATIENT cable ECG monitor IEC   2424/05 Figure A.2 – Example of the insulation of an F-TYPE APPLIED PARTwiththe insulation incorporated intheME EQUIPMENTFigure A.3shows anF-TYPE APPLIED PART withtheinsulation incorporated in atransducer. Theparts within thedotted line are the PATIENT circuit. There are parts outside the dotted line thatare subject to the requirements for APPLIED PARTS as determined through theRISK MANAGEMENT PROCESS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 209 – ME EQUIPMENTAPPLIED PART and partsthat have to be treated asAPPLIED PARTSPATIENT monitor Pressure transducer Invasive pressure line with electricallyconducting fluid Pressure monitoring PATIENT CONNECTIONIEC   2425/05 Figure A.3 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONSin a PATIENT monitor with invasive pressure monitoring facilityFigure A.4 shows a PATIENT monitorwith ECGand invasive pressure monitoring facilities. Inthis example: – TheME EQUIPMENT includes the ECGmonitor; the ECG PATIENT cable and itselectrodes; and the pressure transducer and its fluid filled line.– TheAPPLIED PART(s)include the ECG electrodesand those parts of the PATIENTcable that needto physically contact the PATIENT in NORMAL USE;and the fluid filled pressuremonitoring line. – Application of RISK MANAGEMENT might identify other parts of the ECG PATIENT cable or thepressure transducer that have to be treatedasAPPLIED PARTS because of the probability they will come in contact withthe PATIENT. – TheECGPATIENT CONNECTIONS consist of the ECG electrodes. – The pressure monitoring PATIENT CONNECTION consists of the electrically conducting fluid inthe pressure line. For the measurement ofPATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT, an electrode is placed in the electrically conducting fluid and treated as asinglePATIENT CONNECTION. – If the PATIENT CONNECTIONS associated with the ECG functionare not electrically separatedfrom the PATIENT CONNECTION associatedwith the pressure monitoring function, these are treated as two functions of the same APPLIED PART. – If the PATIENT CONNECTIONS associated withthe ECGfunction are electrically separated from the PATIENT CONNECTION associatedwith the pressure monitoring function, these are treated asseparate APPLIED PARTs.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 210 – ME EQUIPMENTAPPLIED PART and partsthat have to be treated asAPPLIED PARTSECG electrodesECGPATIENT lead ECGPATIENT cable Pressure transducer Invasive pressure line with electricallyconducting fluid Pressure monitoring PATIENT CONNECTIONPATIENT monitor IEC   2426/05 Figure A.4 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONSin a multifunctionPATIENT monitor with invasive pressure monitoring facilities FigureA.5 shows anX-ray ME SYSTEM in which:– TheME SYSTEM includes the X-ray tubeassembly, theX-ray tableand thewall stand,whichare all itemsofME EQUIPMENT. Other partsof the ME SYSTEM such as the X-ray generator andOPERATOR consoleare not shown. – TheAPPLIED PART(s)include the top of the table and the front of the wall stand, as theseparts need to physically contact the PATIENTinNORMAL USE. – The application of RISK MANAGEMENTmight identify someparts of the tube assemblyand some other parts of the table and the wall stand have to be treated asAPPLIED PARTS because of the probability they will comein contact withthe PATIENT. – ThePATIENT CONNECTIONS consist of theconductive parts of theseAPPLIED PARTS that electrically contact the PATIENT. – TheMANUFACTURER can specify that the table andthe wall stand are different functionsof the same APPLIED PART. – Alternatively,the MANUFACTURER can specify that the table and the wall stand are differentAPPLIED PARTS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 211 – ME SYSTEMAPPLIED PART and partsthat have to betreated asAPPLIED PARTSX-ray sourceassemblyPATIENT supportWall stand IEC   2427/05 Figure A.5 – Identification of APPLIED PARTS and PATIENT CONNECTIONSin an X-rayME SYSTEMFigureA.6 shows atranscutaneous electronic nerve stimulator(TENS)that isintendedto beworn onthe PATIENT’sbelt andconnected to electrodesapplied to the PATIENT’s upper arm. Inthis case: – TheME EQUIPMENT includes theTENS stimulator, theelectrode cableand theelectrodes. – TheAPPLIED PART includes the electrodesand those parts of the electrodeleads thatphysically needto contact the PATIENTin NORMAL USE. –The application of RISK MANAGEMENTmight identify that the caseof the stimulator and itsbelt clipalso have tobe treated asAPPLIED PARTS because of the probability they will comein contact with the PATIENT. – ThePATIENT CONNECTIONS consist of the electrodes, whichare all part of the same functionof thisAPPLIED PART. ME EQUIPMENTAPPLIED PART and partsthathave to be treated asAPPLIED PARTSSkin electrodesTENSwith belt clipIEC   2428/05 Figure A.6 – Identification of ME EQUIPMENT, APPLIED PARTS and PATIENT CONNECTIONS in a transcutaneouselectronic nerve stimulator (TENS)intended to beworn on the PATIENT’Sbelt and connected to electrodes applied to the PATIENT’S upperarm BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 212 – Figure A.7showsan ECG processingMEEQUIPMENT / ME SYSTEM in which: – TheME SYSTEM includes the ECG module, PATIENTcable and electrodes, and the personal computer and any of its ACCESSORIES (notshown). – TheMANUFACTURERcanchoose tospecify one of the followingsituations: –The ECG module and its PATIENT cable and electrodes arean item ofMEEQUIPMENT; and the personal computeris notan item of MEEQUIPMENT. This wouldbe anMESYSTEM. – The ECGmodule and itsPATIENTcable andelectrodes are one item ofMEEQUIPMENT; and the personal computeris a separateitem ofMEEQUIPMENT. This would also be anMESYSTEM. –The ECG module and its PATIENT cable and electrodestogether with the personal computeris a single itemof MEEQUIPMENT and not anMESYSTEM. – TheAPPLIED PART includes theelectrodesand those parts of thePATIENT cable that need to physically contact the PATIENT in NORMAL USE. – Application of RISK MANAGEMENT might identify other parts of the PATIENT cablehave to betreated asAPPLIED PARTS because of the probability they will come in contact with thePATIENT. – ThePATIENT CONNECTIONS consist of theECG electrodes, whichareall part ofthe samefunction oftheAPPLIED PART. APPLIED PARTand partsthat have to be treated asAPPLIED PARTSECG electrodesECG PATIENT lead ECG PATIENT cableECG modulePersonal computer IEC   2429/05 Figure A.7 – Identification of ME EQUIPMENT or ME SYSTEM, APPLIED PARTS and PATIENT CONNECTIONS in a personal computer with an ECG moduleSubclause 3.9 – BASIC INSULATIONThis definition does not include insulation used exclusively forfunctional purposes. Subclause 3.10 – BASIC SAFETYBASIC SAFETY relates to a device not harming thePATIENTincidental to its operation. BASIC SAFETY isoftena passive form ofprotection(such as radiation shielding or electricalgrounding). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 213 – ESSENTIAL PERFORMANCE generally relates toMEEQUIPMENT or MESYSTERMS operating asintended without creatingaHAZARD. A failure of ESSENTIAL PERFORMANCE can be either a lack ofperformance (such aslifesupporting performance) or incorrectperformance(such as delivering an incorrect dose to the PATIENT). In general,BASIC SAFETY relates to product properties thatarenot devicespecificand ESSENTIAL PERFORMANCE relates to a class of products(such asa defibrillatorsbeing able to deliverthe correct electrical shock). While the termsBASIC SAFETY andESSENTIAL PERFORMANCE aregenerally considered to bemutually exclusive, there aresomeHAZARDS that may relateto both BASIC SAFETY and ESSENTIAL PERFORMANCE concurrently. Subclause 3.17 – COMPONENT WITH HIGH-INTEGRITY CHARACTERISITCSThe concept of high-integrity refers only to specific characteristics ofthe component. These characteristics are relied uponto ensure safety ofthe product. Such aCOMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS should be identified in the ACCOMPANYING DOCUMENTS by theMANUFACTURER (e.g. formaintenance). Seealsotherationale for 4.9.Subclause 3.18 – CONTINUOUS OPERATIONWhile the termsCONTINUOUS OPERATION or non-CONTINUOUS OPERATION areused with regardtothe MEEQUIPMENT,parts of the MEEQUIPMENT can be RATED differently. Forexample,an electrosurgical generator might beRATED forCONTINUOUS OPERATION while the APPLIED PART isRATED fornon-CONTINUOUS OPERATION. Subclause 3.20 – DEFIBRILLATION-PROOF APPLIED PARTA DEFIBRILLATION-PROOFAPPLIED PART is protectedonly against discharges ofdefibrillatorscomplying with IEC 60601-2-4 [15]. Higher voltage defibrillators could damageDEFIBRILLATION-PROOFAPPLIED PARTS. Subclause 3.21 – DETACHABLE POWER SUPPLY CORDCord sets are covered by IEC 60320-1. Subclause 3.22 – DIRECT CARDIAC APPLICATIONA distinction is madebetweenuseofAPPLIED PARTS that might come indirectcontact with the PATIENT’S heart andall other circumstances of contact withthe PATIENT.Ventricular fibrillation canbecausedby a much smaller current flowing through asmall contact areawhere a wireorcatheter makesdirect contact with the heart thanacurrent flowing through any otherpointofcontact on orin thePATIENT’S body. Subclause 3.23 – DOUBLE INSULATIONBASIC INSULATION and SUPPLEMENTARY INSULATIONcan, if required, betested separately. Where multiple layers of insulationcannot be testedseparately, the insulationsystem is considered asREINFORCED INSULATION. Subclause 3.24 – DUTY CYCLEThe terms“on time” and“off time” are considered to include“bursts” of operation and deactivation as well asCONTINUOUS OPERATION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 214 – Subclause 3.26 – ENCLOSUREThe ENCLOSURE of MEEQUIPMENT or MEEQUIPMENT parts includes all ACCESSIBLE PARTS, knobs, grips,cables, connectors and the like. Thisincludesany ACCESSIBLE PARTS of externalconnections between other separate parts.Subclause 3.27 – ESSENTIAL PERFORAMNCEIt has longbeenrecognized thatMEEQUIPMENT that does not perform properly couldresult in unacceptableRISK for PATIENTS, OPERATORS,or others. All featuresor functions that mustperform properly to prevent HARM tothePATIENT, OPERATOR or others are important, but not every feature or function ofMEEQUIPMENT isESSENTIAL PERFORMANCE.When a failure toperform would result in unacceptable RISK for the PATIENT, OPERATOR or others, then those features or functionsare, for thepurposesof this standard, seenasESSENTIAL PERFORMANCE. Assessment of thisRISK is madeon theassumption that the performance aspectinquestion hasbeen lostor degraded,and takes account of theprobability thatHARM would then occur (which in some instances could be 100%) andthe SEVERITY of that HARM. Application of theRISK MANAGEMENT PROCESS then ensures that the probability of loss of the performance aspect is low enoughto maketheRESIDUAL RISK acceptable. A problem withESSENTIAL PERFORMANCE exists when the featureor function in question iseither absentorits characteristics are degradedto a point that theMEEQUIPMENT or MESYSTEMis no longer suitableforitsINTENDED USE. Examples ofESSENTIAL PERFORMANCE are:– accuracy ofa life-supporting function orcorrect administration ofa drugby asyringe pump whereinaccuracy/incorrect administration would cause anunacceptable RISK to thePATIENT; – the ability of an electrocardiograph/monitor torecover from the effectsof thedischargeofa defibrillator where the failure to recover could lead to an incorrect response by the medical staffthat would present anunacceptableRISK to the PATIENT; – correct operationof analarm inan intensive care or operatingroom monitoringsystem wherean incorrect/missing alarm couldleadtoanincorrect response by the medical staff thatwould present anunacceptableRISK to the PATIENT; or – correct output of diagnostic informationfrom MEEQUIPMENTthatis likely to be relied upon to determine treatment, where incorrect information could lead to an inappropriatetreatment that would present anunacceptableRISK to the PATIENT. ESSENTIAL PERFORMANCE is identified without taking intoaccount the probability of occurrence of factors that could result in a loss of functionality. Thesefactors are taken into account inthe RISK MANAGEMENT PROCESS. Particular and collateral standards in the IEC 60601 family are expected to identify specificESSENTIAL PERFORMANCE. Subclause 3.33 – FUNCTIONAL CONNECTIONThe defined term FUNCTIONAL CONNECTION is used to facilitate the definition of anMESYSTEM. The FUNCTIONALCONNECTIONis a coupling betweenitems of anMESYSTEM, including the possibility ofsupplying power. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 215 – The phrase“or otherwise” couldinclude mechanical, optical or wireless connectionsfor example. Subclause 3.35 – FUNCTIONAL EARTH TERMINALIn MEEQUIPMENT, functional earth connections can bemade bymeans ofaFUNCTIONAL EARTHTERMINAL that is accessible to the OPERATOR.Alternatively this standard also allows afunctional earth connectionforCLASS II MEEQUIPMENT via agreenand yellowconductor ina POWER SUPPLYCORD. Inthis casethepartsto whichthis conductor is connected cannot beACCESSIBLE PARTS (see 8.6.9), and have to be insulated fromACCESSIBLE PARTS. Subclause 3.38 – HARMThe definition of HARM isbasedonthedefinition in ISO14971 modified to include animals. This change wasmade sincethe scope oftheIEC 60601-1includesthe safety of animals.Subclause 3.40 – HAZARDOUS SITUATIONAs used in thisstandard, a HAZARD cannot result in HARM until suchtime as a sequence of events or other circumstances (including NORMAL USE) lead to aHAZARDOUS SITUATION. Asa result ofthe RISK MANAGEMENT PROCESS, the related RISK acceptability can be assessed byestimating bothSEVERITYand probability of occurrence of the HARM that couldresult from thisHAZARDOUS SITUATION (see Figure A.8 adapted from the draft text of the 2nd edition of the ISO 14971). Exposure (P1)HAZARDHAZARDOUSSITUATIONHARMSEVERITY ofthe HARMProbability ofoccurrence ofHARMRISKSequence of events P2 P1× P2IEC   2430/05 NOTE P1 is the probability of a HAZARDOUS SITUATION occurring.  P2 is the probability of a HAZARDOUS SITUATION leading to a HARM. Figure A.8 –Pictorial representation of therelationship ofHAZARD, sequence of events, HAZARDOUS SITUATION and HARMBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 216 – Subclause 3.44 – INTENDED USEISO 14971:2000 defined the compound term INTENDED USE/INTENDED PURPOSE because, at the time that versionwas being developed, therewas noconsensus on which term to use. TheEuropean Medical Device Directive uses “intended purpose,” whereasthe UnitedStates regulations use “intendeduse.” Both termshave essentially the same definition. After someyearof experience withapplying ISO 14971, it hasgenerally been accepted that the combined term isunwieldy andaconsensus has emerged to use theshorter term“intendeduse.” The second edition of ISO 14971 (inpreparation) is expected to use “intended use” as thepreferred termwith “intended purpose”beingan“admitted term.” To avoid being out of stepwith the future edition of ISO 14971, thisstandard hasadopted the shorterdefined term INTENDED USE. The definition itself isidentical to that in ISO14971:2000 and to thedefinition that is expected tobe in the secondedition of ISO 14971. Subclause 3.49 – MAINS PARTA definition of MAINS PART is needed to identify the parts to which certain requirementsapply.The definition given inthe first and second editions ofthis standard depended on anotherdefined term, “conductive connection.” During the development of this edition, adifficulty withthe definition of “conductive connection” became apparent andthe requirements were revised so thedefined term was no longer needed.This necessitateda newdefinition ofMAINS PARTfocussing onthe MEANS OF PROTECTIONthat separatetheMAINS PART from otherparts. Subclause 3.50 – MAINS PLUGA definitionofMAINS PLUG is needed to identify the plug to which certain requirements apply. The words “mains plug” without a definition would also cover otherconnectors within MEEQUIPMENT that carryMAINS VOLTAGE. Subclause 3.56 – MAXIMUM MAINS VOLTAGESeveral requirements and tests of this standard relate to the possibility that an unintendedvoltage originatingfrom an external sourcebecomes connectedtothePATIENTor to certainparts of theMEEQUIPMENT. Theactual magnitude ofsucha voltage is unknown but it is assumedto berelated to the voltageof the SUPPLY MAINSinthe location where theMEEQUIPMENT is used. See also the rationale for 8.5.3. In the early stagesofpreparing thisedition, a definedterm “reference supply voltage” was introduced to avoid repetitionof extensivewording.During thereview of theNationalCommittees’ comments on an early draft, it became apparent that there wassome confusion between the defined term “referencesupply voltage” and the undefined term“reference voltage” which was used inrelation to the requirements for dielectricstrength, CREEPAGE DISTANCES and AIR CLEARANCES. In orderto clarify the requirements,the term “reference supply voltage” has been replaced byMAXIMUM MAINS VOLTAGEand “reference voltage” has been replaced by the definedterms WORKING VOLTAGE and PEAK WORKING VOLTAGE. Subclause 3.57 – MAXIMUM PERMISSIBLE WORKING PRESSUREThe MAXIMUM PERMISSIBLE WORKINGPRESSURE is decided by a competent person, taking intoaccount the original design specification, the manufacturer's rating, the currentcondition ofthe vessel and the circumstances of use. In some countries, the figure couldbereduced from time to time.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 217 – Subclause 3.58 – MEANS OF PROTECTIONOneguiding principle in thedevelopment of the third edition of this standardwas to makeit less prescriptivethan the second edition, especially Clauses 17 and 20 ofthe second edition.The conceptof MEANS OF PROTECTIONwas conceived as a genericone that could cover anumber of thingssuchasPROTECTIVE EARTH CONNECTIONS, BASIC INSULATION, SUPPLEMENTARYINSULATION, impedances, etc;and that might also beexpanded to include other thingswhich serve in the same capacity buthave not yet been envisagedor arenot yet practical. Thisconcept, withthe general requirementforMEEQUIPMENT to have twoMEANS OF PROTECTION, fitted in well with thesingle fault philosophy, which all agreed was to be retained inthe thirdedition.It enables a consistentapproachto carry through a design effort without getting boggeddown in thewordy prescriptivesubclauses. The concept alsofittedin well when it was decidedto differentiate protectionofPATIENTS from protection ofOPERATORS. Some National Committee comments during the development of this editionsuggested thattheconcept could be extended to apply to protection againstHAZARDS other than electricshock. Howeverit was decidedthat such a change wouldnot be justified bythe benefits.Subclause 3.59 – MEANS OF PATIENT PROTECTIONSee the rationale for 8.5.1. Subclause 3.60 – MEANS OF OPERATOR PROTECTIONSee the rationale for 8.5.1.Subclause 3.63 – MEDICAL ELECTRICAL EQUIPMENTThe present definition ofMEEQUIPMENT excludes multipleconnections to thesameparticularSUPPLY MAINS, but doesnot exclude different connectorsto differentparticularSUPPLYMAINS. However, connectionto morethan one of different SUPPLY MAINS atthe sametime should beavoided. Whileit mightbe possibleto design equipment with provisionto be connectedsimultaneously to two differentSUPPLY MAINS in anelectrically safemanner, the particular HAZARDS that might arise havenot beenidentified in thisstandard. Subclause 3.64 – MEDICAL ELECTRICAL SYSTEMIt iscommon practice for MANUFACTURERS, RESPONSIBLE ORGANISATIONSand OPERATORS toconnect ME EQUIPMENT and other medical or non-medical equipment to MULTIPLE SOCKET-OUTLETS.The inclusion of such arrangementswithin the definition of ME SYSTEM brings them within thescope of thisstandardand thusallowsappropriate requirements tobe specified forBASIC SAFETY and ESSENTIAL PERFORMANCE. To minimize the impairment ofthe safety level of this standard, the connection of aMULTIPLESOCKET-OUTLET to the SUPPLY MAINS issubject to certain conditions. Subclause16.9.2.1 requires thatMULTIPLE SOCKET-OUTLETS are constructedto comply with the requirements from thisstandard applying toMEEQUIPMENT. Subclause 3.66 – MODEL OR TYPE REFERENCEThe MODELOR TYPE REFERENCEis intended to establishthe relationship of the MEEQUIPMENTtocommercial andtechnical publications, toACCOMPANYING DOCUMENTS and between separableparts ofMEEQUIPMENT. It is also importantfor identifying ofMEEQUIPMENT orACCESSORIES incase of a safety alert or other requiredfield action.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 218 – Subclause 3.67 – MULTIPLE SOCKET-OUTLETThe definitionis derived from IEC 60884-1. Inthe secondedition ofIEC60601-1-1[13], there were definitions for multiple portable socket-outlet and auxiliary mainssocket-outlet. In this edition, these definitions have been merged. A singlesocket-outlet formingpartofan equipment is also considered aMULTIPLE SOCKET-OUTLET. MULTIPLE SOCKET-OUTLETS are sometimes necessary and offeradvantages and disadvantages, which have to be investigated in order to establish a balance.MULTIPLE SOCKET-OUTLETS might be necessary for the following reasons: – to minimize thenumberof POWER SUPPLYCORDS Iying on the floor; – to allow all theequipment necessary for proper treatment or diagnosistobe used despite aninsufficient number ofFIXED mains socket-outlets; – to improvemobility byhavingall equipment onone trolley; – to reducepotential differenceswithin theprotective earthwiring tobelowthose thatoccur in someFIXED installations. The use of MULTIPLE SOCKET-OUTLETS should be avoidedas faras possible for the followingreasons:– combinedEARTH LEAKAGE CURRENTS could result in: • excessive EARTH LEAKAGE CURRENT inNORMAL CONDITION, • excessive TOUCH CURRENT in the SINGLE FAULT CONDITION of the brokenPROTECTIVEEARTH CONDUCTOR of the MULTIPLE SOCKET-OUTLET supply cable; – availability of the SUPPLY MAINSdepends onthe reliability of a singleFIXED mainssocket-outlet; – a complete interruption of electricalsupply is possible andmight requirea long set-uptimeto reactivatethe completeMESYSTEM; – only one PROTECTIVE EARTH CONNECTION to theelectrical installation is provided; thisisless reliable than when each partoftheMESYSTEM is directly earthed; – theprotective earth resistance isincreased.The optimum solution includes installing an adequatenumber of FIXEDmains socket-outlets according to appropriateinstallation rules.Subclause 3.68 – NETWORK/DATA COUPLINGThe definition of NETWORK/DATA COUPLING has beenwrittenso asnot to berestricted toany particular technology, such aselectronic transmission alongwires. The definition allows for wireless electromagnetic transmission, infra-red,optical, etc., aswell asany future technology. Subclause 3.73 – OPERATORThe OPERATOR isdefinedas theperson who handles the equipment, whichcould beMEEQUIPMENTor any item of equipment in the context of an MESYSTEM. This person could be: –a health care professional using the equipment with a PATIENT, – eitheraPATIENT or a layperson assisting a PATIENT ina home-careenvironment, – a person who is using the equipmentto compensate or alleviate the effects of disease,injury or disability, or – the personthat installs, assembles, maintainsor repairsthe equipment. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 219 – People who install, assemble, maintainor repairthe equipment are also referred tointhisstandard asSERVICE PERSONNEL. Many requirements inthis standard are constructed so thatSERVICE PERSONNEL experience the same RESIDUALRISK as thepersonwho uses the equipment for its INTENDED USE. However, SERVICE PERSONNEL, who areoften engineersor engineering technicians, areexpected to havecertain competencies and to take accountof the technical description. Other OPERATORSare expectedto have different competencies andtofollowthe instructionsfor use. Therefore, thisstandard presumes in certain circumstances that the safety ofSERVICE PERSONNELdepends partly on theirknowledge and training to take appropriate precautions when gainingaccess to hazardous parts. TheotherOPERATORS are presumed to be competent to use the MEEQUIPMENT or MESYSTEMbutare not necessarily competent to avoidRISKS that canariseduring servicing. Subclause 3.75 – OXYGEN RICH ENVIRONMENTAt a 25% oxygen concentration, the increase in the burning rate ofa paperstrip is only moderate (30 %) (perNFPA 99[42]). In NFPA 99, 23,5 % isdefined to be oxygen-enriched atmosphere thatrequires protective measures, but it allows this valuealso for oxygen chambers atpressures of morethan 200kPa. NASA allows concentrations of 25,9 % inits space shuttles(NFPA 53[41]). UL 2601-1[44] uses 25% asthreshold value.A sampleof epoxy circuit board materialburns incompletely at 20,9% and 25,9% (burning length of 3cm and 8,3cm) butcompletely at30% according toRimanosky, E.M. et al., ASTM STP 1267 [36]. When first considering therelationship between flame rateand the amount of oxygen, it would seem reasonable that the flamerate would be proportional to the total locally available amount of oxygen, whichis givenby thepartialpressure. However, experience shows thatthis isonly trueto a degree. Figures C-1.2.2(a) and (b)in NFPA 53:1999 andFigure A.3.3.14.4in NFPA 99:2002 showthatfor paper stripstheincrease offlame rate with oxygen concentration at aset absolute pressure is stronger than the increase of flame ratewithabsolutepressure at a set concentration.For the borderline “complete combustion” to“incomplete combustion” the oxygen concentration seemsto cometothe same number (14 %)at high pressures, independentof the absolute(and partial)pressure. Therefore, to be on thesafe side, two numbersare given in the definition. Theconcentration limit makessure that for smaller ambient pressures thanone atmosphere the dangerdoes not increase. Thepartial pressurelimit makessure that for higher pressures (e.g. in oxygen chambers)the situation issafe. Subclause 3.77 – PATIENT AUXILIARY CURRENTPATIENT AUXILIARYCURRENT is a current that isnecessary for:– theMEEQUIPMENT to perform its function, e.g. electrical impedance imaging, monitoringofrespiration by impedance changes; – monitoringthe correct operation of the MEEQUIPMENT, e.g.contact impedance ofelectrodes withthePATIENT; –the functioning of the MEEQUIPMENT; or that is incidental to the functioning of the MEEQUIPMENT.An example is the bias current of an amplifier for physiological signals. PATIENT AUXILIARY CURRENT could have a function, but not a physiological function, or it couldhave no function. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 220 – Subclause 3.78 – PATIENT CONNECTIONOne of theHAZARDS associated withthe application ofPATIENT CONNECTIONS is the fact that LEAKAGE CURRENTcan flow through the PATIENT via the PATIENT CONNECTIONS. Particular limits are placed on the magnitudeofthese currents, both in the NORMAL CONDITION and in various fault conditions. NOTE The current that flows through the PATIENT between various PATIENT CONNECTIONS is known as PATIENTAUXILIARY CURRENT. The LEAKAGE CURRENT that flows through the PATIENT to earth is known as PATIENT LEAKAGE CURRENT. The definition of PATIENTCONNECTION is intended to ensure the identification of each individual part of the APPLIED PART between which current could flow asPATIENT AUXILIARY CURRENT, and from which PATIENT LEAKAGE CURRENT couldflow intoan earthedPATIENT. In some casesit will be necessaryto carry out PATIENT LEAKAGE CURRENT and PATIENTAUXILIARY CURRENT measurements todetermine whichparts of the APPLIED PARTS are individualPATIENTCONNECTIONS. PATIENTCONNECTIONS are not always accessible to touch. Any conductive partsof theAPPLIEDPARTthat come into electrical contact with the PATIENT, or which areprevented from doing soonly by insulation or air gaps thatdo not comply with therelevantdielectricstrength tests or AIR CLEARANCE and CREEPAGE DISTANCE requirementsspecified in thisstandard, arePATIENTCONNECTIONS. See also the rationale for 3.8. Examples include the following. –A table top supportinga PATIENT is anAPPLIED PART. Sheets do not provide adequate insulation and the conductive parts of the table top would therefore be classified asPATIENTCONNECTIONS. –The administration set or needleof an infusion controllerisanAPPLIED PART. Conductiveparts ofthe controller separated fromthe (potentially conducting) fluid column byinadequate insulationwould bePATIENTCONNECTIONS. Where anAPPLIED PART has a surface of insulating material, 8.7.4.7 d) specifies that it istested using foil or saline solution. Thisisthen considered as aPATIENTCONNECTION. Subclause 3.79 – PATIENT ENVIRONMENTIt isdifficult for this standard todefinedimensions for the volume inwhichdiagnosis, monitoring ortreatment occurs. The dimensions for the PATIENT ENVIRONMENT given in Figure A.9 have been justified inpractice. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 221 – 1,5 m1,5 m1,5 mIEC   2431/05 NOTE  The dimensionsin the figure show minimum extent of thePATIENT ENVIRONMENT in a free surrounding. Figure A.9 – Example of PATIENT ENVIRONMENTSubclause 3.81 – PEAK WORKING VOLTAGEThisdefinitionwas taken from IEC60950-1:2001, subclause 1.2.9.7.Use of this termalongwith the defined term WORKING VOLTAGE should make the INSULATION CO-ORDINATIONrequirementsincorporated from IEC 60950-1easier tounderstand for those already familiar withthat standard. See also the rationale for 3.56. Subclause 3.99 – REINFORCED INSULATIONThe term“insulation system”does not imply that theinsulation has to beonehomogeneous piece. It could comprise several layersthat cannot betested separately asSUPPLEMENTARY orBASIC INSULATION. Subclause 3.110– SECONDARY CIRCUITThisdefinition isbased on thedefinition of the same term in IEC60950-1:2001,subclause1.2.8.4 and identifies circuits that are subject to lower transient overvoltages than the MAINS PART and thereforehave lower values for dielectricstrength test voltagesandAIR CLEARANCES. Subclause 3.112– SEPARATION DEVICEAssembly ofequipment intoanMESYSTEM could involveconnections that transfer poweror signals.In both cases,the same separation requirements areneeded. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 222 – Subclause 3.115– SIGNAL INPUT/OUTPUT PARTIf a SIGNAL INPUT/OUTPUT PART carrieselectrical signals, or if it carries non-electrical signalsbut nevertheless introduces aconductiveconnection to the otherequipment (e.g. through anoptical fibre cable with ametal sheath), appropriate separationfrom other circuits can benecessary to satisfy the requirements of this standard. Alternatively a SIGNAL INPUT/OUTPUT PART could have no conductive connections, in which caseit will automatically satisfy the requirements for electricalBASIC SAFETY. Subclause 3.120– SUPPLY MAINSAn external d.c. power source(e.g. in an ambulance) isconsidered asaSUPPLY MAINS. MEEQUIPMENT specified forconnection tosuch a powersource has tosatisfy all requirements for mains poweredMEEQUIPMENT. In the past,someMEEQUIPMENT specified for such a power source hashada direct connection between theENCLOSURE andoneside of thesupply, presumedto be at earth potential. In the event of interruption ofthe connectiontothis side ofthe supply, the ENCLOSURE of such MEEQUIPMENT assumes the supply potential and wouldtherefore exceed thespecified limit forTOUCH CURRENT. The first andsecond editions of this standard wereintended to exclude suchan arrangement, but this was not always understoodby usersof thestandard. This rationalehasbeenadded toclarify the requirement. Subclause 3.132– TYPE B APPLIED PARTTYPE BAPPLIED PARTSprovide the lowest degreeofPATIENT protection of all the types ofAPPLIED PART and are not suitable for DIRECT CARDIAC APPLICATION. The PATIENT CONNECTION(S) of a TYPEB APPLIED PART could be:– PROTECTIVELY EARTHED; – connected to earth but not PROTECTIVELY EARTHED; or – floating,but not isolated from earth to thedegree thatwouldberequired foraTYPE BF APPLIED PART. Subclause 3.133– TYPE BF APPLIED PARTTYPE BFAPPLIED PARTS provide adegree ofPATIENT protection higher than provided by TYPE BAPPLIED PARTS. This isachievedby isolating the PATIENT CONNECTIONSfrom earthed parts andotherACCESSIBLE PARTS of the MEEQUIPMENT, thus limiting the magnitude ofcurrent that wouldflow through thePATIENT in theevent that an unintended voltage originating from an external source is connected to the PATIENT, and thereby applied between thePATIENT CONNECTIONSand earth. However, TYPE BFAPPLIED PARTS arenot suitablefor DIRECT CARDIAC APPLICATION. Subclause 3.134– TYPE CF APPLIED PARTTYPE CFAPPLIED PARTS provide the highest degree ofPATIENT protection. This is achievedbyincreased isolation of the PATIENT CONNECTIONfrom earthed parts and other ACCESSIBLE PARTSof the MEEQUIPMENT, further limiting themagnitude ofpossible current flow through thePATIENT. TYPE CFAPPLIED PARTS are suitable forDIRECT CARDIAC APPLICATION insofar as PATIENT LEAKAGE CURRENT isconcerned, though theycouldbeunsuitable in otherrespects, such as sterility or biocompatibility. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 223 – Subclause 3.139– WORKING VOLTAGEThis definitionis taken from IEC60950-1:2001,subclause 1.2.9.6.Useof this termalongwiththe defined term PEAKWORKING VOLTAGE should make the INSULATION CO-ORDINATIONrequirementsincorporated from IEC 60950-1easier tounderstand for those already familiar withthat standard. See also the rationale for 3.56. Subclause 4.1 –Conditions for application to MEEQUIPMENT or MESYSTEMSThe condition for applicationofRISK MANAGEMENT to ME EQUIPMENT and ME SYSTEMS includesreasonable foreseeablemisuse. The MANUFACTURER identifies foreseeablemisuseas part of the RISK ANAYLSIS (see ISO 14971:2000,subclause4.2). This identificationcould include the results of a USABILITY ENGINEERINGPROCESS. Subclause 4.2 –RISK MANAGEMENT PROCESS for MEEQUIPMENT or MESYSTEMSA changeintroduced inthe third editionof this standard is that, inspecifyingminimum BASICSAFETY andESSENTIAL PERFORMANCE requirements, provision ismade forassessing the adequacy of thedesignPROCESSwhere thisprovides an appropriate alternative to theapplicationof laboratory testingwith specific pass/fail criteria, (e.g. in assessing thesafety ofnew technologies). Application of thisprinciple leads to the introductionofa generalrequirement to carry out a RISK MANAGEMENT PROCESS as partofdemonstrating compliance with thisstandard.The MANUFACTURER isresponsible for ensuring that the designandconstruction of the MEEQUIPMENT renders it suitable for its INTENDED PURPOSE and that any RISKS that are associatedwith its use are acceptable when weighed against the benefits.ISO14971specifiesaPROCEDUREfor the MANUFACTURER to identify HAZARDS associated withthe MEEQUIPMENT or MESYSTEMand its ACCESSORIES, to estimate and evaluate the RISKS associated with thoseHAZARDS, to control those RISKS, and to monitor the effectiveness of that control. Compliance with theclauses of thisstandard thatcontains specific, verifiable requirements ispresumed to reducetheassociatedRISK(S) to an acceptable level. The MANUFACTURER of MESYSTEMSshould make thisdetermination on asystemlevel. TheMANUFACTURER should assessRISKS resulting from the fact that individual system componentshave been integrated into one system. This assessment should include all aspects oftheinformation exchanged betweenthe system components. Even when these components are non-MEELECTRICALcomponents, the potentialRISK related to the integration of these components into the ME SYSTEM need tobeconsidered. Furtherrequirements for the integrationof non-medical equipment into anME SYSTEMare described inClause 16. It gives therequirements for anMESYSTEM and howRISKS associated with non-MEEQUIPMENT areaddressed.It should be noted thatcompliance with ISO 14971does not require that the MANUFACTURERhave a formal quality system in place. ThisRISK MANAGEMENT PROCESS resultsin a set of RECORDS and otherdocuments: theRISK MANAGEMENT FILE. Compliance of the RISK MANAGEMENT PROCESS ischecked by inspection ofthe RISK MANAGEMENT FILE. In all cases,the MANUFACTURER is to beconsidered theexpert on the devicebeingdevelopedand on the HAZARDS associated with its use. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 224 – Where compliance tests are byinspection or review ofthe RISK MANAGEMENT FILE, only the relevant partsof the RISK MANAGEMENT FILE need tobe reviewed, e.g.MANUFACTURER'Scalculations or test results, orthe determination ofRISK acceptability. Somerequirements of this standarduse the term unacceptable RISK, other requirements use the term HAZARDOUS SITUATION. All unacceptable RISKS result from a HAZARDOUS SITUATION, notall HAZARDOUS SITUATIONS result inan unacceptableRISK. In decidingwhich term to use inarequirement the followingrule hasbeen used. – UnacceptableRISKis used when the MANUFACTURER has to, or ispermitted to, make a judgment about the acceptability of the RISK. This judgement needs to be supportedby anappropriate rationale such as experience, historical data, etc. – HAZARDOUS SITUATION is used when the possibility of HARM determines whether certainrequirements apply. In these cases the only determination a MANUFACTURER has to make iswhether ornot a HAZARDOUS SITUATION exists; thisdetermination ismade regardless of theRISKresulting from thatHAZARDOUS SITUATION. – Theterm HAZARD is used when theHAZARD isnot necessarily exposed. Subclause 4.3 – ESSENTIAL PERFORMANCEThe concept of “safety” has been broadened from the BASIC SAFETY considerations in the first and secondeditions ofthis standard to include ESSENTIAL PERFORMANCE matters, (e.g. the accuracy of physiological monitoring equipment). Applicationof this principle leads to thechange of the title from“Safety of medical electrical equipment, Part1: General requirements for safety” in thesecond edition, to “Medical electrical equipment, Part 1: General requirements for basicsafetyand essential performance”. For an explanation of ESSENTIAL PERFORMANCE, see the rationalefor 3.27.Subclause 4.4–EXPECTED SERVICE LIFEThe EXPECTED SERVICE LIFE needs to be determinedby the MANUFACTURER, as part ofthe RISK MANAGEMENT PROCESS, as a precondition for assessing compliance withmanyrequirements ofthis standard, such as4.5, 4.7, 7.1.3,8.6.3, 9.8.2and 11.6.6.In the ACCOMPANYING DOCUMENTS, the MANUFACTURER should provide information toallow theRESPONSIBLE ORGANIZATION to assesswhen the MEEQUIPMENT is approaching the end of its life. Such information should include the EXPECTED SERVICE LIFE as determined by the MANUFACTURER (e.g. in terms of years ofservice or number of uses) but could also include tests to be performed aspartof preventive maintenance, or othercriteria to allow theRESPONSIBLE ORGANIZATION to make an appropriatedetermination. Theneed forsuchinformationand theappropriateway to present it shouldbe addressedas part of theRISKMANAGEMENT PROCESS. Subclause 4.5 – Equivalent safety for MEEQUIPMENT or MESYSTEMSThis subclause allows alternative means of achieving equivalent safety tobe used. This isimportantas it permits a MANUFACTURER to use innovative solutions that might besaferor have otherbenefits, e.g. costor performance.Documentation in the RISK MANAGEMENT FILE should showthattheRESIDUAL RISK achieved using thealternativemeans isacceptable because it isequal toorless than theRESIDUAL RISKachieved byapplying the requirementsof thisstandard.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 225 – If the RESIDUAL RISK is greater than theRESIDUAL RISK achievedby applying the requirementsof thisstandard, the MEEQUIPMENT orMESYSTEM cannotbe regarded ascomplyingwith thisstandard, even if theRESIDUAL RISK is fully justified byotherconsiderations suchas theclinical benefit to thePATIENT. Subclause 4.6 – MEEQUIPMENT or MESYSTEM parts that contact the PATIENTA part thatunintentionally comes into contact with an unconscious, anaesthetized or incapacitatedPATIENT can present the same RISKS as anAPPLIED PART that necessarily has tocontact the PATIENT. On the other hand, apart that an activePATIENT could reach out andtouch might present no moreRISK to that PATIENT than it presents toanOPERATOR. The definition of APPLIED PART inthe first andsecondeditions of thisstandard failed toaddress this problem. Thesecond amendment to thesecond editionextended thedefinition to include parts that can be broughtinto contact with thePATIENT, but the new definition continued to cause difficulties.Since this standardnowrequires aRISK MANAGEMENT PROCESS to be followed, it is appropriate to use this PROCESSto establish whether suchparts should be subject to the requirements forAPPLIED PARTS or not. The exclusion of marking requirements reflectsthe majority view of the National Committeesthatresponded to an enquiry on the subject during the development of this edition. It wouldbe confusing to OPERATORS if parts that are not intended to be APPLIED PARTS weremarked like APPLIED PARTS. Subclause 4.7 – SINGLE FAULT CONDTION for MEEQUIPMENTThe requirement thatME EQUIPMENT is SINGLE FAULT SAFE effectively puts a lower limit on the probability of occurrence ofHARM from aHAZARD. If this probability isachieved then the RISKof the HAZARD isacceptable. In all caseswhere thisdiscussionrefers to theSEVERITY or probability of a particularHAZARD, it is intended torefer to theprobability orSEVERITY of theHARMresulting from thatHAZARD. SINGLE FAULT SAFE is a concept that flows from thesingle fault philosophy described inIEC/TR 60513 [12]. SINGLE FAULT SAFEis a characteristicofMEEQUIPMENT that assures BASICSAFETY during its EXPECTED SERVICE LIFE. For a high SEVERITYHARM, application of a RISK MANAGEMENT PROCESS can concludethatthe singlefaultconcept does not achieve anacceptable RISK. Theprobability of simultaneous occurrence oftwosinglefaultsis considered small enoughto be negligible, provided that: a) a single fault causes operation ofa protective device (e.g. a fuse, OVER-CURRENT RELEASE, safety catch,etc.) that prevents occurrence of a HAZARD, or b) a single fault is discoveredby an unmistakable andclearly discerniblesignal that becomesobvious to theOPERATOR, or c) a single fault is discoveredand remedied by periodic inspection and maintenance that is prescribed in the instructions for use. There is a finite probability that a second fault can arise before the next scheduledinspection and maintenance cycle.As with case a) above,for the probability of this double fault condition to be negligible, the probability of each faulthas to below.Thismeans that thefrequency of inspectionand maintenance has tobehigh compared to theexpected probability ofoccurrence of thefault. Thelonger the time thatone SINGLE FAULT CONDITION remains presentbefore being detected andrectified, theBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 226 – greater the probability that a second fault will arise. Therefore, the MANUFACTURER mightneed toexplicitly consider the detection time inrelation to theoccurrence ofa possible second fault as part ofRISK ANALYSIS. Non-exclusive examples of thecategoriesa) toc) are:– REINFORCED or DOUBLE INSULATION; – CLASS I MEEQUIPMENTin case of a fault inBASIC INSULATION; – abnormal indicationsof displays, defect ina redundant suspensioncordcausing excessivenoise orfriction; – deterioration of a flexible PROTECTIVE EARTH CONDUCTOR that ismoved in NORMAL USE. Subclause 4.9 – Use ofCOMPONENTS WITH HIGH-INTEGRITY CHARACTERISITCS in MEEQUIPMENTThe first step todetermine a COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS is to conduct a RISK ANALYSIS to find thosecharacteristics that are required to maintainBASIC SAFETY or ESSENTIAL PERFORMANCE. Havingdone this, the appropriate component canbeselected. Referencecan be made to IEC component standards aspart of thedetermination of thecharacteristics required.TYPE TESTS of COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICSare only part of the required determination of suitability. Since a particular COMPONENT WITH HIGH-INTEGRITYCHARACTERISTICS has to functionas intended or aHAZARD is likely to occur, additionalconsiderationsinclude as appropriate: –continuous surveillance as part of the manufacturing PROCESS and also after assemblyintothe end product; –particular characteristics of the device concerned;– lot testing; – calibration;– control of manufacturing defects; – maintenance;– EXPECTED SERVICE LIFE ofequipment;– use of relevant component standards; – failuremode characteristics;– environmentalconditions; – anticipated misuse of equipment; – interaction with other equipment. Subclause 4.10 – Power supplyAn alternating voltage isconsidered in practice to besinusoidal if any instantaneous value ofthewaveform concerned differs from the instantaneous value of the ideal waveformat thesame moment by no more than± 5 % of the peakvalue of the ideal waveform. A polyphase voltage system is consideredto be symmetrical if neither the magnitudeof itsnegativesequence components northe magnitude of itszerosequencecomponents exceeds2 % of the magnitude of its positive sequence components. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 227 – A polyphase supply system is consideredtobe symmetrical if, when suppliedfrom asymmetricalvoltage system,the resulting current systemis symmetrical. That is,the magnitude ofneitherthe negative sequence current components nor the zero sequencecurrent components exceeds 5% ofthe magnitude ofthe positive sequence currentcomponents. Clause 5 – General requirements for testing MEEQUIPMENTIn MEEQUIPMENTthere could be manypieces ofinsulation, components (electrical and mechanical) and constructional features in which afailure would not produce aHAZARD to PATIENT, OPERATOR or surroundings, even though causing a deterioration in ora failure ofperformance ofMEEQUIPMENT. Subclause 5.1 –TYPE TESTSThe RISK MANAGEMENT PROCESS identifies the RISK CONTROL measures thatare necessary toensure that the MEEQUIPMENT issafe. Unless otherwise specified in this standard, testsshould not berepeated. This applies particularly tothe dielectric strength tests, which are performed only attheMANUFACTURER’Ssiteor in test laboratories.In order toensure that every individually produced itemof MEEQUIPMENT conforms to thisstandard, theMANUFACTURER or installershouldcarry out such measures during manufacture or installation assembly as to ensure that each itemsatisfies all requirementseven if it isnot completely tested individually duringmanufacture or installation. Such measures could take the form of: a)production methods (to ensure good manufacturing output and constantquality) where such quality would berelatedto safety;b)production tests(routine tests) performed onevery produceditem; c) productiontests performed on a production sample where results wouldjustify a sufficient confidence level. Productiontests need not beidentical with TYPE TESTS, but can be adaptedto manufacturingconditionsand possibly invokinglessRISK for the quality of the insulation or other characteristics important forBASIC SAFETY and ESSENTIAL PERFORMANCE. Productiontests would, of course, be restrictedto settings (possibly derivedfromTYPE TESTS) that would provoke the worst case situation. Depending upon the nature ofMEEQUIPMENT, production methods or testscould concerncritical insulation of the MAINS PART, of the PATIENT CONNECTIONS and the insulation or the separationbetween these parts. Suggested test parameters could be LEAKAGE CURRENTand dielectric strength. When applicable, the continuity of protective earthing can be a major test parameter. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 228 – Subclause 5.2 – Number ofsamples The TYPE TEST sample or samples need to be representative ofthe units intendedforthe RESPONSIBLE ORGANIZATION. Subclause 5.7 – Humiditypreconditioning treatment According to IEC60529, theENCLOSURE of MEEQUIPMENT that is RATEDIPX8 prevents, under stated conditions, the entry ofan amount of water whereits presence could result in a HAZARD. The testcondition aswell as theacceptable amountandlocation ofwater are tobedefined in particular standards.If noingress of water istolerated (sealedENCLOSURES) theapplication ofthe humidity preconditioning treatment is inappropriate. Partssensitive to humidity, normally usedincontrolled environments andwhich donot influence safety, need not be subjected to this test. Examples are: high-density storage media incomputer-basedsystems, disc and tapedrives, etc.To prevent condensation whenMEEQUIPMENT isplaced in the humidity cabinet, the temperature of sucha cabinet should be equal to orslightly lower than the temperature of theMEEQUIPMENT when it isintroduced. Toavoid the need fora temperature stabilization systemfor theair in the roomoutside thecabinet, thecabinet air temperatureduring the treatment isadapted to that of the outside air within the limits of the range of +20 °C to +32 °C and then “stabilized” attheinitial value.Althoughthe effect ofthe cabinet temperature onthe degree ofabsorptionofhumidity is recognized, it is felt that thereproducibility of testresultsis not impairedsubstantially and thecost-reducing effect isconsiderable. Subclause 5.9 – Determination ofAPPLIED PARTS and ACCESSIBLE PARTSExcept in special cases, suchasPATIENT supports and waterbeds, contact with MEEQUIPMENTis supposed tobe made with: – one hand, simulated forLEAKAGE CURRENT measurements bya metal foil of 10cm x 20cm(or less if the total MEEQUIPMENT issmaller); –one finger, straight or bent in a natural position, simulated by a test finger providedwith a stop plate; – an edge or slit thatcan be pulledoutwards allowingsubsequent entry of a finger, simulated by acombinationof test hook and test finger. Subclause 5.9.2.1 – Test finger An ACCESSCOVER isa part of the ENCLOSURE that can beremoved in order toallowaccess to parts of electrical equipment for purposes of adjustment, inspection, replacement or repair. Itispresumed that parts thatcan beremovedwithout theuse ofaTOOL areintended tobereplaced by any OPERATOR, not only by SERVICE PERSONNEL, even if this is not described in the instructions for use.OPERATORS other than SERVICE PERSONNEL might not be as well trained or experienced in good safety practicesasSERVICEPERSONNEL. Therefore, extra safetyprecautions are needed toprevent accidental contact with hazardousvoltages. Thatis whyparts such as lamps,fuses, and fuseholdersthatcan be removed without the use of aTOOLare to be removed before determining which parts insidethe ACCESSCOVER are tobeconsideredACCESSIBLEPARTS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 229 – Fuseholders where the fuselink isheld ina cap that can beremoved without use of a TOOL areaspecial concern. If the fuselinkdoesnotcome out when thecap is removed, theOPERATORcouldbe inclined to try toremoveit bygrippingthe end of the fuselinkwith the fingers. TheOPERATOR could try to insert a new fuselink into the fuseholder without first inserting it in the cap.Both cases can be considered reasonably foreseeablemisuse. This should betakenintoconsideration with assessing whatparts are accessible. Thereader isreferred to IEC60127-6 [7] for more information on fuseholders.Clause6 – Classification ofMEEQUIPMENT and MESYSTEMSMEEQUIPMENT can have a multiple classification.Subclause 6.2 – Protection against electric shock The term “Class III equipment” isused in some other standards to identify equipment that is powered from a safety extra-low voltage (SELV) mainssupply system. The term Class III equipment isnot formally used in thisstandard. The BASIC SAFETY ofClass III equipment is critically dependent onthe installation and on other Class III equipment connected thereto.These factorsare outside the control of the OPERATOR and this isconsidered tobe unacceptable forMEEQUIPMENT. Additionally, limitation of voltage is not sufficient to ensuresafety of the PATIENT. For these reasons, thisstandard does not recognize Class III construction. Subclause 6.3 – Protection against harmful ingress of water or particulate matter It should benoted thatcompliancewith therequirementsof thisstandard automatically allowsMANUFACTURERS torateMEEQUIPMENT as IP2Xbecause the requirementsofIEC60529 forthis rating arethe same asthe accessibility requirements (see5.9). Subclause 6.6 – Mode of operation CONTINUOUS OPERATION and non-CONTINUOUS OPERATION cover the range ofoperatingmodes of virtually all equipment. MEEQUIPMENT that remains plugged into the SUPPLY MAINS continuously but isoperated intermittently shouldbeRATED fornon-CONTINUOUS OPERATION, have theappropriateindication ofon/off times intheACCOMPANYING DOCUMENTS and markingson the MEEQUIPMENT (see 7.2.11). Subclause 7.1.1 – USABILITY ofthe identification, marking and documentsFor MEEQUIPMENTto be well designed, its markings and ACCOMPANYING DOCUMENTS should be clear, consistent, and helpto reducepotential use error.Thus, markingsandACCOMPANYING DOCUMENTS should undergothe same rigorous evaluation as otherOPERATOR-MEEQUIPMENTinterface elements. Subclause 7.1.2 – Legibility of markings Markings on ME EQUIPMENT are expected to beCLEARLY LEGIBLE by anOPERATOR over the range of normal illumination levels where the ME EQUIPMENT is typically operated. The levelsused in this testarederived from the following recommended illumination levels for use in interior lighting design [51]: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 230 – – 100 lx to200 lx isrecommended forworkingspaceswhere visual tasksare performed only occasionally; –500 lx to1000 lx isrecommended for visual tasks of small size orreading medium-pencil handwriting;–1 000 lx to 2 000 lx isrecommended for visual tasks of low contrast or very small size: e.g. reading handwriting in hard-pencil onpoor-quality paper.If markingsare not legible to theOPERATOR under the expected conditions of use, there wouldbe anunacceptableRISK. The Minimum Angle of Resolution (MAR) is a visual acuity measurement methoddeveloped asan improvementon the long-used Snellen scale. The values areexpressasa logarithm ofthe Minimum Angle of Resolution. Log MAR can be calculated from the Snellen scale, i.e.logMAR = log(6/6) = 0for normal vision. Subclause 7.1.3 – Durabilityof markings The rubbing test is performed withdistilled water, methylated spirits and isopropyl alcohol. Ethanol 96% is defined in the European Pharmacopoeiaas areagent in the following terms:C2H6O (MW46.07). Isopropyl alcohol isdefined in theEuropean Pharmacopoeia asareagent in thefollowingterms: C3H8O (MW60.1). Subclause 7.2.2 – Identification This subclause isintendedtoapply toany detachable component when misidentification could present aHAZARD. For examples, normal consumableswould probably need to be identified, but a cosmetic cover wouldnot needtobeidentified.Although aMODEL OR TYPE REFERENCE usually denotes a certain performance specification,it might not denotethe exact construction, includingthe applied components and materials.If this isrequired, theMODEL OR TYPE REFERENCE can be supplementedby a serial number. The serial number canbe usedfor other purposes. Indication of a manufacturingseriesonly might not be sufficient if local requirements requireindividual identification.It is characteristic of softwarethat differentversions can run on aPEMS.The identification ofthesoftware will oftenbe on the user interface,although this might not bepossiblee.g.wherethesoftware does not havea user interface. Identification of thesoftware could need special tools. For this reason, the requirement permits the identification to beonly available to designated people. Subclause 7.2.3 – Consult ACCOMPANYING DOCUMENTSIt is not intended inevery case when the instructions for use contain warnings, that theMEEQUIPMENT be marked with IEC 60878 Safety 01 (see Table D.2, safety sign 10). Too manywarnings and unnecessary warningsarecounterproductive. Only when the MANUFACTURER, asa RISK CONTROL measure for aspecificRISK, decides to mark the MEEQUIPMENT to instruct the OPERATORto readthe instructionsfor use, should safety signIEC 60878 Safety 01be used. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 231 – Subclause 7.2.4 – ACCESSORIESRESPONSIBLE ORGANIZATIONSand OPERATORSneed to be able to identifyACCESSORIES in order to knowwhich onescan be usedwithout impairingBASIC SAFETY or ESSENTIAL PERFORMANCE. A MODEL OR TYPE REFERENCE alone is not sufficient, because different MANUFACTURERS might use the same number. The name markedon theACCESSORYcould be that of theMEEQUIPMENT MANUFACTURER ora different name. Subclause 7.2.10– APPLIED PARTSAccording to the second edition of thisstandard, the marking could beeitheron the APPLIED PART itself oradjacentto theconnection point. Neither location issatisfactory in all cases.Where a conductor thatis not separatedfrom PATIENT CONNECTIONS extendsup to thepoint inside MEEQUIPMENT where an isolation barrier exists, a TYPE BF orTYPE CF marking on theAPPLIED PART itself could mislead theRESPONSIBLE ORGANIZATION or theOPERATOR into believing that isolation isbuilt into theAPPLIED PARTitself. If, on the otherhand, theclassification depends on the particularAPPLIED PART in use, a single marking onthe connection point would be inaccurateandmultiplemarking would be confusing.For DEFIBRILLATION-PROOFAPPLIED PARTS,if protection against theeffectof the discharge ofacardiac defibrillator is partly in the PATIENTcable, a warning to the OPERATORis necessarybecause there are non-obviousHAZARDS if the wrong cable is used. HAZARDS can includedecreasing thedefibrillation energydelivered to thePATIENT, damage to the MEEQUIPMENTwith consequent loss ofESSENTIAL PERFORMANCE, orelectricshock to the OPERATOR or other persons. Subclause 7.2.12– Fuses Examples ofmarkingfor fuses complying withIEC 60127-1are: – T315L,250V – T 315mAL, 250V – F 1,25H, 250V – F 1,25AH, 250VThe operating speed can bemarked by the letter orcolour codes in IEC 60127-1, which are as follows:– very quickacting: FF, or black– quick acting: F, orred–medium timelag: M, or yellow–timelag: T, or blue– long time lag: TT, orgrey BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 232 – Subclause 7.3.2 – HIGH VOLTAGE parts HIGH VOLTAGEparts present a significant electric shockHAZARD toSERVICE PERSONNEL andothers who could be required to work inside theME EQUIPMENT while it is energized. Becausethe partsare inside the ENCLOSURE, the RISKisperceived tobesubstantially less than that forHIGH VOTAGE TERMINAL DEVICES located on the outside of the ME EQUIPMENT. Therefore,the “dangerousvoltage” symbol(IEC60417-5036) (DB:2002-10) is permitted as a marking to alert SERVICE PERSONNELand others to thepotential presenceof thesedangerous voltages. The MANUFACTURERis permitted to use a safety sign3.TheRISK MANAGEMENT PROCESS could determine that the safety signis themost appropriate choice if the personnel exposed to the HAZARDhave minimal training or might otherwise beunaware that HIGH VOLTAGE is present. Subclause 7.3.4 – Fuses, THERMAL CUT-OUTS and OVER-CURRENT RELEASESSee the rationale for 7.2.12. Subclause 7.8 – Indicator lights and controlsFor colours ofindicatorlights see alsoIEC 60073 [5]. Subclause 7.9.1 – General It is important that MEEQUIPMENT or an MESYSTEM is not unintentionally usedinanapplicationfor which itis not intended by its MANUFACTURER. Subclause 7.9.2.1 – General RESPONSIBLE ORGANIZATIONS and OPERATORS frequently deal with many differenttypes ofMEEQUIPMENT. Because of thecomplexity of modernMEEQUIPMENT, the instructions foruse are an important part of the MEEQUIPMENT. Somecommonality in thestructure for the instructions for use could helpOPERATORSto find neededmaterial quickly and easily. However, because of the diversity of MEEQUIPMENT covered by thisstandard,noone format will be equally applicable to all MEEQUIPMENT. Therefore,theMANUFACTURER is encouraged,but not required, to use the sequence of topicsin 7.9.2.2 to 7.9.2.16 as anoutline whendeveloping the instructions for use. The problem of languagesused in markingsand inACCOMPANYING DOCUMENTS cannot besolved by IEC. Evena requirement that identificationsand ACCOMPANYING DOCUMENTS have to be inthenational languages cannot be upheld world-wide. Subclause 7.9.2.2 – Warning and safetynotices For CLASS IMEEQUIPMENT, where operation from either aSUPPLYMAINS or anINTERNALELECTRICAL POWER SOURCE isspecified, the instructions foruseshouldstate that theINTERNALELECTRICAL POWER SOURCE is to be used if the integrity of the PROTECTIVE EARTH CONDUCTOR or theprotective earthingsystem in the installation is indoubt. Subclause 7.9.2.6 – Installation The instructions for use can contain a statement saying that the MANUFACTURER, assembler,installeror importerconsiders himself responsible for theeffect onBASIC SAFETY, reliabilityand performance of the MEEQUIPMENT or MESYSTEM only if: – appropriately trained personnel carry outassembly operations, extensions, readjustments,modifications orrepairs; BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 233 – – theelectrical installation of therelevantroomcomplies with theappropriaterequirements;and – theMEEQUIPMENT or MESYSTEM isusedinaccordancewith the instructions for use.Subclause 7.9.2.7 – Isolation fromthe SUPPLY MAINSA plugand socketprovidesuitable means for isolation from theSUPPLY MAINS to satisfy8.11.1a), but they would not be suitableif they were not readily accessible whenneeded. Subclause 7.9.3.1 – General According to the INTENDED USE ofMEEQUIPMENT, the MANUFACTURER should specify the permissible environmental conditions for which a HAZARD is not induced. Environmental conditions such asthefollowing are expectedto be considered: – the effectof humidity; –the effect of temperature;– the effectof atmospheric pressure; –the effect of shock and vibration; – the effectof ultra-violet radiation.–the effect of the temperature of the water for water cooledMEEQUIPMENT; –the effect of pollution. Accuracy andprecision are not possible todefine in this standard. Theseconceptshave to beaddressed in particularstandards.The values listed belowwereused in thesecond editionof IEC60601-1to describe therange of environmental conditions over which MEEQUIPMENT was required to be safe. a) an ambient temperature range of + 10 °Cto + 40°C; b)arelativehumidity range of 30 % to75 %; c) an atmospheric pressure range of 70,0 kPa to 106,0 kPa; d) a temperature of the water at the inlet of water-cooled MEEQUIPMENT not higherthan25 °C. These environmental conditions were based onthe conditionsin buildingswithout air-conditioning in climates wherethe ambient temperature occasionally reaches + 40°C.In thesecond edition ofIEC60601-1, theMEEQUIPMENThad to besafewhen operated underthe above conditions but it only neededto befully operable under conditions specified bytheMANUFACTURER in the ACCOMPANYING DOCUMENTS. This edition specifies particular environmental conditionsfor some requirements andtests.Where this isnot thecase, MEEQUIPMENT hasto remain safe and operate correctly overthe range of environmental conditionsspecified by the MANUFACTURER in the ACCOMPANYING DOCUMENTS. Attention isdrawn to the factthat there was alwaysaproblem toapply a 40°C environmental condition to a ME EQUIPMENTin cases wherethe APPLIED PARTneeded to operateattemperaturesclose to the 41°C limit. The second edition of IEC 60601-1 specified the following range of environmental conditionsfor transport andstorage ofMEEQUIPMENT unless otherwise specified by the MANUFACTURER: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 234 – –an ambient temperature range of - 40°Cto + 70 °C; – a relative humidity range of10% to100 %, includingcondensation;– an atmosphericpressure range of50 kPato 106 kPa.Amendment2 to the second edition replaced the above list with a requirement thattheMANUFACTURERstate the permissible transport and storage conditions. However, in the absence of other information, the above list can serve as a useful starting point in determiningthe permissible limits. Information onenvironmentalparameters and a limited number oftheir severities withinthe range of conditionsmet by electrotechnical products when being transported, stored, installedandusedcan be found in the IEC60721series [18]. For PERMANENTLY INSTALLED high powerMEEQUIPMENT, it might be necessary to control the voltagedrop in the customer installation to prevent input voltagegettingbelow the minimum normal voltage dueto local conditions. Control canbe done by specifyingthe required apparent impedance of the SUPPLY MAINS. Subclause 7.9.3.4 – Mains isolation SERVICE PERSONNEL need toknow how toisolate theMEEQUIPMENT from theSUPPLY MAINS. Thisis not always obvious,particularly if there isaswitch in theMAINS PART that does not meet the requirements of8.11. Clause 8 – Protection againstelectricalHAZARDSfrom MEEQUIPMENTThe fundamentalprinciple for protection againstelectricshock is that the voltageor current betweenany accessible surfaceand anyother accessible surfaceor earth is low enough not to presentaHAZARD, in all relevant circumstances includingNORMAL CONDITION and SINGLEFAULT CONDITION. Requirements forachieving protectionhave beenformulatedin variousways in IECbasicsafety standards, in previouseditions ofthis standard,andin otherIEC product standards.In order for the fundamental principle to besatisfied: a) parts that are “live”(as defined in the second editionof this standard)or “hazardous live”(as definedin some other standards,such asIEC 61140[23] andIEC 61010-1[22]) have tobeinaccessible (but see belowregarding problems in identifying what is “live”)and b) ACCESSIBLE PARTS includingAPPLIED PARTS have tobe not “live”/ “hazardous live.”NOTE The term “live” was defined in the second edition of this standard as, “State of a part which, whenconnection is made to that part, can cause a current exceeding the allowable LEAKAGE CURRENT (specified in Sub-clause 19.3) for the part concerned to flow from that part to earth or from that part to anACCESSIBLE PART of thesameEQUIPMENT. These two requirements are in principleequivalent but some standards state both ofthem. These requirements in turn imply that: c) ACCESSIBLE PARTS including APPLIED PARTShave to be separated from certain internal liveparts:in general twoseparateMEANS OF PROTECTIONare necessary, one toprovide separation inNORMAL CONDITION and a second to maintainBASIC SAFETY in SINGLE FAULTCONDITION,and BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 235 – d) LEAKAGE CURRENTS(and possibly also voltages and energies) have tobe below acceptable limits. Moststandards includeexplicit requirements covering each of these aspectsof providingprotection. For example thefirst and second editions ofthis standard dealt with a) in Clause 16, with b) and d)in Clause 19and with c)in Clauses 17, 18and20. Requirement a) has typically been formulatedasarequirement for theprovision ofENCLOSURESor barriers toprevent contact withinternal hazardouslive parts.However it canalternatively be formulated in terms of the determination of which parts are accessible. Anyway the adequacyof ENCLOSURESorbarriersis determined byuse of the relevant testfingers and probes. Application of the above approach to MEEQUIPMENT has presented some difficulties. The limits forvoltage and current depend on how, if atall, the part(s) concerned can be connected to aPATIENT,e.g. directly to theheart, directly toother partsof thebody, or indirectly via the OPERATOR.Thishas led to difficulties in identifying which partsare “live”parts. The definition of “live”in thesecond edition of thisstandard refersto theallowableLEAKAGECURRENT.The definitionis therefore difficult to apply tointernal parts for which noparticularLEAKAGE CURRENT limits are specified.Certain partscould be regarded as“live” (within the definitionof the second edition of thisstandard)for somepurposes and atthe sametime as not “live”for other purposes. Forexample an internal part that can source a current of, say, 200 μA has to beseparated from all ACCESSIBLE PARTS,including PATIENT CONNECTIONS inNORMAL CONDITION. The separationfrom PATIENT CONNECTIONS ofTYPE CF APPLIED PARTS hasto remain effectivein SINGLE FAULT CONDITION,because a current of 200 μA from these is not permissible. The samepart can however become connectedtootherACCESSIBLE PARTS and PATIENT CONNECTIONS inSINGLE FAULT CONDITION. Thus twoMEANS OF PROTECTION (DOUBLE INSULATION orREINFORCED INSULATION) would beneeded between such a part and the PATIENT CONNECTIONS ofTYPE CF APPLIED PARTS, but asingleMEANS OF PROTECTION (suchasBASIC INSULATION alone) would be acceptable between such a part and otherACCESSIBLE PART. Furthermore, requirements thatspecify the necessaryseparationbetween parts thatare accessible and parts that are “live”do not easily takeaccount of parts that are not “live”butcanbecome “live,”suchas thepartsof a floatingcircuit that become “live”when a connectionis made toanother part of the same circuit. Consider, for example, the simple situation shown inFigure A.10. ME EQUIPMENTABMetalAPPLIED PARTIEC   2432/05 Figure A.10 – Floating circuit BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 236 – The APPLIED PART has a metal ENCLOSURE that isnot PROTECTIVELY EARTHED. If there is a directconnection at point A, then the otherend of theSECONDARY CIRCUIT is “live,” and even the first edition of this standard would have requiredDOUBLE INSULATION or REINFORCEDINSULATION at point B. If, instead, there is a direct connection at point B, the first edition would have required onlyBASIC INSULATIONat point A; but this was dealt withinthe second edition by addingSubclause20.2B-e, which requiresDOUBLE INSULATION orREINFORCED INSULATION at point A.If however there issome insulationat both points A and B, thennopart of the SECONDARYCIRCUIT is“live”according to the definition in thesecond edition,so thesecond edition of thisstandardspecifies norequirements for that insulation, whichcan therefore be minimal. TheGerman National Committeeofthe IEC discovered this problem in 1993, unfortunately just too late for it to bedealt with in thesecond(and final) amendment to the secondedition of thisstandard. The approachadopted in thiseditionis intended toovercome thisproblem. The formulation proposed for the third editionof thisstandard is tospecify: 1)how to determinewhichpartsare to beregarded asACCESSIBLE PARTS(by inspection and wherenecessarybythe use of appropriatetest probes andfingers); 2) the permissible limits for voltage/current/energy inNORMAL CONDITION and relevant SINGLEFAULT CONDITIONS;these limits depend onthe possiblecircumstances ofconnection toaPATIENTor to anOPERATOR; 3) thatNORMAL CONDITIONincludes short circuit of any insulation, AIR CLEARANCE or CREEPAGE DISTANCE or impedance which does not comply with specified requirements for therelevant WORKING VOLTAGE, and opencircuit of any earth connection whichdoes not comply with the requirements for PROTECTIVE EARTH CONNECTIONS; and 4) that SINGLE FAULT CONDITIONSinclude short circuit ofany insulation, AIR CLEARANCE orCREEPAGE DISTANCE which does comply with specified requirements for the relevantWORKING VOLTAGE, short circuit of any relevant component, and open circuit of any earthconnection whichdoes comply with the requirementsforPROTECTIVE EARTH CONNECTIONS. Thisapproach avoids the need to include explicit separate requirements for particularprotective means,as specified in existing IECstandards. Arguably it could avoid even a general requirement for twoMEANS OF PROTECTION, aspresently specified, but the workinggroup considered that such a requirementis desirable. Where requirements from the second edition that used the defined term “live” have beenretained,they havebeen re-phrasedso asnot touse this term.  Generally, protectionis obtained by a combination of: –limitation of voltage or energy, or protective earthing (see 8.4 and8.6); – enclosing orguarding of energized circuits (see 5.9); – insulation ofadequatequality and construction (see 8.5). The dielectricstrength requirements are included tocheck thequality of the insulation material usedat different places intheMEEQUIPMENT. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 237 – Subclause 8.1 – Fundamental rule of protectionagainst electric shockSubclause 8.1 a)Insulation not complying with8.8, spacingless than specified in 8.9, etc. are notMEANS OFPROTECTION, but theycouldinfluence the voltagesorLEAKAGE CURRENTS appearing on ACCESSIBLE PARTS includingAPPLIED PARTS. Measurements might therefore need to be madewith such partsintactor bypassed, whicheveristhe worse case.As thereare ingeneral no integrity requirements for signalconnections, interruption of afunctional earthconnection has to beconsidered asaNORMAL CONDITION. Subclause 8.1 b)LEAKAGE CURRENTS are not generally measured intheSINGLE FAULT CONDITION of breakdown ofBASIC INSULATION in CLASS I EQUIPMENT because either theLEAKAGE CURRENTS in thiscase flow only during the timebefore a fuse orOVER-CURRENT RELEASE operates or the use of anisolated power supply limits the LEAKAGE CURRENTS tosafe values. Exceptionally, LEAKAGECURRENTS are measured duringshort circuitingof BASIC INSULATION in cases where there are doubtsconcerning the effectiveness ofPROTECTIVE EARTH CONNECTIONS inside theMEEQUIPMENT (see8.6.4 b)). In certain instances the short-circuit condition is not necessarily the worst case. Asan example,an overvoltage device, intended toprevent damage to insulation, could fail in theopen-circuit condition therebyno longer rendering its safety function. Thiscould lead to damaged insulation. It is recognized that in most cases in this subclause, theopen-circuitcondition issuperfluousbut forselect components it wasacknowledged that the open-circuit condition isa valid failure mode. Components ofMEEQUIPMENT are also addressed in 4.8. With regard tothepresence oftheMAXIMUM MAINS VOLTAGE onanunearthedACCESSIBLE PART including APPLIED PARTS,see the rationalesfor 8.5.2.2 and 8.7.4.7 d). If MEEQUIPMENT were configuredas shownin Figure A.11, interruption of theconnection would result in excessive TOUCH CURRENT. This situation is therefore one of the SINGLE FAULT CONDITIONSthat should beinvestigated. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 238 – ME EQUIPMENTFirst partSecond partSUPPLYMAINSBrokenconnectionSECONDARYCIRCUITe.g. 12 VMDTOUCH CURRENT = 12 mAIEC 2433/05 Figure A.11– Interruption of a power-carrying conductor  between MEEQUIPMENT parts in separateENCLOSURESSubclause 8.3 – Classification of APPLIED PARTSSubclause 8.3 a)MEEQUIPMENT intendedforDIRECT CARDIAC APPLICATION having oneor moreTYPE CFAPPLIEDPARTScould haveone or moreadditional TYPE BAPPLIED PARTS orTYPE BFAPPLIED PARTS thatcan beapplied simultaneously (see also 7.2.10).SimilarlyMEEQUIPMENT could have a mixture ofTYPE BAPPLIED PARTSand TYPE BFAPPLIEDPARTS. Subclause 8.3 b)Mostparticular standards developed for kinds ofMEEQUIPMENT that have PATIENT electrodes require the APPLIED PARTS to be TYPE BF APPLIED PARTS orTYPE CF APPLIED PARTS. For similar kinds ofMEEQUIPMENT for which no particularstandards are available, it is better to includesucha requirement in thisstandard than toallowsuchAPPLIED PARTS to beTYPE B APPLIEDPARTS. The TYPE B APPLIED PARTclassification is mainly used, inpractice, for PATIENTsupportingMEEQUIPMENT suchas X-ray tables, not for PATIENT electrodes. Subclause 8.3 d)Parts identified according to 4.6 as needing to be subject to the requirements for APPLIED PARTS(except for marking)will typically contact PATIENTS less frequently thanAPPLIED PARTS, sothe benefits of electrical separationfromearth would beless. However in some cases theRISK MANAGEMENTPROCESScould identify a needfor such parts to satisfy therequirements for TYPE BF APPLIED PARTS or TYPE CF APPLIED PARTS.This requirementreflects themajority viewofthe National Committees thatresponded toan inquiry on this subject during thepreparation ofthis edition.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 239 – Subclause 8.4.1 – PATIENT CONNECTIONS intended to deliver current This standard does not specify any limitsfor currents thatare intended to produce aphysiological effect in the PATIENT,but particular standards can do so. Any other currentsflowing between PATIENT CONNECTIONS aresubject to the specified limits forPATIENT AUXILIARYCURRENT. Subclause 8.4.2 – ACCESSIBLE PARTS including APPLIED PARTSSubclause 8.4.2 b) It is presumed thatTOUCH CURRENT can reach the PATIENT by chancecontact through various paths,including a pathvia theOPERATOR. The limits forTOUCH CURRENT therefore apply to all ACCESSIBLE PARTS exceptPATIENT CONNECTIONS, which are coveredby 8.4.2 a), and parts thatsatisfy the conditionsspecified in 8.4.2 c). Subclause 8.4.2 c)There islittleorno justification forthe difference in thesecondedition between thecaseswhere there is acover that is removable without a TOOLand wherethere is no cover. Thelimit values have been harmonized with IEC60950-1:2001 becauseInformation Technology (IT) equipment iscommonly used in MESYSTEMS, and the values in IEC 60950-1 are not muchdifferent from thosein the second editionof this standard. (60V dc isthe same, and 42,4V peak isnot much different from 25 V r.m.s.).Essentially OPERATOR protection isnowbased on IEC60950-1 and, therefore,we need to incorporate the protection requirementsfromthat standard.Previously IEC 60601-1did not havea requirement forprotectionagainst hazardousenergy but there is a definiteRISK fromburn, fire andflying debris.  This is now addressed using the requirement fromIEC60950-1:2001. The limit valueshave been established for many years in IEC 60950 and itspredecessorstandards. Themaximum available energy isallowed toexceed 240VA during the first 60 s after contact with the ACCESSIBLE PART (e.g. it takes time for the current limit circuit inapowersupply to operate andduring this time thehazardous energy level can be exceeded). Subclause 8.4.2 d)As well as partsthatare determined to beACCESSIBLE PARTS in accordance with 5.9, electrical contact with internal partsis supposedto bemade with: – a pencil or pen,held in a hand, simulatedby aguided testpin; – a necklaceorsimilar pendant, simulated by ametal rodsuspended over openings in a topcover; –a screwdriver for adjustment of a preset control by the OPERATOR, simulated by an insertedmetal rod. Subclause 8.4.3 – MEEQUIPMENT intendedtobe connected toa power sourceby aplugThe 45 μC limit is the same as thatspecified in IEC60335-1, which is based on the limits inIEC 60479-1 [11]. It is comparable (thoughnot exactly equivalent)tothe 100 nFlimit specified inthe second edition of this standard. With regardtoBASIC SAFETY there isno reason tospecify a more stringent limit between the line and earth pins, asinthe second edition.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 240 – Subclause 8.4.4 – Internal capacitivecircuits The limit has beenchanged from the 2mJspecified in thesecond edition of thisstandard tothe samevalue as specifiedinthe previous subclause,because whatever is safefor anOPERATOR, or evena PATIENT, who touchesthe pins of aMAINS PLUG is also safe for someonewho opens anACCESS COVER to gainaccess to the insideofMEEQUIPMENT. Subclause 8.5.1 – MEANS OF PROTECTIONTwoMEANS OFPROTECTIONcan be providedin several ways. Thefollowingareexamples: 1) PATIENT CONNECTIONS and other ACCESSIBLE PARTS areseparated fromparts different fromearth potential by BASIC INSULATION only, but PROTECTIVELY EARTHEDand havesuch a lowinternal impedance to earth thatLEAKAGE CURRENTS do not exceed theallowable values inNORMAL CONDITION andSINGLE FAULTCONDITION. 2) PATIENT CONNECTIONS and other ACCESSIBLE PARTS areseparated fromparts different fromearth potential by BASIC INSULATION and an intermediatePROTECTIVELY EARTHED metal part, which could be a fully enclosingmetal screen. 3) PATIENT CONNECTIONS and other ACCESSIBLE PARTS areseparated fromparts different fromearth potential by DOUBLE orREINFORCED INSULATION. 4)Impedances of components prevent the flow toPATIENT CONNECTIONS and otherACCESSIBLEPARTS ofLEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS exceeding the allowable values. A surveyof insulationpaths is foundin AnnexJ.Previouseditions of this standard also recognized the possibility of achieving separation by use of a PROTECTIVELY EARTHEDintermediatecircuit. However it is in generalnot possible for thewhole of acircuit to beconnectedwith very low impedance to thePROTECTIVE EARTHTERMINAL. Also, if one part of a circuit isearthed, other parts of the circuit are thendifferent from earth potential, so have to be further separated fromPATIENT CONNECTIONS and otherACCESSIBLE PARTS. Air can form part or all of the BASIC INSULATION orSUPPLEMENTARY INSULATION. In generalDOUBLE INSULATION is preferable to REINFORCED INSULATION. The first edition ofthis standard specified numerous pairs ofparts between which separationwas required, but the listwasincomplete. It was expanded in the second edition but still remainedincomplete, for example with regardto the situation illustrated inFigure A.10. Discussionin theworkinggroup atan early stage of the development of thiseditionestablished that test houses actually have to identify the various circuits insideMEEQUIPMENTand the various pointsat whichseparationcouldbe needed. Thisedition therefore specifiesthisPROCEDURE explicitly. The distinction betweenMEANS OF OPERATOR PROTECTION and MEANS OF PATIENT PROTECTIONwas introduced inresponse to concerns that the requirements ofpreviouseditionsof this standard for insulation testing, CREEPAGE DISTANCES andAIR CLEARANCES were too stringent. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 241 – Many MESYSTEMS incorporateequipmentcomplying with IEC 60950-1. Also many kindsof MEEQUIPMENT incorporate parts, such as power supplies, that havebeen primarily designed forusein equipment complying withIEC60950-1.This led some experts and NationalCommittees to propose that the requirements of this standard be harmonized withIEC 60950-1 asfar as possible. However the test voltages and the minimum valuesof CREEPAGE DISTANCES and AIR CLEARANCES specifiedin IEC60950-1arederived from IEC60664-1 and arebasedonassumptions about possible overvoltages in mains and other circuits, particularly the frequency of occurrence of various levelsofovervoltage. According to the understandingof the working group experts who revisedthe corresponding requirements ofthis standard, compliance with therequirements of IEC60664-1or IEC60950-1 leavesaRISK that transient insulationbreakdowncould occurwith a frequency up toabout onceper year. The probability of occurrence of anOPERATOR coming incontact witharelevant part andwithearth atthe moment when breakdown occurs is low, sotheRESIDUAL RISK isacceptable forMEEQUIPMENT, just asit is for IT equipment. However the probability of occurrence of aPATIENTbeing in contact with anAPPLIED PARTand with earth is significantly higher. Theworking group therefore decided that a larger margin ofsafety should be applied wherePATIENT safety is concerned. However there was no reliablebasis for deciding what additional margin might be applied to the values from IEC60664-1, so thesame values thatwerespecified in the second edition ofthis standard have been retained for MEANS OF PATIENT PROTECTION. For MEANS OF OPERATOR PROTECTION thisrevision of the standard allows the MANUFACTURERthree options (seeFigureA.12).One option isto apply the requirements ofIEC60950-1 and toidentify the appropriateinstallation category andpollution degree. Alternatively, theMANUFACTURER can apply the values in the tables, which have beenderived from IEC60950-1 on thebasis of reasonable assumptions about the installationcategory and pollution degree. The third option is to treat the MEANS OF OPERATOR PROTECTIONas if it were a MEANS OFPATIENT PROTECTION. Y capacitors are used to reduceradio frequency interference by providinga low impedance pathto earthfor highfrequency a.c. They are also usedfor bridgingDOUBLE orREINFORCEDINSULATION as part of the interferencesuppression regime. Thereare four types: Y1, Y2, Y3andY4. Y1 capacitors are designedfor use withthree phase mains and have a WORKINGVOLTAGE of up to 500V a.c. andawithstand voltage of 4000V a.c. Y2capacitors aredesigned for use with single phase mains and have a WORKING VOLTAGE up to 300V a.c. anda withstand voltageof 2500V a.c. Y3 capacitorsaresimilar to Y2capacitors but have aWORKING VOLTAGEupto 250V a.c. Y4 capacitors are designedfor use withlow voltagemainsand have aWORKING VOLTAGE up to 150 V a.c. and a withstand voltage of 1 000 Va.c. These capacitorsare safety critical sincethey providea leakagepath toearth or across abarrier. So they must be certified and monitoredby a recognised test house to IEC 60384-14, which servesto control their manufacture.One Y1 capacitor can be used to provide two MOOP's but only one MOPP (PATIENTS need a higherlevel of protection than OPERATORS).A Y2 capacitor can be used to provide one MOOP only. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 242 – MANUFACTURER determineswhich kind of partthe MOP will protectIs itanAPPLIEDPART? Yes NoYes No Is ita part thatis subject to the requirements for APPLIED PARTSas determined by RISK ASSESSMENTaccording to4.6? The MOPis aMOOPThe MOPis aMOPPApply MOPPrequirementsMANUFACTURER’Schoice Table 6 and Table 11 apply (same values asIEC 60601-1:1988) Table 6 and Table 13 to Table 16 apply (IEC 60950-1 simplified) The INSULATION CO-ORDINATIONrequirements ofIEC 60950-1 apply MOPMEANS OFPROTECTIONMOPP MEANS OF PATIENT PROTECTIONMOOP MEANS OF OPERATOR PROTECTIONIEC   2434/05 FigureA.12 – Identification ofMEANS OF PATIENT PROTECTIONand MEANS OF OPERATOR PROTECTIONSubclause 8.5.2.1 – F-TYPEAPPLIED PARTSThe essential feature of anF-TYPE APPLIED PART is itsseparation from other parts. Thissubclausespecifies andquantifies the necessary degreeofseparation.Multiple functions can be considered as multipleAPPLIED PARTS(which have to beseparated from each other by oneMEANS OF PATIENT PROTECTION) or as oneAPPLIED PART. This is decided bythe MANUFACTURERafter assessing the RISK that earthingof one ormoreof the PATIENT CONNECTION(S) of one function could result in excessive LEAKAGE CURRENT through the PATIENT CONNECTION(S)of another function, in thecondition inwhichan unintended voltage originatingfrom an external source becomes connectedtothePATIENT. The 500 V r.m.s. limit for protectivedevices was alreadyspecified in the first edition of thisstandard. The original rationaleis not known, but this voltage correspondstothe highest RATED voltagespecified in 4.10. Subclause 8.5.2.2 – TYPE BAPPLIED PARTSThis requirement addresses thepossibility that anunintended voltage originating fromanexternal source becomes connected to a part of the MEEQUIPMENT. In the absence ofappropriateseparation betweensuch a part and PATIENT CONNECTIONS, an excessive PATIENTLEAKAGE CURRENT could result. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 243 – Accordingto Clause 17c) ofthe second edition of this standard, this requirement applied toall APPLIED PARTS, but inmanycasesit no longerapplies:– ForF-TYPE APPLIED PARTS, the isolation required by 8.5.2.1 also covers thissituation (butTYPE BF APPLIED PARTS requirean additional test, asexplained in the rationale to 8.7.4.7 d)). – TheRISKcannot arise if either theMEEQUIPMENT part concerned or thePATIENT CONNECTIONS of a TYPE B APPLIED PART arePROTECTIVELY EARTHED. (Failure of the PROTECTIVE EARTH CONNECTION togetherwith the appearance of the unintended voltagewould bea doublefault condition.)– If the MEEQUIPMENTpart concerned is physically contiguouswith the APPLIED PART (forexamplea dentalhandpiece) therequirementdoes not apply if theRISK of contact with a source of voltage orLEAKAGE CURRENT above permitted limits isacceptably low.Subclause 8.5.2.3 – PATIENT leads There are two sets of circumstances toguard against: – firstly, for TYPE BF APPLIED PARTS and TYPE CFAPPLIED PARTS, there shouldbe no possibility of an accidental PATIENT-to-earthconnection via any lead that can become detached fromthe MEEQUIPMENT; even for aTYPE BAPPLIED PART anunwantedconnection to earthcanhave an adverse effect onthe operation of the MEEQUIPMENT; – secondly, for all typesof APPLIED PART, there should be no possibility of connecting the PATIENT accidentally to parts of MEEQUIPMENT or otherconductive parts in the vicinity from which a current in excess of the allowable LEAKAGE CURRENT couldflow. An extreme case of the latterHAZARD wouldbe adirect connection to theSUPPLY MAINS, resulting from insertion of the connector into a mains outlet or into the socket end of aDETACHABLE POWER SUPPLYCORD. It isessential to prevent this from occurring. Withcertain combinations