 of PATIENT and MAINS CONNECTORS it will bepossible toplug the PATIENT connectoraccidentally into the mainssocket. Thispossibility cannot reasonably be removed by dimensional requirements as todoso would make single-pole connectors excessivelylarge.Such anincident is rendered safe by therequirement for thePATIENT connector to beprotected by insulation having aCREEPAGE DISTANCE of at least 1,0 mm and a dielectric strength of at least 1 500 V. The latter on its ownwould not sufficeas 1500V protection could easily be achieved bythin plasticfoil that would not stand upto daily wear orto being pushed, possibly repeatedly, into amains socket. Forthis reason alsoit can be seenthatthe insulation should be durableand rigid.Thewording of thisrequirementwas modified from that in thesecondeditionof thisstandardto avoid use ofthe phrases “conductive connection”, which was eliminated as a defined term. Thischange was a direct result of National Committee commentsduring the preparation ofthis edition.According to the rationale in thesecondeditionof this standard, the test in which the testfinger isapplied witha force of 10 N wasintended “to checkthe strength ofthe insulating material.”This hasnow been supplemented byanexplicit cross reference to8.8.4.1.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 244 – In response to an enquiry, one National Committeestated that this test is“amechanical testof the protective cover overthe pin;” suggestingthat thetest was intended to applyspecifically toone particular kind ofconnector design, in whichthe contact is surrounded bya movable sheath designedtoallow contact withthe correct mating connector but not with other parts. Duringthe development ofthis edition ofthis standard,the question arose whether thistestshould be restrictedto single-pole connectors, asinthe second edition ofthis standard, orshould apply to multi-pole connectorsas well. Some multi-poleconnectors areof similarshapeto single-pole connectors and could similarly be inserted into aMAINS CONNECTOR, so the sameconsiderations of adequacy of insulation apply equally. On the other hand, typicalkinds of multi-poleconnectors that are in commonusecannot be insertedinto aMAINS CONNECTOR, but would fail this test if they were subject to it, because the test finger can easily touch their contacts, evenwithout the application of a10N force. A further enquiry to the NationalCommittees yielded arangeof responses, with reasonable consensusonsomequestionsbut noconsensus as towhether this testshould apply to all connectors or should be restrictedto single-pole connectors. This test should certainly apply to a multi-pole connectorthat is of such shapeand sizethat it could beinsertedinto a mainssocket. In thiscase, the RISK isthe same as with a single-poleconnector.Anotherreason forapplying this test tosome multi-poleconnectors is that the testwith the flat plate doesnot exhaustively assessthe possibility of contact with conductivepartsinthevicinity from which a currentin excess of the allowable LEAKAGE CURRENT could flow. Almost any kind ofconnector, if detached from theMEEQUIPMENT or dropped, couldpossibly makecontact with something besidesthe intended mating connector, but theRISK depends ontheshape of the connector and thecircumstances. In mostcases theRISK is low. For example a typical “D” connectorislikely to make contact with an earthed objectonly momentarily, whereasa straight pincould make contact fora prolonged period. Howevereven prolonged contact with a metal object can result in a HAZARD only if it occursin combination with a fault orabnormal situation that allows anexcessivecurrent to flow through thePATIENT. The RISK isin all casesmuch less than the RISKif the connector can make contact witha mains socket. The requirements of thisstandard should be formulated in relation to theRISK. Thestandard should minimise RISK to the PATIENT, while allowingMANUFACTURERS a reasonable rangeofchoice of connectors. “Any connector” should be understoodtoinclude multiple contact connectors, several connectors and connectors in series. Thedimensionof100mm diameter isnot in the least important and merely serves to indicate the scale oftheflat surface. Any sheet of conductive material larger thanthis would besuitable. Subclause 8.5.3 – MAXIMUM MAINS VOLTAGESeveral requirements and tests of this standard relate to the possibility that an unintendedvoltage originatingfrom an external sourcebecomes connectedtothePATIENTor to certainparts of the MEEQUIPMENT. The actual magnitude ofsucha voltage is unknown; but according to the secondedition ofthisstandard it was taken to bethe highest RATED MAINS VOLTAGE, or for polyphase equipment the phase to neutral supply voltage. These values reflecteda reasonable worst-case assumption thatthe actual unintendedexternal voltage is unlikely to exceedthe voltage of the SUPPLY MAINS in the locationwhere the MEEQUIPMENT isused, andthat MEEQUIPMENT is unlikely to be used in a locationwhere theSUPPLY MAINS has a voltageBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 245 – higher than its highest RATED MAINS VOLTAGE. For INTERNALLY POWEREDMEEQUIPMENT the valuespecifiedwas(and remains) 250V, because this is the highest commonly encountered phase-to-neutral voltage in locationswhereMEEQUIPMENT isused. In early draftsof thisedition, thecorresponding wordingonly referred to a.c.SUPPLY MAINS. This mistakewaspointed out during the comment period.Discussionof this comment confirmed thatthe requirements should not depend on whethertheSUPPLY MAINS is a.c.ord.c., but revealed a further anomaly. If MEEQUIPMENT isspecified forconnection to anextra-low voltage (ELV) SUPPLY MAINS (for example12V in anambulance)but not to any highervoltage SUPPLY MAINS, the external voltage assumed for test purposes would be only the ELV. SuchMEEQUIPMENT could however be used in locations where ahigher voltageSUPPLY MAINSisalso installed. The wordinghas therefore beenrevised toremove thisanomaly. If MEEQUIPMENT has ahighest RATED supply voltage less than 100 V, it will necessarily be used in a special location wherethat supply is available, and we do not know whatothersupplies could also be present. Therefore the external voltage assumed for relevant tests is250 V,as forINTERNALLY POWERED MEEQUIPMENT. HoweverMEEQUIPMENT having a highest RATED MAINS VOLTAGE of around 115V isunlikely tobe usedin locations having highervoltageSUPPLY MAINS, so theexternal voltage assumed forrelevant testsisequal to the highest RATED MAINS VOLTAGE, as in the secondeditionof thisstandard. Subclause 8.5.4 – WORKING VOLTAGEThedielectricstrength test voltages specified in Table6are appropriate for insulation thatisnormally subjected to a continuousWORKING VOLTAGE and to transient overvoltages. The WORKING VOLTAGE foreach MEANS OF PROTECTION forming DOUBLE INSULATION is the voltage towhich the DOUBLE INSULATIONasa whole is subjected, because either MEANS OFPROTECTION can besubjected to this voltage if the other MEANS OF PROTECTION fails. For insulation between two isolatedpartsor between an isolatedpartand an earthed part, the WORKING VOLTAGE could insome cases be equal to the arithmeticsum of thehighest voltages between anytwo points within both parts. For DEFIBRILLATION-PROOFAPPLIED PARTS, a testvoltage deduced on the basisof aWORKING VOLTAGE equal to the defibrillation peak voltage would be far too high for insulation that inNORMAL USE isexposedonly occasionally to voltage impulses, normally shorter than 10sand without additional overvoltage.Subclause 8.5.5 – DEFIBRILLATION-PROOF APPLIED PARTSThespecial test described in 8.5.5 isconsidered toensuresufficient protection against exposureto defibrillation pulses, no separate dielectric strengthtest being necessary. Subclause 8.5.5.1 – Defibrillation protection One or the other of the defibrillation paddlescould, by virtue of its clinical application, beconnected to earth orat least referenced to earth. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 246 – When a defibrillator is used on the PATIENT, a HIGH VOLTAGE can thusbe impressed either between one part of the MEEQUIPMENT and another, or between such partscollectively andearth. ACCESSIBLE PARTS should be adequately isolated from PATIENT CONNECTIONS orprotected in some other way. The insulationofthePATIENTCONNECTIONS cannotbe protected byvoltagelimiting devices relying onearthed connections. The DEFIBRILLATION-PROOFAPPLIED PART markingindicates thatan APPLIED PART can safelyremain attached to aPATIENTwho is being defibrillated without any adverse effect onsubsequent use oftheMEEQUIPMENT. The tests ensure: a) that any ACCESSIBLE PARTS of MEEQUIPMENT, PATIENTcables, cable connectors, etc. thatare not PROTECTIVELY EARTHED will not deliver ahazardous level ofchargeor energy due toflashover ofdefibrillation voltage; and b) that the MEEQUIPMENT will continue to function(at least with regard toBASIC SAFETY and ESSENTIAL PERFORMANCE)after exposure to defibrillationvoltage. The requirement andthe testPROCEDURErefer to “any necessary time” stated in theACCOMPANYING DOCUMENTS. There is no requirement for the ACCOMPANYING DOCUMENTS to include a statement of a recovery time, but if there isno statement theMEEQUIPMENT has torecover and deliver its BASIC SAFETY and ESSENTIAL PERFORMANCE immediately. Thetests are conducted with theMEEQUIPMENT connected to the SUPPLY MAINS and inoperation according to the instructions for use because the tests deal not only with the effect of the defibrillationenergy onBASIC SAFETY but also on the ability ofthe ME EQUIPMENT todeliver its ESSENTIAL PERFORMANCE after the stated recovery time. NORMAL USEincludesthe situation that a PATIENTis defibrillated while connectedto the MEEQUIPMENT and, at thesame time, the OPERATORor another person is in contact withthe ENCLOSURE. The possibility of thisoccurringat the same time as the SINGLE FAULT CONDITIONof a defective PROTECTIVE EARTH CONNECTION is veryunlikely and is thereforedisregarded. However, interruption of functional earthconnections ismore probable, and is therefore required forthese tests.The SEVERITY of electricshock thata person receiveswhen touchingACCESSIBLE PARTS duringthe dischargeofa defibrillator is limited toavalue (corresponding to achargeof 100μC) which can befelt and which could beunpleasant, but whichis not dangerous. SIGNAL INPUT/OUTPUT PARTSareincluded, as signal lines to remote MEEQUIPMENT could otherwise carry energies that might behazardous. Thetest circuits of Figure 9 and Figure 10 ofthis standard are designed to simplify the test byintegrating the voltageappearingacross the testresistance(R1). The valueof theinductanceL in the testcircuitsof Figure 9andFigure10 ischosen toprovide a shorter than normal rise time in order to test adequately the incorporated protectivemeans. Rationale forimpulse test voltage Whenadefibrillation voltage isapplied to the thoraxofaPATIENT, via externally appliedpaddles (or defibrillation electrodes), the body tissueof thePATIENT in the vicinity of thepaddles and between the paddlesbecomes avoltage dividing system. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 247 – The voltage distribution canbegauged roughly using three-dimensional field theory but ismodified bylocal tissueconductivity thatis far from uniform. If the electrode of another item of MEEQUIPMENT isapplied to the PATIENT, roughly within the compass of the defibrillatorpaddles, the voltage towhich such anelectrode issubjected depends on its positionbut will generally belessthanthe on-load defibrillationvoltage. Unfortunately it is notpossible to say how much less asthe electrode in question canbeplacedanywhere inthis area, including immediately adjacent tooneof the defibrillatorpaddles. In theabsenceof arelevant particularstandard, it isrequired that such anelectrode and theMEEQUIPMENT towhich it isconnected is able towithstand the full defibrillationvoltage. This isthe no-loadvoltage as one ofthe defibrillator paddles might not be making good contact with the PATIENT. Thisstandard therefore specifies 5kV d.c. as the appropriate test voltage in theabsenceofa relevant particularstandard. Applying Subclause 4.5,a MANUFACTURERis allowed to use alternate means to address a RISKcovered bythisstandard if theRESIDUAL RISK after applying thealternate means isequal orless than theRESIDUAL RISKafter applying the requirements of thisstandard. It ispossible for a MANUFACTURER todetermine that a lower test voltage isappropriatedependingon the INTENDED USE of the MEEQUIPMENT and the location of the APPLIED PARTS on the PAIENT if it can bedemonstrated that the test voltage selected is themaximum voltage that canappearon theAPPLIED PARTwith5 kV appliedtothe chest. Such parts can beclassifiedand marked asa DEFIBRILLATION-PROOFAPPLIED PARTS. Subclause8.6– Protective earthing, functional earthingand potential equalizationofMEEQUIPMENTTypically, metal ACCESSIBLE PARTS of CLASS IME EQUIPMENT arePROTECTIVELY EARTHED.However, theycould be separated byotherMEANS OF PROTECTION, in accordance with 8.5.Also some metal ACCESSIBLE PARTS could be earthed incidentally, neither by a PROTECTIVEEARTH CONNECTION nor for functional purposes. Forexample, sucha part couldbeincontact with another part that is PROTECTIVELY EARTHED butdoes not itself need to bePROTECTIVELYEARTHED. Subclause 8.6.1 – Applicabilityof requirements PROTECTIVE EARTH CONNECTIONS that are only relevant to the safety of OPERATORS areallowedto comply either withthe requirements ofthisstandard orwith thoseof IEC60950-1, but thelatter alternative isnot allowed for PROTECTIVE EARTH CONNECTIONS that are relevant to the safety of both OPERATORS and PATIENTS. Subclause 8.6.2 – PROTECTIVE EARTH TERMINALThese requirements are intended to ensure a reliableconnection betweentheMEEQUIPMENTand the protective earthing system of the electrical installation. Subclause 8.6.3 – Protectiveearthing of moving parts Connections to moving parts, whether made by sliding contacts, byflexible wires or by any other means, could be more susceptible than ordinary FIXED connectionsto deteriorationduring the EXPECTED SERVICE LIFE of the MEEQUIPMENT. Therefore, theyare not acceptableas PROTECTIVE EARTH CONNECTIONS unless their reliability is demonstrated.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 248 – Subclause 8.6.4 a)PROTECTIVE EARTH CONNECTIONS can only perform their protective functionif they are able to carry the fault current resulting from a failureinBASIC INSULATION. Sucha currentis assumed tohave sufficient amplitudeto cause operation of protectivedevicesin theelectrical installation (fuses, circuit-breakers, earth leakagecircuit-breakers andthe like) in a reasonably short time. It is therefore necessary to check both theimpedanceand thecurrent-carryingcapability ofPROTECTIVE EARTH CONNECTIONS. The minimum time required for the test current is intended to revealany overheating of parts of the connectiondue to thin wiring or a bad contact. Sucha “weakspot” might not bediscovered by resistance measurement alone. PROTECTIVE EARTHCONNECTIONS can have zones of higher impedance, forexample dueto oxidation ofmaterials. Use of a current source withan unlimitedvoltage couldprevent detection of such zones because of their ability to flash through. The impedance is thereforedetermined first, using alimited voltage.If this voltage issufficient to drive the specified testcurrent through the total impedance, thenthis one test also serves to demonstrate the current-carrying capability of the connection. Otherwiseanadditional test isnecessary, either using a higher voltageor by assessing the cross-sectional area of the connection by inspection. Subclause 8.6.4 b) The fault current could be limited to a relatively low value because of inherent impedance orthe characteristic of thepowersource, for examplewhere the powersystemisnot connected toearthor connectedto it via a high impedance (see Figure A.13).In such cases, the cross-section of the PROTECTIVE EARTH CONNECTION can be determined primarily by mechanical considerations. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 249 – Energized partShortcircuit LEAKAGECURRENTZPEIFMDIEC   2435/05LegendZPE= Impedance of PROTECTIVE EARTH CONNECTION in ohms (exceeding the limitspecified in 8.6.4 a))  IF =Maximum continuous prospective fault current in amperes in the PROTECTIVE EARTH CONNECTIONcaused by a single failure of theinsulation to earth MD Measuring device (see Figure 12) NOTEThe figure showsMEEQUIPMENT having a main ENCLOSURE and a remotepart in a separate ENCLOSURE, as an example of a situation where the impedance of a PROTECTIVE EARTH CONNECTIONcould exceed the limit specified in 8.6.4 a): however this situation could also exist in MEEQUIPMENT having a singleENCLOSURE. FigureA.13 –Allowable protective earth impedance where the fault current is limited Subclause 8.6.7 – POTENTIAL EQUALIZATION CONDUCTORMedically usedrooms inmostcountries have no facilities for theuse ofdetachablePOTENTIAL EQUALIZATION CONDUCTORS. This standard thereforedoesnot requireany means to be provided for theconnection ofaPOTENTIAL EQUALIZATION CONDUCTOR to the MEEQUIPMENT. If however theMEEQUIPMENT does have such means, for use in locations wherePOTENTIALEQUALIZATION CONDUCTORS are used, theappropriaterequirementshave to besatisfied. Subclause 8.6.9 – CLASS II MEEQUIPMENTThisrequirement allows aCLASS II MEEQUIPMENT to have aconnection to protective earth for functional reasons only. Green/yellow isrequired toavoidconfusion in installation. Theallowance does not degradethe degree of protectionagainst electric shock.Subclause 8.7.2 – SINGLE FAULT CONDITIONSShort circuiting of one part ofDOUBLE INSULATION wouldbelikely to increaseLEAKAGE CURRENTby afactor ofthe order of 2.In some cases the test could be difficult to carry out and, asthe allowable values for SINGLE FAULT CONDITION are five times those for NORMAL CONDITION, the test would not provide useful information. Subclause 8.7.3 – Allowable values, Table 3 and Table4 The value of electriccurrent flowing in the humanoranimal body thatcancause a certaindegree of stimulationvariesfrom individual to individual, accordingto the way in whichtheconnectionto the body ismadeandaccording to the frequency of thecurrent applied andits duration. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 250 – Currents of low frequency flowingdirectly intoorthrough theheart considerably increase the danger of ventricular fibrillation. For currents of medium or high frequency, theRISK of electricshock isless ornegligible, buttheRISK of burningremains.Thesensitivity of the human or animalbody to electric currents, dependingupon thedegreeand nature of contact with the MEEQUIPMENT, leads to a system of classification reflecting the degree and quality of protection providedbythe APPLIED PARTS (classified as TYPE B APPLIEDPARTS, TYPE BF APPLIED PARTS and TYPE CFAPPLIED PARTS). TYPE B APPLIED PARTS and TYPEBFAPPLIED PARTS are generally suitablefor applicationsinvolving external or internalcontact with the PATIENT, excluding the heart. TYPE CFAPPLIED PARTS are suitablefor DIRECT CARDIAC APPLICATIONSwith regardto LEAKAGE CURRENT. In conjunction with this classification, the requirementsfor allowable LEAKAGE CURRENT havebeenformulated. The absenceof sufficient scientific data concerningthe sensitivity ofthe human heartfor currents causing ventricular fibrillation still presents a problem. Nevertheless, the publication of the first edition of thisstandard in 1977 provided engineers withdata enabling them to designMEEQUIPMENT; and these requirements have proved over the yearssince then to ensure a very low level ofRISK without being too onerous for designers. The requirementsforLEAKAGE CURRENT were formulated taking intoaccount: – that thepossibility ofventricular fibrillation is influenced by factors other than only electrical parameters;–that the values for allowable LEAKAGE CURRENTS in SINGLE FAULT CONDITIONshould be ashighas isconsideredsafe, taking intoaccount statistical considerations, in ordernot topresent designers withunnecessary difficulties; and– that values for NORMAL CONDITIONare necessary to create a safe condition in all situations by providing a sufficiently high safety factor with respect toSINGLE FAULT CONDITIONS. The measurement of LEAKAGE CURRENTShas been describedina way that enables the useofsimpleinstruments, avoiding different interpretations ofa given caseandindicatingpossibilities for periodic checking by the RESPONSIBLE ORGANIZATION. Allowable valuesof LEAKAGE and PATIENT AUXILIARYCURRENTS for a.c. and d.c. compositewaveformswith frequencies up to andincluding 1kHz takeaccount of the followingconsiderations. d) In general theRISK of ventricular fibrillation or pump failure increases with the value orduration,up toa few seconds, ofthe currentpassingthroughthe heart. Some areas of the heart are moresensitive thanothers. That is, a current that causes ventricular fibrillationwhen applied to one part of the heart could have no effectwhen applied to another part ofthe heart. e) The RISK is highest and approximately equal for frequencies in the 10 Hzto 200Hzrange.It is lower, by a factor of nearly 5, at d.c.and by approximately 1,5 at 1 kHz. Beyond 1 kHz, the RISKdecreases rapidly [45]. The values in Table3 and Table 4 apply tocurrents measured withthe measuring device shownin Figure 12a), whichautomatically allowsfor thereduced sensitivity at higher frequencies.SUPPLY MAINS frequencies of50Hz and60 Hz are in the range of highest RISK. f) Although asa general rule requirements ina general standard are lessrestrictive than the requirements in particularstandards, someof the allowablevalues in Table 3 andTable4have been set at such a value that: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 251 – –the majority of MEEQUIPMENTtypes can comply, and –they can be applied to most MEEQUIPMENT types(existing or future) forwhich no particular standards exist. EARTH LEAKAGE CURRENTThe EARTH LEAKAGE CURRENT flowing through the PROTECTIVE EARTH CONDUCTOR is not a HAZARD per se. ThePATIENT and OPERATOR are protected by specifyingappropriately low values forPATIENT LEAKAGE CURRENT and TOUCH CURRENT in NORMAL CONDITION and in relevantSINGLE FAULT CONDITIONS including interruptionof the PROTECTIVE EARTHCONDUCTOR. However, an excessive EARTH LEAKAGE CURRENT couldpose a possibleproblem for theinstallation’s earthingsystem and anycircuit breakersoperated by current imbalance detectors. See alsoIEC 60364-7-710[10]. TOUCH CURRENTThe limitsare basedon the followingconsiderations. g) The TOUCH CURRENT ofMEEQUIPMENT is subject to thesame valuesregardless of the type(s) of APPLIED PARTS, if any,because evenMEEQUIPMENT that does not itself have aTYPE CF APPLIED PART could be used in situations where intracardiac PROCEDURES areperformed. h) AlthoughTOUCH CURRENT flows from parts other thanPATIENT CONNECTIONS, it canreach the PATIENT by chance contact throughvarious paths, including a pathviatheOPERATOR. i) The current density created atthe heart by current enteringthe chest is 50μA/mm2 per ampere [46]. The current density at theheart for 500μA (maximum allowable value inSINGLE FAULT CONDITION) entering thechest is 0,025μA/mm2, well below the level of concern.j) The probability ofthe TOUCH CURRENT flowing through the heart and causing ventricular fibrillationor pump failure.TOUCH CURRENT couldconceivably reach an intracardiacsite if careless PROCEDURES areused inhandling intracardiacconductorsor fluid filledcatheters. Such devicesshould alwaysbe handled with great care and always with dry rubber gloves. The following RISK ANALYSISis based on pessimistic assumptions about the degree of care exercised. The probability ofa direct contact betweenanintracardiac device and anMEEQUIPMENTENCLOSUREisconsidered to be very low, perhaps 1 in 100 medical procedures. The probability of an indirectcontact via the medical staff is considered to be somewhat higher, say 1in 10 medical procedures. The maximum allowable LEAKAGE CURRENT inNORMAL CONDITION is 100 μA, which itself has a probability of inducing ventricular fibrillation of 0,05. If the probability of indirect contact is0,1 then the overall probability is0,005. Although thisprobability would appear undesirably high, it shouldbe recalled that withcorrect handling of the intracardiac device this probability can bereduced to that for mechanical stimulation alone, 0,001.The probability of the TOUCH CURRENT rising to the maximumallowable levelof 500μA (SINGLE FAULT CONDITION) is considered to be 0,1 in departments with poor maintenance PROCEDURES. Theprobability of thiscurrentcausing ventricular fibrillation is takenas1.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 252 – Theprobability of accidental contact directly with the enclosureis, asabove, considered as 0,01, giving anoverall probability of 0,001,equal to the mechanicalstimulation alone probability. The probability ofTOUCH CURRENT at the maximum allowable level of 500 μA (SINGLE FAULTCONDITION) being conducted to an intracardiacdevice via the medical staff is 0,01 (0,1 for the SINGLE FAULT CONDITION, 0,1 foraccidentalcontact). Since theprobability of thiscurrent causing ventricular fibrillation is 1, the overall probability is also 0,01. Again this probability is high; howeverit can be brought down to the mechanical stimulation alone probability of 0,001by adequate medical procedures. k) The probability of the TOUCH CURRENT being perceptible to the PATIENT. The probability of 500μA being perceptible is0,01 for men and 0,014 forwomen when using grip electrodeswith intact skin [45] [48]. There is a higher perceptibility for current passingthrough mucous membranes or skin punctures [48]. Since distributionis normal,there will be a probability that somePATIENTS will perceivevery small currents. One personis reportedtohave sensed 4μA passing through a mucousmembrane [48]. PATIENT LEAKAGE CURRENTThe allowable value of PATIENT LEAKAGE CURRENT for MEEQUIPMENT with TYPE CF APPLIEDPARTS inNORMAL CONDITION is 10 μA, which hasa probability of 0,002 for causing ventricularfibrillationor pump failurewhen applied throughsmall areas to an intracardiacsite. Evenwithzerocurrent, it has been observed that mechanical irritationcanproduce ventricular fibrillation [50].A limit of 10μA is readily achievable and does not significantly increase the RISK of ventricular fibrillation during intracardiac procedures.The 50 μA maximum allowed in SINGLE FAULT CONDITION for MEEQUIPMENT withTYPE CFAPPLIED PARTS isbased ona value of current that has been found, underclinical conditions, to have a very low probability ofcausing ventricular fibrillation orinterferencewith the pumpingactionof the heart. For catheters 1,25 mm- 2 mm diameter likely tocontact the myocardium, the probability of50 μA causing ventricular fibrillation isnear0,01(see Figure A.14anditsexplanation). Smallcross-section area (0,22 mm2 and 0,93mm2)catheters used in angiography havehigher probabilities of causing ventricular fibrillation orpump failure if placed directly onsensitiveareas of the heart. The overall probability of ventricular fibrillation beingcaused byPATIENT LEAKAGE CURRENT in SINGLE FAULT CONDITION is 0,001 (0,1 for probability ofSINGLE FAULT CONDITION, 0,01 probability of 50μA causing ventricular fibrillation)equal to the probability for mechanicalstimulation alone.The 50 μA current allowed inSINGLE FAULT CONDITION is not likely toresult inacurrent density sufficient tostimulateneuromuscular tissues nor, if d.c., cause necrosis.For MEEQUIPMENT with TYPE B APPLIED PARTS andTYPE BFAPPLIED PARTS where the maximum allowable PATIENT LEAKAGE CURRENT under SINGLE FAULT CONDITION is 500μA, the same rationale appliesas that forTOUCH CURRENT since this current will not flow directly to theheart. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 253 – As the existence of an earth connection to a PATIENT is a NORMAL CONDITION, not onlyPATIENTAUXILIARY CURRENT but also PATIENT LEAKAGE CURRENT can flow fora prolonged period. A verylow valueof directcurrent is therefore necessary toavoid tissuenecrosis,regardlessof theclassification of the APPLIED PART. The appearance ofMAINS VOLTAGE, from a low-impedancesource, onthe PATIENTCONNECTIONS ofanF-TYPEAPPLIED PART would have to be caused by a double failureofprotective means in other MEEQUIPMENT, simultaneously connected to thePATIENT andcomplying withthis standard oranother IEC standard, or bya singlefailure of protectivemeans in equipment not complying witha standard. Assuch thiscondition isextremely unlikely ingood medical practice. However the appearance of a lesservoltage, or of aLEAKAGE CURRENT from asource havingan open-circuit voltage ofthe order ofMAINS VOLTAGE, is possible. Since the main safety feature of MEEQUIPMENT with anF-TYPEAPPLIED PART is that the PATIENTis not earthed by theconnectionto theMEEQUIPMENT, the electrical separation of an F-TYPEAPPLIED PART from earthis to have aminimum quality. This isassuredby therequirement that,even if a hypothetical voltageofsupply frequency andequal to thehighest supply voltage to earth present in the locationwhere theMEEQUIPMENT is usedwould appear on the PATIENT CONNECTIONS, the limit for the PATIENT LEAKAGE CURRENT wouldnot be exceeded.For TYPE CFAPPLIED PARTS, the PATIENT LEAKAGE CURRENTwill be limited to 50 μA, no worse thanthe previously discussedSINGLE FAULT CONDITION. For TYPE BFAPPLIED PARTS the maximum PATIENT LEAKAGE CURRENTunder these conditionsis 5mA. Even thisvalue enteringthe chest would produce only a current density atthe heart of0,25μA/mm2. Thiscurrent would be very perceptible to thePATIENT, however the probability ofits occurrence isvery low.The RISK of harmfulphysiological effects is small and the MAXIMUM MAINS VOLTAGEused for this testrepresentsaworst case, moresevere thanislikely to arise in practice. Total PATIENT LEAKAGE CURRENTThe valuesof PATIENT LEAKAGE CURRENT in thisstandardare forasingle function of aTYPE BAPPLIED PART or TYPE BF APPLIED PARTor a single PATIENT CONNECTION of a TYPE CF APPLIED PART. With multiplefunctionsor multipleAPPLIED PARTS the total PATIENT LEAKAGE CURRENTcould be much higher. Thistotal PATIENT LEAKAGE CURRENT is the vectorsum of the individual PATIENT LEAKAGE CURRENTS. Therefore, it isnecessary to specify limits for total PATIENT LEAKAGE CURRENT. These requirementsarederived from IEC60601-2-49:2001 [16]. This standard doesnot fix the numberofAPPLIED PARTS connected to a single PATIENT. It hasbeen estimated that the number of APPLIED PARTS connected to asinglePATIENT rangesfromone to five. Total PATIENT LEAKAGE CURRENT for TYPE CF APPLIED PARTSFor TYPE CFAPPLIED PARTS the PATIENTLEAKAGE CURRENT for the NORMAL CONDITION is 10 μA. The following is to beconsidered formultiplePATIENT functions: l) The current entering the heart is distributed over all of the PATIENT CONNECTIONSand is not applied tothe same small sensitive area of the cardiac tissue. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 254 – m) The numberof PATIENT CONNECTIONSconnected directly tocardiac tissue isnot likely toexceed three. Accordingly, theLEAKAGE CURRENT entering a single small area of the heart is less than 50 μA and is in the vicinity of 15μA to 20 μA for analgebraic summation ofthe currents. Thecurrent would be less fora vectorsummation. The probability ofventricular fibrillation, according to the rationale for PATIENT LEAKAGE CURRENT, is in therange of 0,003 evenif all the PATIENT CONNECTIONSare very close together. This isnotmuch different from the probability of 0,002 that is accepted for a singleAPPLIED PARTconnecteddirectly to the heart.  n) The LEAKAGE CURRENT fromAPPLIED PARTS on the surface of the body flows in a distributed manner through the body. According to therationale forPATIENT LEAKAGE CURRENT, 5 mAenteringthe chest producesa current density atthe heart of 0,025μA/mm2. Therefore, 50μA for NORMAL CONDITION for totalPATIENT LEAKAGE CURRENT isconsidered acceptable. For SINGLE FAULT CONDITION the LEAKAGE CURRENT for TYPE CFEQUIPMENT hasbeen increased to 0,1 mA. The rationale for PATIENT LEAKAGE CURRENT givesa probability of 0,07 of ventricular fibrillation for current directly entering the heart. The probability of aSINGLE FAULT CONDITIONwas given as 0,1. This was over a decade ago. Because of improvements in design, morereliablecomponents, bettermaterials,and the useofRISK MANAGEMENT in accordancewith ISO14971 and the consequent use of associated tools, such asHAZARD basedRISK ANALYSIS, the probability of aSINGLE FAULT CONDITION shouldbe much less. It is now felt to be in the vicinityof at least 0,02. The probability of ventricular fibrillationis 0,07× 0,02, or0,0014, close to thataccepted for a single TYPE CFAPPLIED PART. Total PATIENT LEAKAGE CURRENT for TYPE BF APPLIED PARTSThe total PATIENTLEAKAGE CURRENT hasbeen increased to 500μA for NORMAL CONDITION and to 1000μA for SINGLE FAULT CONDITION. As explained in c) above, the current density at theheart forcurrent of5000μA is quite small. There shouldbenoconcern foreither the NORMAL CONDITION or the SINGLE FAULT CONDITION. Total PATIENT LEAKAGE CURRENTcaused byanexternal voltage onthePATIENT CONNECTIONFor TYPE CFAPPLIED PARTS, the limit hasbeen increased to100μA. The rationale for PATIENTLEAKAGE CURRENT states that the probability of failure of protective earthing ofCLASSIMEEQUIPMENT is 0,1 and that the probability of a fault in one MOP is less than 0,1.Thiswas a decade ago.As explained earlier,these probabilities should be much lowertoday and are consideredto be no worse than 0,02.The probability ofMAINS VOLTAGE appearing on thePATIENT is0,02×0,02, or 0,0004. This is belowthe probability of 0,001 accepted inthe second editionof IEC60601-1.PATIENT AUXILIARY CURRENTThe allowable values for PATIENT AUXILIARY CURRENT are based on similar considerations tothose for PATIENT LEAKAGE CURRENT. They apply regardlessofwhether thePATIENT AUXILIARYCURRENT is necessary for thefunctioning of the MEEQUIPMENT (e.g. impedanceplethysmographs)or incidental toits functioning. Lower values are given ford.c. toprevent tissuenecrosis with long-term application.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 255 – 99,99 99,9 99,8 99 98 95 90 80 70 60 50 10 5 1 0,5 0,2 0,1 0,05 0,01 0 50 100150200250300 68138 208 1τ2τ≈3ττ Standard deviation Mean value IμA Probability %Starmer 60 HzD = 1,25 mmWatson 50 HzD = 2,0 mmIEC2436/05 NOTE  Refer to original papers by Starmer [53] andWatson [54] for interpretation of data. Figure A.14 –Probability of ventricular fibrillation Explanationof Figure A.14 Articles byStarmer [53]and Watson[54]provide data on ventricularfibrillation caused by50Hzand60Hzcurrents applieddirectly to thehearts of human populationswith cardiac disease. Fibrillation probability was obtained asa function of the electrode diameter and the magnitude of thecurrent. For electrodesof 1,25mm and 2mm diameter andcurrents up to 0,3mA, thedistributionappears normal. Accordingly, it has been extrapolated toencompass the values commonly used inassessingPATIENTRISK (values noted onFigure A.14). From thisextrapolation, it isseen that: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 256 – –any value of current, however small, has some probability of causing ventricular fibrillation, and– thecommonly used values have low probabilities,ranging from approximately 0,002 to0,01. Since ventricular fibrillation is governed by many factors(PATIENTcondition, probability of current enteringa more sensitiveareaof themyocardium, probability of fibrillationas a function ofcurrent orcurrent density, physiology, electric field, etc.), it is reasonable to use statistics in determining the possibilityof RISKfor the multiple conditions. Heating effect ofLEAKAGE CURRENTSA current of 10 mA will produce no sensation of heating with a typical PATIENT CONNECTIONwith acontact area of theorder of1cm2, buta currenta few times higher than thiswouldproduce a burn. The RISKofa burn depends onthemagnitude ofthe current but not on itsfrequency, sothe current hasto be measured with a non-frequency-weighted device, such asa device similar to that shown in Figure 12 a)but without C1 and R1. Subclause 8.7.4.2 – Measuring supplycircuitsFor correct results of LEAKAGE CURRENT measurements, it isessential to haveacommon reference point within the measuring circuit. The point also hasto be electrically referenced toall parts of the circuit. Also the measuredLEAKAGE CURRENT could be different accordingtotheparticular supply configuration. For example, ifMEEQUIPMENT that isspecified forconnectionto a supply having oneside at earth potential isconnected instead to a supply having two symmetrical phases (such as a 230V supply in theUSA) the measuredLEAKAGE CURRENT will be much lower thanthe worst case. If the installed SUPPLY MAINS of the room where themeasurements are made does not represent the worst case, a specific supply circuit has to be established. This can be done by using an isolating transformer with the appropriate point inthe SECONDARY CIRCUIT connectedto thereference point. Accurate and reproducible resultswhen makingLEAKAGE CURRENT measurementscan alsobeobtained without an isolatingtransformer. However thiswould depend on the quality of the SUPPLY MAINS used for the measurements. Factors thatneedto beconsideredwould include transients, interference signalsand voltage differencesbetween neutral and earthin the measuring circuit. The earth symbols in thefigures represent this common reference point, whichis not connected to the protective earthof theSUPPLY MAINS. Such a separate reference point canprovide additional protection for the personcarryingout themeasurements. A variable-voltage transformer isnecessary toprovide 110 % of theRATED supply voltage tothe MEEQUIPMENT. Althoughit would be possible to test withthe MAINS VOLTAGE normallypresent in the testroom and to multiply the measuredLEAKAGE CURRENT values by the appropriate factor, this would not always producethe same result astesting with 110 % oftheRATED supply voltage, particularly withMEEQUIPMENT that includes a switched-mode powersupply. The switchesS1 or S1 + S2 orS1 + S2 + S3inFigure F.1to Figure F.4 (inclusive) can beomittedand the interruptions ofthe relevant leads can beobtained byother means. Instead ofthe single or polyphaseisolatingtransformers with adjustable output voltage(s),as shown in Figure F.1 to Figure F.5 (inclusive), a combination of an isolating transformer with set output voltageandan auto-transformer with adjustableoutput voltagecanbe used. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 257 – Subclause 8.7.4.3 – Connection tothe measuring supplycircuit Although it isnot unlikely that MEEQUIPMENTis used while placed on orin an earthed metal environment, such a position would be rather difficult to describe in a way that test results would become reproducible. The advice in the note in8.7.4.3 d)1) istherefore to beconsidered asa convention.The fact thatPATIENT cables can havea significant capacitance to earth is usually importantand of considerableinfluence ontest results. A position providing reproducible resultsistherefore prescribed. The isolation transformer in the measuring supplycircuit providesadditional protection for theperson making the measurements and increases the accuracy of the LEAKAGE CURRENTmeasurements. However, it is not absolutely necessaryto usean isolating transformerwhen making LEAKAGE CURRENT measurements. Insome cases, such as high input powerMEEQUIPMENT and ME SYSTEMS, use ofan insolating transformer is not feasible. When makingLEAKAGE CUURENT measurement without an isolating transformer, the MANUFACTURER needs toconsider the following:– isit possible to extrapolate theLEAKAGE CURRENTS at 110 % of the RATED supply voltage; – the influenceofcurrents thatare driven by voltagedifferences between theprotectiveearth and the mains supply neutral of ME EQUIPMENT or for ME SYSTEMS withmultiplePROTECTIVE EARTH CONNECTIONS. Measuring withoutan isolation transformer can produceLEAKAGE CURRENT readingsthat are greater than the LEAKAGE CURRENTmeasurement with an isolating transformer.Subclause 8.7.4.5 – Measurement of EARTH LEAKAGE CURRENTThemeasuring device represents ameasuring method that takesintoaccount thephysiological effect of a current through thehumanbody, including the heart, as well as thepossibilityof a low impedance contact between a PATIENT CONNECTION and thePATIENT. Although IEC60990[20] specifiessome measuring devicesfor generaluse,noneof thesewouldbe appropriate for measuringPATIENT LEAKAGE CURRENT. As themeasuring device of thesecond edition is being retained for thatpurpose, it is most convenient to use the same device for all LEAKAGE CURRENT measurements, apart from themeasurement of currentsor currentcomponents with frequencies exceeding1kHz in relation to the10mA limit specified in 8.7.3 d). Subclause 8.7.4.6 – Measurement of the TOUCH CURRENTWhere metal foil isto be applied to an ENCLOSURE madeof insulating material, intimatecontact canbeachieved by pressing the foil against the insulating materialwith a pressure ofapproximately 5 kPa (0,5N/cm2). Subclause 8.7.4.7 – Measurement of PATIENT LEAKAGE CURRENTSubclause 8.7.4.7 b)This testconfirms that theseparation between thePATIENT CONNECTIONS andother parts isadequate to limit thePATIENT LEAKAGE CURRENT to theallowedvaluewhen an external voltage is present. If the APPLIED PART can be disconnected from the MEEQUIPMENT, it ispossible that the contacts ofitsconnector could touch an earthedobject, but thatsituation iscovered bythetests of 8.5.2.3, not by8.7.4.7 b),which applies totheMEEQUIPMENT and the APPLIED PARTtogether. The 20 cm ×10 cm metal foil represents the size of a human hand. For someMEEQUIPMENT, theareaof contact is greater thenthe size of thehand. Inthis case, the size of the foil can beincreased.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 258 – Subclause 8.7.4.7 c)Someof the testsspecified in the secondeditionof thisstandardrelated to the possiblepresence ofMAINS VOLTAGE onaSIGNAL INPUT PART or aSIGNAL OUTPUT PART (as definedin that edition, nowcovered by thecombined term SIGNAL INPUT/OUTPUT PART). There were various exclusions, but if none ofthe exclusionsappliedthis condition was regarded asaSINGLE FAULT CONDITION. The assumptionmade in this thirdedition is that, if the ACCOMPANYING DOCUMENTS place no restrictionsonwhatother equipment isallowed to be connected to theSIGNAL INPUT/OUTPUT PART, the presence of the MAXIMUM MAINS VOLTAGEshould be regarded asa NORMAL CONDITION. Instead of an isolating transformer T2 with anadjustable output voltage, acombination of anisolatingtransformer with a set outputvoltage and an auto-transformer with an adjustableoutput voltage can beused. Subclause 8.7.4.7 d)The testwith an external voltage applied to unearthed metal ACCESSIBLE PARTS reflects the requirement in 8.5.2.2 for isolation betweensuch partsand unearthed PATIENT CONNECTIONSof TYPE B APPLIED PARTS. For TYPE BF APPLIED PARTS this testapplies as well as the test of 8.7.4.7 b), eventhoughboth test the isolation between the PATIENT CONNECTIONS and other parts, because the PATIENT LEAKAGE CURRENT might not be the same in these two situationsand different limit valuesapply. Instead of an isolating transformer T2 with anadjustable output voltage, acombination of anisolatingtransformer with a set outputvoltage and an auto-transformer with an adjustableoutput voltage can beused. Careshould be taken that the capacitanceof the measuringdeviceand itsconnecting leads to earth and to the body of the MEEQUIPMENT is kept aslow as possible.As explained in the rationale to8.7.3, the presence of the MAXIMUM MAINSVOLTAGE on aPATIENTrepresentsaworst case, this ismoresevere than islikely toarise in practice, and the allowable PATIENT LEAKAGE CURRENT for a TYPE BF APPLIED PART in thissituation is 5 mA. It was pointed out thatthe application of MAINS VOLTAGE to anunearthedACCESSIBLE PART could therefore causeaPATIENT LEAKAGE CURRENT of up to5mA to flow from the PATIENTCONNECTIONS of aTYPE BF APPLIED PART; whereas in the same situation a TYPE B APPLIED PART(whichin general offers a lower level of safety) was allowedonly 500 μA. In order toresolve this anomaly, thetest of 8.7.4.7d), with 110% ofthe MAXIMUM MAINS VOLTAGE onunearthedACCESSIBLE PARTS, also applies to TYPE BF APPLIED PARTS, and in thiscondition theallowablePATIENT LEAKAGE CURRENT is the general 500μA value for SINGLE FAULT CONDITION. There is noneed to perform the test of 8.7.4.7 d) on TYPE CF APPLIED PARTS becausefor thesethe same allowable value of 50μA would apply as in the test of 8.7.4.7 b). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 259 – Subclause 8.7.4.7 h)The requirement represents a compromisebetween requiring extensivetesting, which withmostMEEQUIPMENT wouldyield no usefulinformation, and having no specific requirement to address this RISK. MostTYPE B APPLIED PARTS are earthed, sothe measurement according to 8.7.4.7g) (all PATIENT CONNECTIONSof asingle functionconnecteddirectly together) will give the sameresult as the measurement according to 8.7.4.7h)(all PATIENT CONNECTIONS of all APPLIEDPARTSof thesame typeconnected together). If this iswithin thePATIENT LEAKAGE CURRENTlimit it will certainly be withinthe total PATIENT LEAKAGE CURRENT limit. However it ispossible to haveTYPE B APPLIED PARTSthat arenot directly earthed, and in that case the measuredvaluescan be different.Subclause 8.7.4.9 – MEEQUIPMENT with multiplePATIENT CONNECTIONSThisrequirement was introduced in the second amendment to thesecond edition of thisstandard. It addresses aRISK thatcan arise, for example, with equipment for measuring physiological signals where an amplifier drives oneelectrode toreduce common-mode interference. If one of thesensingelectrodes isdisconnected from thePATIENT and picks up a large voltage at mains frequency, the amplifier could drive a large currentintothe PATIENT in a vain attempt tocancel the interference.The requirement represents a compromisebetween requiring extensivetesting, which withmostMEEQUIPMENT wouldyield no usefulinformation, and having no specific requirement to address this RISK.  Subsequently IEC60601-2-49:2001 [16] introduced acomprehensive set of tests, tobe performedon all equipmentwithin thescope of thatstandard. Theseinclude measurement ofwhat istermed “PART LEAKAGE CURRENT” in that standard: this is the current flowing between the PATIENT CONNECTIONS of one function and the PATIENT CONNECTIONS of other function(s), which iscovered in this edition of the general standard by therevised definition ofPATIENTAUXILIARY CURRENT. Considerationwasgiven to incorporating these tests in thisgeneral standard, but it was decidedthatsuch specific testing should beleft to particular standards. The scenarios to whichthey relate, suchas havingthePATIENT CONNECTIONS of one function in use and connected to thePATIENT while the PATIENT CONNECTIONSof another function arenot inuse and could make contact with earth or other objects,are likely to arise with multifunctionPATIENT monitoring equipment but unlikely with mostother kindsofMEEQUIPMENT. Figure A.15, based onFigure KK.101of IEC60601-2-49:2001[16], shows an exampleofmeasuring the PATIENT LEAKAGE CURRENT from one function of a TYPE BF APPLIED PART while the PATIENT CONNECTIONS of another function of the sameAPPLIED PART and of twoTYPE CF APPLIED PARTS areeither floatingor earthed.Subclause 8.8.1 – General Care should be taken that the voltage applied toa REINFORCEDINSULATION does notoverstresseither of the MEANS OF PROTECTION in the MEEQUIPMENT. If there are multiple pathsbetween the same points, these might need tobe tested separately. Therecould, for example,be one pathfrom theMAINS PART to aPATIENT CONNECTION thathasBASIC INSULATIONplus a PROTECTIVE EARTH CONNECTION plus PATIENT CONNECTIONS isolation as required by 8.5.2.1, anda parallel path having REINFORCED INSULATION. MEEQUIPMENT parts might need to bedisconnected to allowtheREINFORCED INSULATION to be testedwithout overstressing the separate insulation of the MAINS PART or the PATIENT CONNECTIONS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 260 – This could be avoided,for example inthe case of a transformer, bythe use ofa voltagedivider with atapping point connectedtothe coreor some other suitable connecting point toensure the correct voltage division over the actual insulations, or bythe use of two test transformers, correctly phased. 4 S14P1TYPE CFAPPLIED PART44P1TYPE CFAPPLIED PARTFunction 1 TYPE BFAPPLIED PARTFunction 2 MD1IEC   2437/05 For legends, see Table 5. KeyAll measurements are made with S14closed and again with S14 open. Figure A.15– Example of a measuring circuit for the PATIENT LEAKAGE CURRENT from a PATIENT CONNECTION to earth for MEEQUIPMENT with multiplePATIENT CONNECTIONSSubclause 8.8.2 – Distancethrough solid insulation or use of thin sheetmaterial The second edition ofthis standard placed norestrictions onthethickness of solidinsulation, except as specified in 57.9.4 e)fortransformers andforthe needfor all insulation covered byClause20 to be thick enough to pass thedielectricstrength test. A very thin film of insulatingmaterial might pass that testbut mightnotprovide reliable insulationduring theEXPECTEDSERVICE LIFEof all productionitems.Some National Committee commentsduring the development ofthis edition proposedintroducing relevant requirements derivedfrom IEC60950-1 toaddress this omission. Both WG14 (Testing) and WG 16 (Electrical hazards) recommendedaccepting these proposals.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 261 – Theserequirementshave been included in IEC60950-1 formany yearswithout causing problems. Theyshould not be onerous inpractice forMEEQUIPMENT, and indeed mostMEEQUIPMENT designedaccording to thepreviouseditionsof thisstandardwould have satisfied them. The requirementsthat have beenintroduced are intendedto betechnically equivalent tothoseofIEC 60950-1, but the editorial structure has been changed for clarity, asfollows.– IEC60950-1 specifies a general requirement for distance throughinsulation, with an exception for voltagesup to71V. This hasbeenchanged to stateexplicitly that the requirement applies above 71 V. – IEC60950-1 specifiesan exceptionfrom therequirement for distance throughinsulationwhere the requirements for thin sheet materialapply, asset out inanothersubclause, butthatsubclause does not refer explicitly to the 71V limit. Thishas been made explicit bystating the requirements for thin sheetmaterial as an alternative to the thicknessrequirement, under the sameintroductory wording.– IEC60950-1 specifies that “Insulation in thinsheet materialsispermitted. . provided that”certainconditions aresatisfied. Thishasbeen changed to anexplicit requirement thatinsulation in thin sheet materialsneeds to satisfy these conditions. – IEC60950-1 requires that insulation in thinsheet materials “isusedwithin the equipmentENCLOSURE”. However the ENCLOSUREas defined inthis standardincludes all outer surfaces, including the surfacesof cables, APPLIED PARTS, etc. The requirement hastherefore been rephrased. Elsewhere in thisstandard the termsSUPPLEMENTARY INSULATION and REINFORCED INSULATIONhave mostly been replaced by references to MEANS OF PROTECTION, but they have beenretained here because, as in IEC60950-1, the requirementsconcerning distance throughinsulation and the use of thinsheet material apply toSUPPLEMENTARY INSULATION and toREINFORCED INSULATION,but not to BASIC INSULATION. Thus theserequirements donot applywhere BASIC INSULATION,as oneMEANS OF PROTECTION,isused in conjunction witha PROTECTIVE EARTH CONNECTION as the other MEANS OF PROTECTION. WhereDOUBLE INSULATIONisused, these requirementsapply to whichever constituent part thereof isregarded as the SUPPLEMENTARY INSULATION. Subclause 8.8.3 – Dielectric strength Components designed to limit the voltage might need tobe removedinorder to allowthe full test voltage to be applied to the insulation being tested. The purpose ofthistest isto check all solid insulationunder the worst-case condition afterhavingachieved operating temperature. Forheating elements, the worst caseis achieved with heaters remaining energizedduring measurement. The test voltagesspecified are appropriate forsolid insulationonly. Spacings(CREEPAGEDISTANCES and CLEARANCES) areevaluated by 8.9. IEC60664-1 givesdetailsof electrical testmethods for clearances using impulse voltage dielectric strength tests. These testscan be used underthe IEC60950-1 route forMOOPs, but arenot specified forMOPPs. IEC60664-1states that the 2U+1 000V type of dielectric strength test“is not relevant for the testingofclearances”.Since the dielectricstrength test is applied immediately after the humidity preconditioningtreatment, with the MEEQUIPMENTstill in the humidity cabinet, adequateprecautions for the protection oflaboratory personnel couldbe necessary. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 262 – In Table 6, the values for OPERATORprotectionare taken from IEC60950-1 and the values forPATIENT protection are taken from the second edition of IEC 60601-1.In constructingthe table, three principles were employed: – MOPP are alwaysat a highervalue thanMOOP. –Mains circuits are effected by transient overvoltagesas detailed in Table 10. In SECONDARY CIRCUITS, the transient overvoltagelevel isat least one level less than the  mains circuits.–The value of test voltage is primarily determined by the transient voltage on the SUPPLYMAINS which is usually orders of magnitude largerthanthe WORKING VOLTAGE. In orderto align with the second edition ofIEC 60601-1forthe commonWORKING VOLTAGE of 220 V r.m.s to 240 V r.m.s. the test voltage of 4000 V r.m.s. was retained even though thisvalue is more that twice thetestvoltage for one MOPP. However, each individual MOPP has tomeet the 1 500 Vr.m.s. minimum requirement. Subclause 8.8.3 a)The test voltagecan be provided by a transformer, bya d.c. powersource orby using thetransformer(s) of the MEEQUIPMENT. In the last case, toprevent overheating, the test voltage canhavea frequency that ishigher than theRATED frequency of the MEEQUIPMENT. The PROCEDURE and duration ofthe testforWORKING VOLTAGE equal to or higher than 1000V a.c.or 1 500 V d.c. or peakvalues canbe specifiedfurther by particular standards.Subclause 8.8.4.1 – Mechanical strength and resistance to heatTests concerning flammability of materials will be found in IEC 60695-11-10. Subclause 8.9 – CREEPAGE DISTANCES andAIR CLEARANCESFor MEEQUIPMENTintended tobesupplied from theSUPPLY MAINS, AIR CLEARANCE anddielectricstrength requirements are based on the expectedovervoltage transients that couldenter theequipment from theSUPPLY MAINS. According to IEC60664-1, themagnitudeofthese transients isdeterminedby the normal supply voltageand thesupply arrangements. These transients are categorized according to IEC60664-1 into fourgroupscalledovervoltage categoriesI to IV (also knownas installationcategoriesI to IV). Elsewhere in thisstandard overvoltage category II is assumed. The design of solid insulation and AIR CLEARANCES should be co-ordinated in such a way that, if an incident overvoltage transient exceeds the limitsof overvoltage category II, the solid insulationcanwithstanda higher voltage than the AIR CLEARANCES. The valuesin Table13 to Table 15 correspond to those of IEC60950-1 forovervoltage category II for MAINS PARTSand overvoltage category I for SECONDARY CIRCUITS. IfMEEQUIPMENT is intended to be used in locations where theSUPPLY MAINS is in overvoltage category III or IV, these values will be inadequate. A SECONDARY CIRCUIT derived from a SUPPLY MAINSwill normally be overvoltage category I if the SUPPLY MAINSis overvoltage category II; the maximum transients for variousSUPPLYMAINS voltages inovervoltagecategoryI are shown in thecolumnheadingsof Table 13. For insulation between theENCLOSURE and the PATIENT CONNECTION of an F-TYPEAPPLIED PARTspecial rules apply: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 263 – 1) In the case of an F-TYPEAPPLIED PART containing no voltage difference, the insulationbetween thePATIENT CONNECTIONS and the ENCLOSURE will only be stressed to the MAINSVOLTAGE in thecase ofa fault in otherequipment connected to thePATIENT. This condition rarely occurs; furthermore this insulation isnot normally subject to thetransient overvoltages found in the MAINS PART. In view of the above, the insulation necessary between the APPLIED PART and the ENCLOSURE for thecase quoted, need only satisfy the requirements for BASIC INSULATION. 2) In thecase of anF-TYPE APPLIED PARTcontaining partswith voltage difference, theconnection ofaPATIENT CONNECTION to earth via an earthedPATIENT (NORMAL CONDITION) could subject the insulation between other partsand the ENCLOSURE to the whole of thevoltage withinthe APPLIED PART. Since this voltageappears inNORMAL CONDITION, even though infrequently, the relevant insulation should satisfy the requirementsforDOUBLE INSULATION or REINFORCED INSULATION. In view of the low probability of this condition occurring, the CREEPAGE DISTANCES and AIR CLEARANCES given in Table11 are considered adequate. 3)The value to be applied is the highest of thevalues found according to Items 1) and 2)above. In the absenceof a theoretical background to refer to, it was decided that the values above1000V would be drawnfrom Table 7 of IEC61010-1:2001[22] forCREEPAGE DISTANCES usingthe columnfor material group IIIa-b, pollution degree 3, which correlates with the existingvalues in the second edition of IEC60601-1 or isslightly moreonerous. ForAIR CLEARANCES, the valueshavebeen estimated basedon therelationshipbetween creepage andclearancefor values below 1000V r.m.s. from Table12. These derived values areshown inTable A.1.Table 16of thesecond editionof IEC60601-1 wassplit into two tables in thisstandard(Tables 9and10).To align it with tablesderived from other standardssuchas IEC60950-1,the factor between the a.c. voltages and the d.c. voltages was changed from 1,2 to about 1,4. This relaxation was acceptedas it is a common approachinother standards andit prevents having differentCREEPAGE DISTANCES orAIR CLEARANCES in circuits where thereis ad.c.voltagerectified from ana.c. voltage. Table A.1 – ValuesofAIR CLEARANCE and CREEPAGE DISTANCEderived from Table 7 of IEC 61010-1:2001 and Table 12Spacing providing one MEANS OF PATIENT PROTECTIONSpacing providing twoMEANS OF PATIENT PROTECTIONWORKING VOLTAGEV d.c. up to and including WORKING VOLTAGEV r.m.s  up to and including AIR CLEARANCEmm CREEPAGE DISTANCEmm AIR CLEARANCEmm CREEPAGE DISTANCEmm 1 500 1 250 11,5 20 23,0 40 1 920 1 600 14,5 25 29,0 50 2 400 2 000 18,5 32 37,0 64 3 000 2 500 23,0 40 46,0 80 3 840 3 200 29,0 50 58,0 100 4 800 4 000 36,0 63 72,0 126 6 000 5 000 46,0 80 92,0 160 7 560 6 300 57,0 100 114,0 200 9 600 8 000 71,5 125 143,0 250 12 000 10 000 91,5 160 183,0 320 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 264 – Table A.2 containsCREEPAGE DISTANCES forWORKING VOLTAGEabove 1 000 V derived fromIEC 60664-1, Table 4.Subclause 8.9.1 – Values Whenusing the values ofCREEPAGE DISTANCE and AIR CLEARANCE,it should be noted thatpeak, d.c. and r.m.s. values are all used. It is important to read the tablescarefully. The tables for MOOPsuse values from IEC 60950-1representing the followingbasicprinciples, taken from IEC 60664-1:– “The basis for the determination ofaCREEPAGE DISTANCE is the long-term r.m.s. valueofthe voltage existing across it.”– “CLEARANCESshall bedimensioned to withstand the requiredimpulse withstandvoltage”.Impulse withstand voltage is the “highest peak value of withstand voltage ….” However, the tables for MOPPs are takenfromthe second edition ofIEC60601-1, where bothcreepagesand clearances were relatedto r.m.s. ord.c.voltages. Table A.2 – CREEPAGE DISTANCESto avoid failure due to tracking from IEC 60664-1Spacing for one MEANS OF OPERATOR PROTECTIONPollution degree 1 Pollution degree 2 Pollution degree 3 Material groupMaterial groupMaterial groupWORKING VOLTAGEV r.m.s or d.c. I, II, IIIa, IIIb I II IIIa or IIIb I II IIIa or IIIb 1 250 1 600 2 000 2 500 3 200 4 000 5 000 6 300 8 000 10 000 Use the AIR CLEARANCEfrom the appropriate table 6,3 8,0 10,0 12,5 16,0 20,0 25,0 32,0 40,0 50,0 9,0 11,0 14,0 18,0 22,0 28,0 36,0 45,0 56,0 71,0 12,5 16,0 20,0 25,0 32,0 40,0 50,0 63,0 80,0 100,0 16,0 20,0 25,0 32,0 40,0 50,0 63,0 80,0 100,0 125,0 18,0 22,0 28,0 36,0 45,0 56,0 71,0 90,0 110,0 140,0 20,0 25,0 32,0 40,0 50,0 63,0 80,0 100,0 125,0 160,0 Subclause 8.9.1.6 – InterpolationInterpolation for CREEPAGE DISTANCES but not for AIR CLEARANCES is allowed, except where theWORKING VOLTAGE is above2kVr.m.s. or 2,8kVd.c. This approach is generally consistentwithIEC 60950-1 andIEC 61010-1 [22].Subclause 8.9.1.15 – CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTSFrom IEC60664-1, Table 2,a distance of4mm isadequate forpulses of5kV having ashort durationof less than 10ms, such voltagesarising typically from the useof adefibrillator. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 265 – Subclause 8.9.2 – Application Subclause 8.9.2 a)Depending ontheINTENDED USE of the MEEQUIPMENT, operation of the fuseorOVER-CURRENT RELEASEcan be a HAZARD. The opening of a branchcircuit breaker is not acceptable. Subclause 8.9.2a)is based on the fact that there is an over-current device in the input of the MEEQUIPMENT before the part of the circuitwhere thissubclause is applied. Before thisover-current device, thespacings need to comply with thebasic requirement forpartsof opposite polarity within the MAINS PART. Subclause 8.9.3 – Spaces filled byinsulatingcompoundCREEPAGE DISTANCES are measured through the joint between two parts of an insulation barrier, except for cemented joints, i.e. those inwhich: – either the two parts forming the joint arebondedby heatsealing or othersimilar means atthe place where this is of importance;– orthe joint is completely filled with adhesive at the necessary places andthe adhesivebonds to the surfacesof the insulatingbarrierso thathumidity cannotbesucked into thejoint. In thesecondedition of thisstandard, the captions to Figures43 to45 referred to “uncemented joints.” Item 7 of the legends to these figuresreferred to 57.9.4 f), seconddash, “for a description of cemented joints” but did not specify any test methods other thaninspection. Duringthe preparation ofthis edition,it was proposedto introduce relevantrequirements derivedfrom IEC60950-1to addressthe related subject of potting.The requirements thathave been introduced areclosely based on those of IEC60950-1 andcover potting, encapsulation,cemented joints, etc. The editorial structure has been somewhat revised from that of IEC 60950-1 for clarity. Theserequirements have been included in8.9 rather than 8.8 because theyspecify circumstances thatallow exemptionfrom the requirements forCREEPAGE DISTANCES and AIR CLEARANCES,rather than additional requirementsapplying to solid insulation. Subclause 8.9.4 – Measurement ofCREEPAGE DISTANCESAND AIR CLEARANCESNarrow gaps, running inthe direction of apossible creepage path and being some tenths of1mm wide only, should beavoided asfaras possible,for dirtand moisture can deposit there.Subclauses 8.10.1 –Fixingof componentsIn many casesit will be obviousthat components and wiringare adequately secured (e.g. small components solderedto aprinted circuit board) without the needfor specificjustification in the RISK MANAGEMENT FILE; but if any relevant information is included intheRISK MANAGEMENT FILE, it should be taken into account in assessing compliance with these requirements. Subclause 8.10.2– Fixing of wiring It is generally accepted that wiringconnections are subject to theSINGLE FAULT CONDITION. That isthose having only one means ofbeing secured that would prevent a loosened/broken wire from creating a HAZARD, suchas removing a PROTECTIVE EARTH CONNECTIONor bridging a MEANS OF PROTECTION, areconsidered not incompliance.Examples ofconnection that could comply withSINGLE FAULTCONDITION are: –double crimping of both the wire andthe wire insulation; –mechanical securityof the wire and soldering; BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 266 – –mechanical security of the wire and wire movement restraints such as tie wraps, wireclamps, bundling straps, etc.; – strainrelief mechanisms and mechanical security. Subclause 8.10.4– Cord-connectedHAND-HELD parts and cord-connectedfoot-operated control devicesHAND-HELDswitches and footswitches are in practiceexposed tosevereconditions. This requirement ensures that even in the worst case, where the ENCLOSUREof such a switch iscompletely broken, only parts at voltages withinthe limits specified in 8.4.2 c), which are safeto touch, can become exposed. Subclause 8.10.5 – Mechanical protection ofwiring There isno requirementfor specific justification tobe givenintheRISK MANAGEMENT FILE, butif any relevant information is included in the RISK MANAGEMENT FILE it shouldbetaken intoaccount in assessingcompliancewith theserequirements. Subclause8.10.7 – Insulationof internalwiringConductors can be routed in separated jacketed cords of adequate rating. Where conductors of different circuit categories have toberun throughcommon cords,wiring channels, conduits or connecting devices, adequate separationis realized by sufficient rating ofthe conductor insulation and by arrangingfor sufficient AIR CLEARANCES andCREEPAGE DISTANCES, complyingwiththe requirements of8.9, between conductive parts in connecting devices.Subclause 8.11.1 – Isolation from the SUPPLY MAINSSubclause 8.11.1a)Skilled persons, suchasSERVICE PERSONNEL, who need to gainaccess to internal, possibly hazardous, MEEQUIPMENT parts, needa means by which theMEEQUIPMENT can be isolatedfrom the SUPPLY MAINS. A mains isolating switch, where provided, could also serve as a functional off switch for routineuse orfor disabling hazardousoutput in an emergency. Howeverit does not necessarily servethese purposes, nor doesthis standard specify any general requirementforan emergency off switch. Subclause 8.11.1c)Inthe second edition ofthis standard,the requirement forminimum contact spacing ofswitchesused to provide isolation from theSUPPLY MAINS wasspecified in IEC Publication328. IEC 61058-1superseded IEC 328 in 1990. The first edition of IEC 61058-1 required 3mm contact spacing for full disconnection from the SUPPLY MAINS. No mention of overvoltage category was made. Thethird edition ofIEC 61058-1 introducedthe concept of overvoltagecategoryaccording to IEC60664-1. Fora 230 V SUPPLY MAINSin overvoltage category II,Table 22of IEC61058-1 allows a minimum contact spacing of 1,5mm. While the requirementsin thisstandard generally relate to overvoltage category II (see8.9.1.11), it was thoughtprudent to staywith the 3mm requirement associated with a 230V SUPPLY MAINS IN overvoltage category III for all switchesintended to provide isolationfromtheSUPPLY MAINS. Not only is thisconsistentwith therequirement of the secondedition ofIEC 60601-1 but it isalsoharmoniouswiththerequirementsofIEC 60065 and IEC 60950-1, which both require aminimum contact separation of 3 mm for switches intended to provide isolation from the SUPPLYMAINS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 267 – Subclause 8.11.1h)Such a protectivedevice whether ornot it causedtheoperation of an over-currentprotectiondevice built intothe MEEQUIPMENT, would belikely alsoto cause afuseor circuit breakerinthe installation tooperate, thus removing thesupply of power to other MEEQUIPMENT, possiblyincluding life-support MEEQUIPMENT.Such a devicemight alsocause undesirable thermal effects inside the MEEQUIPMENTand might anyway not be a reliablemethodofprotectingagainst the relevant HAZARDS. Subclause 8.11.1i)Parts thatcannot bedisconnectedfrom the supply might include, forexample, acircuit for room lighting or acircuit forremotecontrol of the mainsswitch. Such partscould becomeaccessible when a coveris opened, forexample forthe purpose of maintenance.A spatially separated arrangementisone where parts that needto be accessiblefor servicingare located such that the SERVICE PERSONNELareunlikely to come in contact with parts energized at voltages exceeding those specified in this standardwhile performing therequiredservice.In this case, a warningis deemedto provide adequate safety for the SERVICE PERSONNEL. Subclause 8.11.2– MULTIPLE SOCKET-OUTLETSThis requirement reduces the probability that other equipment isconnected that might lead toexcessive LEAKAGE CURRENT. Subclause 8.11.3.4 – APPLIANCE COUPLERSA POWER SUPPLY CORD connectedtoaMAINS CONNECTOR issubject to similar stresses toa non-DETACHABLE POWER SUPPLY CORD. If it is not adequately protected from excessive bending, a HAZARD could result. Subclause 8.11.3.5 – Cord anchorage If apowercordwerenot adequately protected against strain and abrasion, therewouldbea high probability of damage to insulation providing MEANS OF PROTECTION and, with CLASS I MEEQUIPMENT, a highprobability of breakage or disconnectionof thePROTECTIVE EARTH CONDUCTOR. Subclause 8.11.3.6 – Cord guardsIf a power cord werenot adequately protected against excessive bending, there would bea high probability of breakage of power-carrying conductors, giving a RISK of fire, and withCLASS I MEEQUIPMENT, a high probability of breakage ofthePROTECTIVE EARTH CONDUCTOR. Thebending test describedis identicalto that specified in 3.29of IEC60950-1:2001. Thesecondedition of IEC60601-1 included the wording “Guards which fail theabovedimensional test shall have to pass the testdescribed inIEC60335-1,Amendment 6. 1988, subclause25.10.” This alternative hasbeen retained, but thereference isnow toalateredition ofIEC60335-1. Also the requirement to perform one test in all cases, and then to perform theother test if the MEEQUIPMENT fails the first test, has beenchanged to allow either test to beperformed first, because this makes no differenceto whether theMEEQUIPMENT complies. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 268 – Subclause 8.11.4.1 – General requirements for MAINSTERMINAL DEVICESMainsterminals should ensure connections of sufficiently low resistance to avoid overheating and should minimisethe RISK ofdisconnection. Reliableconnection can bemade bymeans of screws, nuts, soldering, clamping, crimpingof conductors or equally effective methods.Useof terminalsofcomponents other than terminalblocksas terminals intended forexternalconductors is allowed in special cases wherethe terminal arrangement is adequate (accessible andclearly marked) andcomplying with thisstandard. The wiring terminalsofcertaintypes of components are often ratedfor field wiring purposes. Theseincludefuseholders,EMCfilters, circuit breakers, contactors, wiring strips, motor controllersand phase detectors. Each of these can beone of the first connectedcomponents thereby putting them ina goodposition to accept the first wiringconnections. Subclause 8.11.4.2 – Arrangement of MAINS TERMINAL DEVICESSubclause 8.11.4.2 a)One naturallyexpects to see all the terminals for connection of external cords orPOWERSUPPLY CORDSgrouped together. Thepossibility ofanincorrect connection canincrease if the terminals arenot groupedtogether. Subclause 8.11.4.4 – Connections to mains terminals The term “special preparationof the conductor”coverssolderingof thestrands, use of cordlugs, attachment of eyelets, etc., by SERVICE PERSONNEL (i.e. in the field), but not the reshapingof theconductorbefore its introduction into the terminal or the twistingofastranded conductorto consolidatethe end. When preparation oftheconductoris performed by the MANUFACTURERand the flexiblecord isprovided as the only acceptablereplacementpart, such part isconsidered to comply withthis requirement.Subclause 8.11.5– Mains fusesand OVER-CURRENT RELEASESProvisionof fuses orOVER-CURRENT RELEASES inMEEQUIPMENT reduces theRISK that a fault inthe MEEQUIPMENTwill causea protective device in the installation tooperate, thus removingthe supply of power to other MEEQUIPMENT, possibly including life-support MEEQUIPMENT. It isobviousthat fusing in a PROTECTIVE EARTH CONNECTION would be inappropriate. Fusing ofthe neutral conductor of PERMANENTLY INSTALLED MEEQUIPMENT would serveno purposeand, with 3-phase equipment, might lead to overstressingof insulation in theevent that such afuse were to operate while theline connections remainedintact. However anOVER-CURRENT RELEASE that interrupts all poles, including the neutral, simultaneously isacceptable. The exemptionfor the case whereDOUBLE INSULATION or REINFORCED INSULATION is present betweenall parts ofopposite polarity within the MAINS PART wassupported by the National Committees’ responsesto an inquiry during the preparation of this edition. It could applywhere provision of a fuse orOVER-CURRENT RELEASE would be inconvenient, for example in a small plug-in powersupply. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 269 – Clause 9 – Protection against MECHANICAL HAZARDS of MEEQUIPMENT and MESYSTEMSRequirements in Clause 9 describe HAZARDSof a mechanical nature caused byMEEQUIPMENT(HARM caused by moving parts, by rough surfaces, by sharp edgesand corners,by instability, by expelled parts, by vibration and noise and by breakdown of PATIENT supports andofsuspension means forMEEQUIPMENTparts). Requirements describingHAZARDS caused bydamage or deterioration ofMEEQUIPMENT (mechanical strength) havebeen collected into 15.3. MEEQUIPMENTcan become unsafe becauseof partsdamagedor deteriorated bymechanicalstresses such as blows, pressures, shocks, vibration, by ingress of solid particles, dust, fluids and moisture and aggressive gases, bythermal and dynamic stresses, by corrosion,by loosening offastenings of a moving part ora suspendedmass, and by radiation. Effects ofmechanical overloads, material failure orwear can be avoided by: – means that interruptor rendernon-hazardous theoperation or theenergysupply (forexample,fuses, pressure-relief valves) assoonas overloadingoccurs; or– means thatguard against orcatch flyingor fallingparts (caused by material failures, wearor overload) that could constitute a HAZARD. Protection against breakdown ofPATIENT supportsand suspensions can be provided byredundancy or the provision of safetycatches. MEEQUIPMENT parts that are intended to beheld in thehandor positioned onabed need to be sufficiently robust to withstand afall. They canbe subject tovibration and shocks, not only when transported but alsowhen used in vehicles. Subclause 9.2 – HAZARDS associatedwith moving partsOPERATORS, PATIENTS and other people needto be protectedfrom MECHANICAL HAZARDS. Thiscanbe achieved ina number ofways, for example:– by providing sufficient distancebetweenpeopleandHAZARDS; – byrestricting access toareas thatpresent HAZARDS; – by providing abarrier, whethermechanical or non-mechanical, between people andHAZARDS; –by reducing the RISK associated withHAZARDS; – byensuringadequateOPERATOR control over the movements causing a HAZARD; or –by providing back-up systems so that an acceptable RESIDUALRISK is achievedwhen theinitial control system fails.Whenreference ismade, in thissubclause, to theRISK to persons, rather than to the PATIENTor OPERATOR, it shouldbe noted, that therecan beotherpeople, inaddition to the PATIENT or OPERATOR in the vicinity of MEEQUIPMENT. Depending uponthe MEEQUIPMENT, visitors, familymembers and other non-qualifiedpersonnel could bein the vicinity. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 270 – Subclause 9.2.1 – General Requirements concerningmoving parts have been based onthosein other standards applying to non-medical equipment andmachinery, buthave beenmodified totakeaccount of thenecessity for ME EQUIPMENTto be in contact with or very close to the PATIENT. Due to the diversity ofsituations, it is not possible in this standard to dictate where the warnings toaddressRESIDUAL RISK should be placed. Depending onthe application, and thelevel of RESIDUALRISK,it could beimportant to place awarning on the product. It might, however, be acceptable to place the warning only in the ACCOMPANYING DOCUMENTS. Subclause 9.2.2.4 – GUARDSand protective measuresThe degreeof protection required for ENCLOSURES or GUARDS protectingmoving parts dependsupon the general design andINTENDED USE of the MEEQUIPMENT. Factors tobe taken intoconsideration in judging the acceptability of exposed moving parts include the degree ofexposure, the shape of the moving parts, the probability ofoccurrence ofaccidental contact, the speed ofmovement andthe probability of occurrence thatfingers,arms or clothing will be drawninto movingparts (for examplewhere gearsmesh, wherebelts travel onto apulleyorwheremovingparts closeina pinching or shearing action).These factors can be considered with respect tobothNORMAL USE and the settingof any adjustments, or the replacement of any ACCESSORY or attachment, possibly including theinstallation, because GUARDS can beprovided atinstallation and might not be partofa singleitem of STATIONARYequipment. Features of GUARDSthat can be considered include: –removable with the use ofTOOLS only; –removable for servicing and replacement; – strength and rigidity; – completeness;– creation of additional HAZARDS such aspinch points, and the necessity foradditional handlingbecause ofthe increased needfor servicing such as for cleaning. Protective measures addressed bythis clause arealso intended to includecollisiondetectionsystems, such asthose employing light barriers.Protective measures can be used inlieuofcontinuousactivation type control. The protectivemeasuresneed to provide feedback control. Subclause 9.2.2.5 – Continuous activation Motion control systems withtheOPERATOR in the feedback loopneed to employcontinuousactivation(e.g. momentary contact, dead-manswitch). Such factors asspeed of motionand visible feedback to theOPERATORalso need tobe adequate. In some circumstances,OPERATOR trainingand otherqualificationsare necessary inorder tohave adequateOPERATORcontrol. In such cases,it could bedesirable to utilize“lockout controls” that require intentional action toallowmovement. Examples ofsuchcontrols include:– a key switch with an “enable”function; – a finger print switchwithan“enable” function; – a password card. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 271 – In other circumstances,accidental control can be a concern.In this case, controls couldemploysuch construction techniquesas: – control with an “enable”function, before any motions are possible;–controls withrecessedactuators; this could prevent movement if ahand orleg hitsactuator unintentionally.If the OPERATOR could haveaccessto hazardousmoving parts, controls couldbe designed which would prevent access to the TRAPPING ZONE by location of the OPERATOR controls.Anexampleis a control system that needs two-hand activation. For OPERATORcontrol systems without continuous activation, there can be an acceptablemitigation ofRISKS, however it is necessary toevaluate the system to the other options in9.2.2.1. This clause deals with electronic motion control systems. For manually driven motion systems see other optionsin9.2.2.1. Subclause 9.2.2.6 – Speed of movement(s) For some medical equipment there will be unavoidable HAZARDS due tomoving parts. Subclause 9.2.3 – Other HAZARDSassociatedwith moving partsSubclause 9.2.2.1 deals with HAZARDS causedby TRAPPING ZONES. Movementcould result in otherHAZARDS, such asimpact, puncture, etc. Subclause 9.2.4 – Emergency stopping devices Emergency stopping devices are designed to prevent accidental damage by preventing or stopping movements ofMEEQUIPMENTparts. There could be morethan oneemergency stopping device onMEEQUIPMENT. MEEQUIPMENTcan also include emergency off devicesthatare intended to disconnect all powerto the installation. Emergency off devicesarenot subject to therequirements of thissubclause unless they arealso intended toprovide theemergency stoppingfunction. Emergency stopping devices could be only one part ofthe emergency switching function. Subclause 9.2.5 – Release of PATIENTThis requirement takes account of the possible effect of a powerinterruption causing unwantedmovements, and the likely needin that situation, for the removal ofcompressionforcesor the removal ofPATIENTS from ahazardous position.Subclause 9.3 – HAZARDassociatedwith surfaces, corners andedgesThe RISKassociated with a sharp edge depends uponthe position ofthe sharp edge andthe application of the MEEQUIPMENT. For thisreason, compliancewith thissubclause is checkedby inspection. Incasesof doubt, the test forsharp edgesdescribed inUL 1439[43], can beused asguidance.This subclause applies forsurfaces accessible duringNORMAL USE. Care should be given toprotecting SERVICE PERSONNEL, or other internal systemswhere damagecouldresult in an unacceptableRISK (e.g. fluid systems). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 272 – Subclause 9.4 – InstabilityHAZARDSIn NORMAL USE, many types of ME EQUIPMENTare exposed to a variety ofconditionsduringtransport (movement from room to room duringNORMAL USE). While the requirements of this standardattempt torepresent those that might be encountered, theRISK MANAGEMENTPROCESS should evaluatethe conditions underwhichtheME EQUIPMENT is intended to be usedand howthose conditions might impact BASIC SAFETY or ESSENTIAL PERFORMANCE. Where failure toremainstableduring the performanceof these testscould causeHARM to the OPERATOR, PATIENTand otherpersons (e.g. fromcrushingor falling); orresult in theMEEQUIPMENT failing to meet the applicable BASIC SAFETYrequirements ofthis standard (such as: exposing hazardous voltages, reducingCREEPAGE DISTANCES or AIR CLEARANCES or creatingbreaches in fire proof ENCLOSURESwhich are not clearly obvious) or causing a loss ofESSENTIAL PERFORMANCE, instability should be considered toresult in an unacceptableRISK. Subclause 9.4.2 – Instability – overbalance Asanaid to understanding, Table A.3andFigureA.16 illustratethe logicbehind the stability test requirements. Table A.3 – Instabilitytest conditions Test plane angle Transport warning 10°° plane 5°° plane Transport warning not provided Must pass in all positions Not applicable (represented by10°test) Transport warning provided Must pass in transport position (only) Must pass in all positions except transport Must pass in all positions except transport AnyNORMAL USE mode (including transport)Pass 10°, or warn and pass 5°Transport only mode Pass 10°IEC   2438/05 FigureA.16 – Instability test conditionsBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 273 – Subclause 9.4.2.4 – Castors and wheelsCompliance withthis subclauseis required not only toavoid obvious unacceptable RISK but also to ensure the substantially operative movementas anESSENTIAL PERFORMANCE. For MEEQUIPMENT to beconsideredMOBILE, it mustbe able to bemovedfrom room toroom.Subclause 9.5 – Expelled parts HAZARDExpelled partsare MEEQUIPMENT partsor fragmentsofMEEQUIPMENT parts, such as partsofadamaged vacuum display, a mechanical spring, a gas pressure cylinder, a rotatingflywheel oranexploded lithium battery thatcould beexpelled bycollision, expansion etc.The degree of protection against “expelled parts” depends upon the probability of occurrence of HARM and theSEVERITY of HARM. Protective measures can include anENCLOSURE, barrier, orelectronic means (e.g. redundant meansto prevent lithium battery charging current).Subclause 9.6.1 – General Excessive noisecancause fatigue, interferencewithspeech and acousticsignals, oreven damage tohearing. Limits to preventhearingdamagearedescribed in ISOstandards. In medically used rooms, much lower limits areneeded for thecomfort ofPATIENTS andmedical personnel. The actualeffect ofMEEQUIPMENT noise isstrongly influenced by the acoustical properties ofthe room, theinsulation between rooms and interaction ofMEEQUIPMENT parts. Excessive vibration will cause discomfort to the PATIENT, OPERATOR, and other persons. Prolongedexposurecan cause vascular,neurological, orosteo-articulardisorders. Excessivevibrationcan alsocause damage to MEEQUIPMENTor a shift in calibration. Most MEEQUIPMENTcovered by this standard exposes the PATIENT and OPERATOR or other persons to negligiblelevels of noise and vibration. The RISK MANAGEMENTPROCESS should be able toclearly identify thosecaseswhere measurements arerequired. Subclause 9.6.2 – Acoustic energyThese values are based on the potential for long term hearing impairment. The value usually used for regulatory purposesworldwide iscurrently 90dBA with an offset of 5dBA. However thelatest research indicates a value of85dBAfor 8 h over a 24 h period with an offsetof3 dBA when the time doubles or halves[34]. Although the criteria for judging whethera noise isconsidered impact noise is intentionally not provided, judgement should be usedreferring to the situation. Examples of impact noiseinclude:the gradient noiseof MRI equipment, and lithotripsy impulses. Subclause 9.6.3 – Hand-transmitted vibration Thresholdvaluesforvibration are much less clear thanthosefor acoustic energy (noise).Thevalue usedhereis from theDirective oftheEuropean Parliament and ofthe Council on the minimum health and safety requirements regarding the exposure of workersto the risks arising from physical agents (vibration)(sixteenth individual Directive within the meaning ofArticle16(1) ofDirective 89/391/EEC). It corresponds toabouta10% incidence ofblanching(indicative of neurological damage) after 8 years of regular exposure according to ISO 5349-1. It is more difficultto establish limit values for whole body vibration.Therefore this standardBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 274 – does not specify such limits. Theendpointssuchas back pain andother adverse health effectsarenot easily quantifiable, and so no agreed-upon exposure standards have been developed. Relevant information of this subject can be found in standards suchasISO 5805 [28], and ISO 8041 [29]. When aperson isexposed to various levelsof acceleration over a 24 h period,allowable cumulativeexposure canbe determined asfollows. Consider first Table A.4 of allowable timeof exposure over a 24 h periodfor each level of acceleration.Table A.4 – Allowable time exposure for level of acceleration Allowable time of exposureover a 24 h period h Accelerationm/s21 7,07 2 5,00 3 4,08 4 3,54 5 3,16 6 2,89 7 2,67 8 2,50 9 2,36 12 2,04 16 1,77 24 1,44 Some examplesof allowable cumulative exposureareprovided below.If a person wereexposed to a5m/s2 acceleration for 1 h (which represents 1/2 daily allowable exposure time for thisacceleration), followedby an exposure toa 1,44m/s2acceleration for 12h (whichrepresents 1/2 daily allowable exposure timefor thisacceleration),this would be anacceptable cumulative exposure over a 24h period. If a person were exposed to a 4,08 m/s2 acceleration for 1h (which represents 1/3 theallowable daily exposure time for thisacceleration), followed by exposure to a 2,36 m/s2acceleration for 3h(whichrepresents1/3 allowable daily exposure timefor this acceleration), followed by exposure to a 1,44m/s2 accelerationfor 8 h (which represents 1/3 allowable daily exposure time for thisacceleration), this would beanacceptablecumulative exposureovera24 h period.If a personwere exposed to a 5 m/s2acceleration for 1 h (which represents1/2 the allowable daily exposure timeforthis acceleration), followed by exposureto a 4,08m/s2 acceleration for 1 h (which represents1/3 allowable daily exposure time for this acceleration), followed by exposure to a 2,04m/s2 acceleration for 2h (which represents 1/6 allowable daily exposure time for thisacceleration), thiswould be anacceptablecumulative exposureover a24hperiod. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 275 – To summarize, for each acceleration determine the fractional value of allowable dailyexposure by dividing the actual exposure time for a given acceleration by the allowable dailyexposure time for thatacceleration. The sum of the fractional values for eachacceleration is not to be greater than 1. Subclause 9.7 –Pressurevessels andparts subject topneumatic and hydraulicpressure The requirements of thissubclause do not represent the most stringent combinationofnational regulations or standards.In some countries such regulationsor standards apply. Type ofsystemsconsidered includepneumaticpressure systems, hydraulicpressuresystems,steam pressure systems andcombinations thereof. Thesesystems might ormight not include pressurevessels. HAZARDSa) Mechanical rupture orbreakage (HARM: lacerations, puncture wounds)The requirementsfrom Clause 45 ofthe second editiondealing with thisHAZARD, havebeenmoved tothis subclause, and remain unchanged. Requirementshave beenclarified to indicate that all parts have a MAXIMUM PERMISSIBLEWORKING PRESSUREnot less thanthe pressure inNORMAL CONDITION orSINGLE FAULT CONDITION. Inprincipal there shouldbe a suitable safety factor betweentheMAXIMUM PERMISSIBLE WORKINGPRESSUREandthe bursting pressure, where the burstingpressure is the pressure at which a part suffers frompermanent (plastic) deformation orleakage.Industry standardsfor pressurepartsvary, but suitable safety factors are 3×, 4 ×, andsometimes 5 ×(ISO, ASME, SAE). As asuitable safety factorcan vary, depending onfactors associatedwith the end-use application and RISK, it was considered inappropriate to specify a minimum safety factor in the definition of MAXIMUM PERMISSIBLE WORKINGPRESSURE, but instead leave this to thedeclarationof theMANUFACTURERof such part. It isassumed thatMAXIMUM PERMISSIBLE WORKINGPRESSURE declarations will be basedon recognized international or nationalstandards,and therefore belowbursting pressuresat least in line with the multiplication factorshown in Figure 32, (3 ×,derated after 1MPa toas low as1,3× after 30MPa). For pressure vessels exceeding both an energy limit (pressure×volume) and amaximumpressure limit, the requirement isto conduct a hydrostatic overpressure testbased ontheMAXIMUM PERMISSIBLE WORKING PRESSURE declaration and the multiplication factorshown inFigure 32, (3×, derated after 1MPa toas low as 1,3× after 30MPa). b) Mechanical loss of support (HARM: crush, puncturewounds)Requirements have beenclarified tospecify thatcomponents in a pressure system, suchasthosein a hydrauliclift system whoseintegrity is relied onto reduce the RISK from lossof support needto comply withtheNORMAL CONDITIONTENSILE SAFETY FACTORS specified in 9.8. TheTENSILE SAFETY FACTOR is typically 4 × for partsnot impaired bywear, and8× forparts impairedbywear (Case B). Thus parts subject topressurewhose failurecouldresultinmechanicalrupture and loss insupport need tohaveaMAXIMUM PERMISSIBLE WORKINGPRESSURE based on the higher ofthe SINGLE FAULT CONDITION pressure and theMANUFACTURER’s declarationfor each system component as specified in 9.7, ortheNORMALCONDITION pressureand the TENSILE SAFETYFACTOR asspecified in 9.8. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 276 – c) Leakage of toxic gas orliquid (HARM: chemical or biological cell damage) The requirementsfromClause 45 ofthe second edition dealing with thisHAZARD have been moved tothis clause, and remain unchanged. Requirements havebeen clarifiedto indicatethat all pressure system componentsneedtohave a MAXIMUM PERMISSIBLE WORKING PRESSURE based on theSINGLE FAULT CONDITION pressure andtheMANUFACTURER’s declarationfor each system component. d) Leakage of flammable gasor liquid (HARM: fire causing burns orproperty damage)The requirementsfrom Clause 45 ofthe second editiondealing with thisHAZARD, havebeen moved to thisclause, andremain unchanged. Requirements havebeen clarifiedto indicatethat all pressure system componentsneedtohave a MAXIMUM PERMISSIBLE WORKING PRESSURE based on theSINGLE FAULT CONDITIONpressure andMANUFACTURER'Sdeclaration each system component. Subclause 9.7.5 – Pressure vesselsIt isassumed that ahydraulic test is notnecessaryif the pressure is less than or equal to 50 kPaor the product ofthepressure and volume isless thanor equal to200kPa⋅⋅ l. The safety factors implied by Figure32 are higherthanthose generally applied intesting pressure vessels. However, whereas hydraulic testing is normally used to verify that apressure vessel is freefromproduction faults orseriousdeterioration, theadequacy of the designbeingdetermined in other ways, the present hydraulic test is intended to verify theadequacy of a designwhere thiscannotbe established in other ways. Thedeletionof national references in the amended text avoidssubordinating the requirements ofthe standard to those oflocal regulations. TheMEEQUIPMENT will sometimes have to satisfy both, or themore demanding, assuming thatthere are no local regulations thatconflict with this standard.A hydraulic test isspecified even forpneumatic vessels,as thisissafer for the tester. Inachieving the testpressure with a gas, the gaswill compress, resulting inmorestored energy in the test vessel thanwoulda hydraulic test method. Bothmethodsresult in the same testpressure, which is the objective of the test. Subclause 9.8 – HAZARDSassociated with support systems The term “support” is taken to include “suspension”and loads can includePATIENTS, OPERATORS and othermasses. Support systemscan broadly becategorized as follows.–A suspension system is one that contains flexing or rigid elements that are designed tosuspend masses, including PATIENTS and OPERATORS duringNORMAL USE. – Flexing elementsinclude ropes, cables, chains, belts, bands and springs. Additionally ajackscrewnut is consideredimpairedby wear to the extent needinga higherTENSILE SAFETY FACTOR. – An actuating system is one that contains elements such as electric, pneumatic or hydraulic actuators, motors, gearboxes, shafts, bearings, pulleys, sheaves,band wheels andguides. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 277 – – A support structure isgenerally arigid device thatcanbestatic ormoving and whichsupportsMEEQUIPMENT, external loads and, where necessary, PATIENTS and OPERATORS. TENSILE SAFETY FACTORS are applied toprovide amarginofsafety to thedesign afterall reasonable allowances for operating conditions, material and manufacturing variables, etc., have been made. In determiningwhethercase A or B is to beused from Table 21, certainty of material strengthisrequiredin order to apply case A values. Additionally thereneeds to beconfidence in thedetermination of TOTAL LOAD in order to apply case A values. TOTAL LOAD isconstituted from “staticforce” and “dynamicforce” components.The static force isnormally clear.But the dynamic force/loading is sometimesuncertain.When the dynamic forcesareknown aswell as static forces, the TENSILE SAFETY FACTOR is determinedwithcase A. When thedynamic forces are not clear, and the staticforces are known, the TENSILE SAFETY FACTORis determined with case B. External forces for PATIENTsupports can includethose generated by application of CPR, etc. Elongation at break of 5% is based on historical experiencewith metallic materials, in particularsteel and cast iron. Materials with elongation at break less than 5 % are consideredbrittle and their failure is likely catastrophic, and therefore a highersafety factor isconsidered appropriate.  For non-metallicmaterials:– Where noother experience exists, and where failure modeis likely catastrophic, thiselongation factor isconsidered appropriate, and therefore ahigherTENSILE SAFETY FACTORis consideredappropriate. – Where experience and testing show otherwise, an elongation at break oflessthan 5% canbe appropriate before ahigherTENSILE SAFETY FACTOR is justified. For example, PATIENT tables of X-ray/CT/MRsystemsareoften designed with plasticmaterials laminated or reinforcedby carbon fibres/cloths orglass fibres/cloths, since thesePATIENTtables must be optimisedforlow absorption of X-ray radiation (aluminium equivalence), MR compatibility(low proton signal), as wellas structuralstability. Although these plastic materials reinforcedby carbon fibres/cloths canhave elongation at breakof less than 5 %,many years knowledge, acquiredexpertise, andpost-market surveillancecan providesufficient evidence that suitable structural stability of PATIENTtables is achieved by applying aTENSILE SAFETY FACTORfrom Table 21, Situation 1 (rather than Situation 2).At end of life or periodic maintenance cycle, MEEQUIPMENT needs to maintain structuralintegrity. Line 1 of Table 21 is normally appropriate forendof life or the end of the periodicmaintenance cycle since wearis nolonger considered. Suspension and actuating systems haveTENSILE SAFETYFACTORS that are necessarily high toreduce the effects ofdeterioration throughwearand fatigue.Particularattention should be given tothe fixing of structures tofloors, ceilings, etc. thatare subject to variableTENSILE SAFETY FACTORS. A hiddendefect is one that is not revealed during manufacture, service or normaloperationofthe MEEQUIPMENTbut that could cause failure of a part that could result in a HAZARD. Examples are high internal stresses in heat-treatedpartssuch assprings, brokenstrands ofwireinside cables and porosity inside castings. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 278 – FigureA.17 contains an example of determining the appropriate TENSILE SAFETYFACTOR using Table 21. Figure A.18contains an exampleof determining designand test loads. These examplesare not intended to coverall possiblecases. For a particular design, these TENSILE SAFETY FACTORS and design/test loads can vary according to the materials used, their wearcharacteristics,loading conditions, etc.Thissubclause focuses onsafety factorsas the suggested approach to haveconfidence thatthe equipmentwill maintain structural integrity during its EXPECTED SERVICE LIFE. In some cases the specified safety factors are morethanneeded, and in some cases evenlargerfactors could be considered appropriate. The compliance criteria can be satisfied byRISKMANAGEMENT rather than by theuse of thesafety factorroute.For newmaterialsor forstructures with sophisticated monitoring ofstresses, the safety factors might not benecessary. If it isdeemedthat the failure mode of the part doesnot result inan unacceptable RISK, theTENSILE SAFETY FACTORS specified in Table 21 donot apply. For example,for proprietarycomponents suchas bearings it isacceptable to rely on thecomponentMANUFACTURER'S data forloadand life expectancy without applying aTENSILE SAFETY FACTOR. Subclause 9.8.3 – Strength ofPATIENT or OPERATOR support or suspension systems This subclause deals withforcesapplied on support orsuspension partsofMEEQUIPMENT, intendedto support or suspendthe mass ofa human body or part ofthemassof a humanbody, and toACCESSORIES used on such support or suspensionparts. For adult PATIENTS orOPERATORS the 135kg mass representthe99 percentile ofthe population.For specificpopulations, highermassor lower masscan be used(e.g. heavy person orpaediatricapplication).B Pulleywheel shaft, elongation >5 %SF=2,5 (case 1A) or SF =4 (case 1B)CDA F ECable withMECHANICALPROTECTIVE DEVICE (item C)SF=2,5 (case 5A) or SF = 4 (case 5B)Fixing, elongation >5 %SF=2,5 (case 1A) or SF = 4 (case 1B)MECHANICAL PROTECTIVE DEVICE(e.g. safety catch)SF=2,5 (case 7A) or SF = 4 (case 7B)Casting not impaired bywear, elongation <5 %NoMECHANICAL PROTECTIVE DEVICESF = 4 (case 2A) or SF = 6 (case 2B)Movement Jack screw nut, no MECHANICAL PROTECTIVE DEVICESF = 5 (case 3A) orSF = 8 (case 3B)Movement PATIENT support IEC   2439/05 Figure A.17– Example of determining TENSILE SAFETY FACTORusing Table 21BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 279 – Structure Support part (bolt) not impaired by wear, no MECHANICAL PROTECTIVE DEVICETOTAL LOAD = W1 + W2SF = 2,5 (case 1A), design/test load = 2,5× (W1 + W2); orSF = 4 (case 1B), design/test load = 4 (W1 + W2) Support part (cable) impaired by wear, no MECHANICAL PROTECTIVE DEVICETOTAL LOAD = 0,5×W1SF = 5 (case 3A), design/test load = 5 × 0,5×W1 or SF = 8 (case 3B), design/test load = 8 × 0,5×W1MovementWeightW2WeightW1IEC   2440/05 NOTE  TOTAL LOAD is shown based on only static forces to obtain actual total loads, dynamic forcesalso need to be included.Figure A.18– Example of determining design and testloads Subclause 9.8.3.2 – Static forces due to loading from persons Figure A.19 contains an example of human body mass distribution for PATIENT support surfaces. Dimensions in millimetres 180 500 550180450 20 20 3,7 %3,7 %40,7 %7,4 %11,1 %7,4 %11,1 %7,4 %3,7 %3,7 %1 900IEC   2441/05 FigureA.19 – Example of human body mass distribution BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 280 – The distributionmass of abody diagram isan average distribution based on anthropometrical data. Due to the variety of population or specific categoriesof age, it can vary. Forsedentarypeoplenot having a physical activity the massof the upper part ofthe body canrepresent amore importantpercentage.The variety of MEEQUIPMENTdoes not allow more precision to be given in this generalstandard. It isup to theparticularstandard to definemoreadequately the distribution areaorthe worst-caseposition, ratherthan dynamictests.A footrest is tested fortwice itsnormalload, rather thana loadbasedon aTENSILE SAFETYFACTOR value from Table 21, asit is intended tosupport aPATIENT’Sweight for only a short duration of time. The testwitha massof 80kg placed60mm from theouter edge isintended tosimulate thecentre of gravity ofaPATIENTsitting orleaningon the edge of a support surface.Subclause 9.8.3.3 – Dynamic forces due to loading from persons A general dynamic testis defined which represents common situations represented bya personsitting down orstanding up. The requirement of thissubclause is intended to apply to the chairs for dental surgicalprocedures, X-ray tables, and many othersimilar typesofMEEQUIPMENT. The MEEQUIPMENTshouldbe inall operating modes and positions where dynamic loads from PATIENTS can bereasonably expected.For example, when aPATIENT table ispositioned inan area of a CAT ormagnet structure, the dynamictestis not applicableas the dynamicloading caused bya PATIENT isnegligible. MEEQUIPMENT shouldbe designed to bear arepeating force, byconsideringappropriate TENSILE SAFETY FACTORSand the results of fatigue calculations. TENSILE SAFETYFACTORS existto show the reliability of the equipment without real testing. The bottomportion of the human body testmassapparatusshown in Figure 33 is foam, andshould simulate contact by the relevant PATIENT part. Subclause 9.8.4 – Systems withMECHANICAL PROTECTIVE DEVICESThe intent of aMECHANICAL PROTECTIVE DEVICEis to act to preventHARM in the event of thefailure ofthe primary support meansthat is subject to wear. Thefailure ofthe primary supportmeans subject to wear is considered a SINGLE FAULT CONDITION if it has a TENSILE SAFETY FACTOR in accordance with Table 21, rows 5 and 6. To protect against HARM in thisSINGLEFAULT CONDITION, the MECHANICAL PROTECTIVE DEVICE acts as a backup,and needsto havethe TENSILE SAFETY FACTOR indicated in Table21, Row7. It isconsidered goodengineeringpractice to construct aMECHANICAL PROTECTIVE DEVICE from non-brittle materials, andtherefore Row 7doesnot include an elongation column. To test a MECHANICAL PROTECTIVE DEVICE, the primary support meanssubject towearneeds to be defeated.For example if the primary support system isa cable, the cable would be cut. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 281 – Clause 10 – Protection against unwanted and excessive radiationHAZARDSRadiation from MEEQUIPMENTcan occur inall formsknown in physics. BASIC SAFETYrequirements are concerned withunwantedradiation.Protectivemeasures are necessary for MEEQUIPMENT and for the environment and methods for determining levels of radiation needto bestandardized.Thisclause is intended to deal withstray radiation (such asscattered radiation fromradiologicalequipment) and incidental radiation (such asX-ray emitted by CRTs).A requirement forunintended orexcessive output of radiation thatMEEQUIPMENTis intended to deliver to the PATIENTis covered in 12.4.5. For ionizing radiation IEC requirements generally comply withthe International CommissionforRadiation Protection (ICRP)Recommendations. Their purpose is toprovide data thatareimmediately usable bydesignerandRESPONSIBLE ORGANIZATION. Their evaluation ispossible only by adequatestudyof operating methods and duration ofoperation ofMEEQUIPMENT and positioning ofOPERATOR and assistants, because applicationof worst case conditions would give riseto situationsthat might hamper proper diagnosisor treatment. Recent ICRP publicationsalso instruct the OPERATOR in methods for the restriction of intentional irradiation. Subclause10.1.1 – ME EQUIPMENT not intended to produce diagnostic or therapeuticX-radiation Spurious X-radiationfrom components such as Video Display Units (VDU) is a potential source of concern for ME EQUIPMENT, many of which contain VDUs. Annex H of IEC60950-1:2001 contains a well-acceptedPROCEDURE for measuringsuch spurious emissions for information technology equipment. The limits in that annex are basedon ICRP60[39]. The requirements from Annex H of IEC60950-1:2001 were incorporated into the bodyof thisstandard because this was the only normative reference thatrequired the use of IEC60950-1.Othernormativereferences to IEC 60950-1are alternative means ofaddressingitemssuch asCREEPAGE DISTANCE and AIR CLEARANCE. A userof thisstandarddoes not have toreference60950-1 unlessthey wishto usethe insulation coordination methods contain inthatdocument. Subclause 10.4 – Lasers and light emitting diodes (LEDs)A dated reference to IEC60825-1 wasusedbecauseat the time of publication of thisstandard IEC/TC 76 was in the early stages ofdevelopinga third edition of IEC60825-1and was considering removingthe requirementsfor LEDsfromIEC 60825-1.Subclause 11.1 – Excessive temperatures in MEEQUIPMENTTemperature limits are required to preventHAZARDS for almost all types ofMEEQUIPMENT with the purpose of preventing rapidageing of insulationand discomfort whereMEEQUIPMENT istouched or manipulated, orinjuries wherePATIENTS could contact MEEQUIPMENT parts. MEEQUIPMENT parts might beinserted into body cavities, usually temporarily but sometimes permanently. For PATIENTcontact, special temperature limitshave been set. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 282 – Subclause 11.1.1 – Maximum temperature during NORMAL USETable 22 addresses limits for partsthat couldaffect compliance of the MEEQUIPMENT withthisstandardin general (e.g. electrical BASIC SAFETY). It is not intended that the MEEQUIPMENTparts be tested inevery possible configuration of NORMAL USE as longas theMANUFACTURER candetermine the worst-case conditions. The“worst case” will almost alwaysinclude the highest allowable ambient temperature and operation of the MEEQUIPMENT at the maximumDUTY CYCLE, but other specific aspects of theconfiguration of the MEEQUIPMENT(such as attachment of ACCESSORIES) should be determined by the MANUFACTURERbased on athorough understanding of theMEEQUIPMENT'S design.Subclause 11.1.2 – Temperature of APPLIED PARTSTable23 andTable 24 addressesHAZARDSthatcould arise from human contact withhigher temperatures. Human contact temperatures were based on clinical expertise,clinical literature [52] and experimentation. In addition, the valuesagree with those of the EuropeanNorm EN563 [38]. Although the maximum surface temperature foranAPPLIED PART wasraised from 41°C to43 °Cin response to theclinical input mentioned above, input fromsomeclinicianspointedout thatinfants as well as some other (thermally) high risk groups could be more prone to HARMfrom heated surfacesat 43°C.Ideally, particular standardsforMEEQUIPMENTused for these PATIENTgroups would haverequirements for(where necessary) lowercontact temperatures. In order to address thosecaseswhere such particularstandards do notexist, theworking group felt thatnotificationofthe RESPONSIBLE ORGANIZATION whentemperatures exceed the second edition limit of 41°C wasadequate. However, the new43°C limit is tobeconsidered anabsolute maximum. When measuringAPPLIED PART temperatures, the method used should simulate the worst-case configuration whenpossible usingreal orsimulated human skin. Determination oftheworst-case configuration should consider aspects suchas thelikely bodytemperature and whether or not the part of the body orAPPLIED PART itself iscovered (such aswith a blanket). Simulated human skin for these purposes could include materials such as silicon rubber. Subclause 11.1.2.2 – APPLIED PARTS not intendedto supply heatto aPATIENTTable A.5 is providedas guidance forMEEQUIPMENT that creates lowtemperatures (cools)fortherapeutic purposesor as part ofitsoperation. Normativerequirements have not beenincluded in thisstandard becausesuchMEEQUIPMENT isuncommon. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 283 – Table A.5 – Guidance on surface temperaturesfor MEEQUIPMENT that creates lowtemperatures(cools)fortherapeutic purposes or aspart of itsoperationMinimum Temperature a°CMEEQUIPMENTand its parts Aluminium Steel t < 1 s−20 −20 1 s ≤t < 10s −10 −15 External surface of MEEQUIPMENT and its parts that are likely to be touched fora time “t”.b 10 s ≤ t< 60 s −2 −7 a The allowable minimum temperature limit values for externalsurfaces that are likely to be touched by the PATIENT, OPERATOR and otherpersons are based on freezing threshold values of a finger touching different materials (frostbitethreshold).bThe probability of occurrence of contact and the duration of contact should be determined and documented in theRISK MANAGEMENT FILE. Subclause 11.1.3 – MeasurementsThe proper use ofthermocouplesis recognizedinother standards as avalidtest technique. The temperature limits are lowered to compensate for errors that could occur in the construction andplacing of the thermocouple.Subclause 11.2 – Fire prevention Within most environments whereMEEQUIPMENTis used, other sourcesof “fuel”for combustionare typically far more significant than that provided by the MEEQUIPMENT itself. The requirements addressingfire in this standard focus on preventingtheMEEQUIPMENT from beingthe source of combustion. For this reason, these requirements focusonMEEQUIPMENTthat containsor isused in the presence of OXYGEN RICH ENVIRONMENTS. Theserequirements attempt toensure thatany potential sourceof ignitionremains isolated from the OXYGEN RICH ENVIRONMENTS underNORMAL USE and SINGLE FAULT CONDITIONS. Where MEEQUIPMENT isnotused insuchenvironments, assuring that the limits foroperatingtemperatures and requirements for overloadprotectionare met shouldbeconsideredadequate.  For MEEQUIPMENT that could provide a significant source of fuel (in comparison to the normaloperating environments) additional requirementsshouldbe providedby particular standards. Where no particular standard exists, such issues should be specifically addressedin applyingthe RISK MANAGEMENT PROCESSas required in 4.2. Subclause 11.2.1 –Strength and rigidityrequired to prevent firein MEEQUIPMENT. At least all electrical parts thatcould result in a HAZARD, with the exception of POWER SUPPLYCORDSand other necessaryinterconnecting cords, should be enclosedinmaterialthat will not support combustion. This does not preclude the use ofanouter cover ofothermaterial covering aninner cover complying with the above recommendation. For guidanceon assessingfireHAZARDS, seeIEC 60695-1-1 [17]. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 284 – Subclause 11.2.2 – MEEQUIPMENT and MESYSTEMS used inconjunction withOXYGEN RICH ENVIRONMENTSWhile not aflammablemixture, the presence of anOXYGEN RICH ENVIRONMENT increases the flammability of manysubstances. Reports of fires inOXYGEN RICH ENVIRONMENTS inMEEQUIPMENTare unusual. However, when suchfires dooccur in the hospital environment theycan have tragicconsequences. MEEQUIPMENT intended to operate in conjunction with anOXYGEN RICH ENVIRONMENT should be designed tominimize the probability or occurrence of ignitionof flammable materials.Whereappropriate,particular standards should specify the corresponding requirements. Subclause 11.2.2.1 a)Cottonisregarded to be the materialwith the lowest ignition temperatureand energyin comparisonwith electroniccircuitsand it isassumed that it canbe found in theinteriorof adevice as dust.The maximum surface temperaturelimit is based on the minimum hotplate ignitiontemperature for fireretardant cotton in100% oxygen that is given inNFPA 53[41] as 310°C. The assumption was therefore madethat 300 °C was anacceptable temperaturelimit in MEEQUIPMENT withOXYGEN RICH ENVIRONMENTS. The worst case conditions describedinthe text makeit possibleto provide simple numbers aslimitations. The values for sparking are taken from Kohl, H.-J. et al., ASTM STP 1395 [37]. This subclause allows the use of electronic circuits inOXYGEN RICH ENVIRONMENTs only when their power supply is limited. The resistive limitationof thepower input is necessary for the SINGLE FAULT CONDITION of an open solder joint that might spark. The same reason applies tothe limitation of energy in capacitances and inductances. In most cases the limitationin item 4)to 300°C is more restrictivethanthese. For most small components like decouplingcapacitors,orwhere the failure ofa component causes the maximum possible power to bedrawn from the source, it is necessary to limit the power to about 1 W. The PROCEDURE to find the necessary value to limit thepower so that the300°C limit is not exceededcan beas follows: – look for the smallestcomponent thatcan match to thepowersourceinaSINGLE FAULT CONDITION; – estimate itsthermal resistance; – calculate the power limitation= 200 °C / thermal resistance.Subclause 11.2.2.1 b) 2) This item addressesthe conditionofan undetected oxygenleak. In accordance withthedefinition of SINGLE FAULT SAFE, such aleak (becauseit is undetected) is considered aNORMALCONDITION (see4.7). Similarly, only the failure ofthe ventilation,which isundetected, needs tobe considered a NORMAL CONDITION. Where aventilation system’s design makesit unlikely thatit willbe completely blocked in NORMAL USE, such blockages should not be considered. The only way to findthe maximum leak rate thatneeds to be consideredis to find theminimum leakratethat can safely be detected bytheRESPONSIBLE ORGANIZATION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 285 – Subclause 11.2.2.1 b) 3) Thecause of theHAZARDOUS SITUATION is: a leak occursandis not detected; some time later anelectrical failureoccurs thatstarts an ignition. The time intervaltc for checking the seals can be calculated asfollows:– estimate the probability per timepe of an electrical failure that exceeds the values given in 11.2.2.1 a);– estimate the probability per time of theoxygen leakpo; – determinetheaccepted probability of dangerous failures pertimer; – calculate: tc = r / (0,5×pe×po).Subclause11.2.2.2 – External exhaust outlets for OXYGEN RICH ENVIRONMENTSerious oxygenfires have been reported where the ignition source has beena faultyelectrical connector closeto an oxygen outlet. Subclause 11.3 – Constructional requirement for fire ENCLOSURES of MEEQUIPMENTThe requirements for fire ENCLOSURES from IEC 61010-1 [22] have been included primarily as analternate to the tests related to SINGLE FAULT CONDITIONS (associated with combustion and its consequences listed in Clause 13). By requiring flame resistance for the ENCLOSURE and materials contained within it, the probability of occurrence of fire escaping such ENCLOSURES is consideredminimal. Where the fire ENCLOSURE constitutes only a part of the MEEQUIPMENT, careful analysis should be performedto assurethat a reliable barrier tothepropagationof fire exists. Subclause 11.4 – MEEQUIPMENT and MESYSTEMSintended for use with flammable anaestheticsWhile the use of flammable anaesthetics is uncommon, it was determined during thewriting ofthis edition thatsome MANUFACTURERS might still want to rate their MEEQUIPMENT asCATEGORY AP or CATEGORY APG. In orderto makethis edition more usable (by removing therarely used sectionon this topic)while maintaining the availability of theCATEGORY AP and CATEGORYAPGRATINGS, the material has been movedto an annex and only this clause’s brief reference to it remains inthe body of the standard.The final determination of whether MEEQUIPMENT should beRATEDCATEGORY AP or CATEGORY APGshouldbe determined by the MANUFACTURERbased on the INTENDED USE. Requirementsrelated toCATEGORY AP and CATEGORY APG are found in Annex G(seealso therationale for Annex G). Subclause 11.5 – MEEQUIPMENT and MESYSTEMSintended for use with flammable agents While it was necessary to address caseswhere MEEQUIPMENT is used with flammable agents(such as some disinfectants) orin areaswhere they arecommonly used andwhere the MANUFACTURER of the MEEQUIPMENT hasgiven no special handling instructions or precautions, the variety of such agents, their volatility as well as many other determinant factors precludes giving specific instructions. Theonly reasonable solution insuchcasesis to assure that the MANUFACTURERevaluates and addresses the associatedRISK. A mixture of the vapour ofa flammabledisinfection orcleaning agentwithaircan be treatedas aFLAMMABLE ANAESTHETIC MIXTURE WITH AIR subject to national or local regulations.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 286 – Subclause 11.6.2 – Overflow inMEEQUIPMENTThepurpose of this testis to assess not only whether the liquidactually wetsany partsin a way that would adversely affect aMEANS OF PROTECTION orresult in aHAZARD; but also whether a similar amount ofliquid that could overflow on another occasionand reachthesame parts of the MEEQUIPMENT, but possibly not land inexactly the same way, could adversely affect a MEANS OF PROTECTION or result in a HAZARD. The results of the test shouldbeevaluatedto assure they realistically represent conditionsthat will beexperienced when the MEEQUIPMENT isused. Subclause 11.6.3 – Spillageon MEEQUIPMENT and MESYSTEMSIn addition toMEEQUIPMENT thatrequires theuse of fluids, many types are exposed to fluid spills as part of their REASONABLY FORESEEABLE MISUSES. In such cases (as well as for MEEQUIPMENT requiring fluids) the amount and location where spillscan occur vary greatly.Only a proper evaluation of the MEEQUIPMENT being testedcan determineanappropriate application of the requirement. Doing such an evaluation is the responsibility of the MANUFACTURER and the results are to be provided to those performing the test (typically in theRISK MANAGEMENT FILE). Thisrequirementwould be an appropriatearea for evaluation bywritersof particular standards. Examination of the NORMAL USE ofMEEQUIPMENT shouldprovide anadequate estimateof theamount of fluid that islikely to bespilled on it. Spillage for equipment that doesnot require the use of fluids isconsidered to be a SINGLEFAULT CONDITION. Subclause 11.6.4 – Leakage Leakage isconsidered to beaSINGLE FAULT CONDITION. Subclause 11.6.5 – Ingress ofwater and particulate matter into MEEQUIPMENT and MESYSTEMSAlthough it is unlikely that MEEQUIPMENT wouldbeRATED for protection againstparticulatematter, IEC60529does address the possibility and it should be considered a valid option.The presence of any water or particulate matter inside theENCLOSURE after testing inaccordance with itsIEC 60529 classificationis regarded as aNORMAL CONDITION. The requirement is therefore to assess the possibility of aHAZARDOUS SITUATION due to such ingress in combination with a possible SINGLE FAULT CONDITION (such as an interruptedPROTECTIVE EARTH CONNECTION). Subclause 11.6.8 – Compatibilitywith substancesused with the MEEQUIPMENTMEEQUIPMENT, ACCESSORIES andpartsthereof should be designedto be used safely withthe substances with whichthey are intendedto comeinto contact inNORMAL USE. Whereappropriate,particular standards should specify the corresponding requirements.Subclause 11.8 – *  Interruption of the powersupply / SUPPLY MAINS to MEEQUIPMENTInterruption of the power supply could result ina HAZARDdue to lossof functionality. ThisHAZARDisdealt with in 7.9.2.4. Restoration of the power source can also result inHAZARDOUS SITUATIONS. Examplescould include unintended activationof movingparts orresumption ofdangerous outputs. These potentially HAZARDOUS SITUATION and the duration of the power interruption that could result intheHAZARDS needto be considered as partofthe RISK MANAGEMENT PROCESS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 287 – IEC61000-4-11 [21] defines general and reproducibleconditions for theoperation of electricaland electronic equipment if they undergo voltage dips, short interruptions and voltage variations. The voltage level and duration of short interruptions are defined in Tables 210 and211 of IEC60601-1-2:2001. IEC60601-1-2 treats these short interruptionsas a NORMALCONDITION. For MEEQUIPMENT inwhich the safety of the PATIENT dependson thecontinuity of the power, particular standards shouldinclude requirements regarding powerfailure alarms or otherprecautions. Clause12– Accuracy of controlsand instrumentsand protection against hazardous outputs IEC60601-1 is theguideline forall particularstandards and, therefore,contain some requirements of amore general character in order to servethis purpose.Forthis reason, it isnecessary tohave somegenerally formulated requirementsin Clause 12. Standardization bodies,including thoseoutside IEC,haveadopted the systemofthis IEC publication in orderto have a single uniform systemof standards. In such cases it is mostimportant togive a guideline in thisclause. This clause introduces the concept ofUSABILITY. The term waschosen over the commonly used termsof “user error” or“human error” becausenot all errors are the result of oversight or carelessness on the part of the OPERATOR of theMEEQUIPMENT. All too frequently, use errors are the directresult of poorhuman interface design that seduces theOPERATOR intoanincorrectdecision. Use errors caused byinadequateUSABILITYhave becomean increasing causefor concern. TheUSABILITY ENGINEERING PROCESS described in IEC 60601-1-6 isintended to achieve reasonableUSABILITY, which in turnis intended to minimise use errorsand to minimise use associated RISKS. Subclause12.4.1 – Intentional exceeding ofsafety limitsIf the control range of MEEQUIPMENT is such that the deliveredoutput in a part of the rangeconsiderably differsfrom the output that is regarded as non-hazardous, means should be provided that prevent such a settingor that indicate to the OPERATOR (for example by meansof an apparent additional resistance whenthe control is set orthe bypassing of aninterlock)that the selected setting is in excess of a safety limit. Whereappropriate,particular standards should specify safe outputlevels. Subclause 12.4.3 – Accidental selection ofexcessive outputvaluesProtection forthe accidentalselection ofexcessive output valuescanbe obtainedbyappropriate steps to minimise the possibility to accidentally select excessive output, e.g.byinterlocks in order to achieve deliberate action orbyseparated output terminals. In considering the measuresfor protection, the standardon human factors couldbe takeninto account. Clause 13 – HAZARDOUS SITUATIONS and fault conditionsMEEQUIPMENTorits parts could resultinHAZARDS due to abnormaloperation or faultconditions, which, therefore,needs to be investigated. Whilethis clause identifies specificfault conditions, 4.7requires that theRISK ANALYSIS beused to identify other failureswhich should be investigated. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 288 – Subclause 13.1.1 – General While separation requirements (CREEPAGE DISTANCES and AIR CLEARNACES)and insulation requirements are detailedin Clause 8,theserequirements should not beviewedas applying only to RISKS associated with electrical HAZARDS. In addition to the potential forelectriccurrents to cause fibrillation(due toelectricshock), thesecurrentscan also be the rootcauseof injuriesnot directly related toelectricshock.Examples of these other HAZARDS (related to inadequate or faulty insulation or short circuitsacrossphysicalspacing used as insulation)could include sparks that could becomea source ofignition offlammable materials (as discussed in Clause 11)orfunctionalfailuresthat could cause a loss of ESENTIAL PERFORMANCE. In thesecases, compliance with the insulation requirements ofClause8 should always be consideredevidence that RISKS arising from thefailureof insulation orspacing have been adequately addressedwhen evaluating the safety ofMEEQUIPMENT. Finally, it should be notedthatthe requirementsforCREEPAGE DISTANCES and AIR CLEARNACESare not intendedto be required atthe circuit boardlevel wherethere is no significant RISK that spacings will be compromised (shorted) by contaminates (from NORMAL USE orthe manufacturingPROCESS)such as fluidsor particulate matter(seealsoIEC60529). Inmostapplications, spacing between (for example) circuit boardtracesand component leads are notconsidered likely to fail. In caseswhere there is doubtas towhetherspacingcould fail (wheretheCREEPAGE DISTANCE and AIR CLEARNACE requirements of 8.9 are not met), theMANUFACTURER’SRISK ANALYSIS should evaluate thelikelihood of shorting acrosssuch gaps, but only where such short-circuiting could directly result in unacceptableRIRKS. Where shorting acrossspacing or insulation failuresareclearly not likely to result inunacceptableRISKS, such analysis shouldnot be required. Subclause 13.1.2 – Emissions, deformation ofENCLOSURE or exceedingmaximum temperature The delivery of unintendedhazardous quantities of energy or substances to aPATIENT or intothe natural environment could beaddressed by particular standards.Hazardousquantitiesof poisonousor ignitablegas depend on the typeofgas,concentration,place of emission etc. SINGLE FAULT CONDITIONS thatmight result in a small fire, but where the fire would remain contained within a fire ENCLOSURE,are acceptable because the containment will limit the effects to the area inside of the fire ENCLOSURE. At a power dissipation of less than 15W in theabsence of an increased oxygen concentration (see11.2.2), no fireHAZARDexists. Where circuits could dissipate 15 W or greater, it should be demonstrated that componentswithin such circuitswill not cause fire, molten metal, etc. topropagate in such a way asto result in aHAZARD (by settingthe surroundings onfirefor example). However,as inIEC61010-1 [22], it is consideredthat when such componentsare enclosed ina fireENCLOSURE asdefined in 11.3, adequate protection from suchpropagation isprovided. It is felt that limiting the maximum temperatures for APPLIED PARTS to the NORMAL CONDITIONvaluesis appropriatebecauseexceeding them is known toresult inHARM and the PATIENT is frequently unable to pull away. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 289 – Subclause 13.2.9 – Interruption and short circuiting of motor capacitors The effectof functioningcentrifugal switches can be taken into account. A lockedrotorconditionis specified because some capacitor motors might ormight not start, causing variable results.Capacitor voltage is checked toassure that its dielectricwill not be stressedcausing theaccumulation ofhazardous gases includinghydrogen. While the short circuit or open circuit of the capacitor is a SINGLE FAULT CONDITION and locking of the rotor is also a SINGLE FAULT CONDITION (see 13.2.8) this is regarded as an instanceof the situationreferredto in 4.7, where oneSINGLE FAULT CONDITION canresult unavoidably in another SINGLE FAULT CONDITION and the two failuresareconsideredas oneSINGLE FAULTCONDITION. Subclause 13.2.10 – Additional test criteria for motor operated MEEQUIPMENT and Table26, last line Temperature limits of motor windings inMEEQUIPMENT are determined afterthefirst hour asan arithmetic average becauseexperience oftesthouses has shown thatMEEQUIPMENT fornon-CONTINUOUS OPERATION reaches variable values thatcould temporarily differ from the maximum values. Therefore,lower temperature limitsare required. The values in Table26arebased on therequirements of IEC 60950-1:2001. Subclause 13.2.13.1 – General overload test conditions The ball pressure test is not intended torepresent the exact conditionsexperienced in use.The test is performedatelevated temperatures to test therobustness(adequatesafety factor) of the mechanical properties of the insulation. The principle is not unlike dielectric withstand testingwhichsubjects insulation to voltages far in excessof thoseseen in use.Subclause 13.2.13.4 – MEEQUIPMENTRATED for non-CONTINUOUS OPERATIONWhere MEEQUIPMENT or parts thereof areRATED for non-CONTINUOUS OPERATION but controlsallow OPERATORS to leave it inoperation(should amedical or otheremergency occur), the CONTINUOUS OPERATION of the MEEQUIPMENT is considered reasonably foreseeable misuse.Where safety is dependent on switching theMEEQUIPMENT or parts thereof off after aprescribed period, steps shouldbetakento assurethatintentional action is not requiredto doso. Clause 14 – PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS(PEMS) Computers are increasingly usedinMEEQUIPMENT, often in safety-critical roles. The use of computing technologies increases thelevel ofcomplexity inMEEQUIPMENT. Thiscomplexity means that systematicfailures can escapethe practical limits of testing. Accordingly, thisclausegoes beyond traditional test and measurement ofthe finishedMEEQUIPMENT andincludes requirements for thePROCESSES by whichit is developed. Testing ofthe finishedproduct isnot, by itself, adequateto addressthe safety ofPROGRAMMABLEMEEQUIPMENT. For these reasons, this clause requires that a PROCESSwith specific elementsbe established and followed. The intention is toestablish these specificPROCESS elements, leaving the userof thisclause todetermine indetailhow to accomplish them. Thisissimilar to theapproachtaken in the ISO9000series. Becauseusersof thisclause are expected to be qualified toperform the identifiedactivities, detail has been keptto aminimum.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 290 – While iteration of some elements of the PROCESS isexpected, nospecific requirements to doso have been included. These requirements were omitted becausethe need to repeat PROCESSESorportionsof themis unique toeach particular device. Inaddition, the need for such iteration will arise from the more detailed understanding thatemergesduring thedesign PROCESS. Because users of this standardarerequired toestablish,maintain and apply aRISK MANAGEMENT PROCESSas part of compliance,this clauseestablishesthose characteristics unique toprogrammable systems that shouldbeconsideredas part of thatPROCESS. The effective application of Clause 14 will require, subject tothe task in hand, competenceinthe following: –application ofthe specificMEEQUIPMENTwith emphasison safety considerations; – MEEQUIPMENT development PROCESS; – methods by which safetyis assured;– techniquesofRISK ANALYSIS and RISK CONTROL. Requirementshave been minimized to those thatareessential to assuringBASIC SAFETY andESSENTIAL PERFORMANCE. Thishasbeen done in recognition of the extensiveandgrowingliterature inthe fieldsof software assuranceand RISKASSESSMENT techniquesaswell as therapid evolution of this discipline. Subclause 14.1 – General This standard requires the application of aRISK MANAGEMENT PROCESSin accordance with ISO14971. This isparticularly relevanttoPEMS, becauseof thedifficulty ofshowing the correctness ofsoftware orcomplex hardware. Therefore thedesign of aPEMS has to be performed within aRISKMANAGEMENTPROCESS, in whichRISKCONTROL measures are relatedto the RISKS being controlled. If the application of ISO14971showsthataPESS has the potentialto contribute toaHAZARDOUS SITUATION, and non-softwareRISK CONTROL measuresexternal to the PESS have not reduced theRISK toan acceptable level, Clause 14 adds extra RISK MANAGEMENT and life-cycle PROCESSES for thePEMS. Compliance VERIFICATION requires theMANUFACTURER'S internal assessmentto cover not onlythe requirements of thisclause but also those of ISO 14971. Compliance with therequirementsof Clause 14 is judgedby examining the documentation produced bythePROCESSES required in the various subclauses. Clause 14 should be appliedas a whole and not selectively. All of thisdocumentation isrequired to be in the RISK MANAGEMENT FILE. Theconcept of assessment has been introduced in thecompliancestatement to allow for methodsother than inspectionwhere necessary, suchas audit. Thus, although there isno general requirement for theMANUFACTURER to operatea quality management system inaccordance with ISO13485[30], certain features of sucha system are necessary. One feature that iscommonly regarded asessential fora quality managementsystem to beeffective isa PROCESS of audit andreviewperformedwithin the organisation toconfirm that it is actually following its own PROCEDURES; this is separate from any externalassessment that could beperformedto demonstrate compliance with standards or regulatory requirements.This standard, therefore, requires that theMANUFACTURER not only document certain aspects of the designPROCESS but also carry out an assessment to confirm that the requirements ofthis clause have beenfollowed.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 291 – Subclause 14.2 – Documentation The expected way by which compliance withPROCESS requirementscan be determined is byassuring that the documentation required for eachPROCESS step has been generated. Whilemost of the requirements of ISO 14971 are crucial components of an adequate software life-cycle, Clause 14 containsmany additional PROCESSsteps not required by thatstandard. Therefore, thedocumentation that these additional PROCESSsteps (in Clause 14) require isnecessary for a certification body to determine that the PROCESS stepshave been performed. Because Clause 14 addresses those RISKS associated withPEMS, thisdocumentation isrequired tobe included in theRISK MANAGEMENT FILE. Since compliance with Clause 14is determined byinspection and assessment to assurethattherequired documentation hasbeen generated, thequality andaccuracy of these documents is important.Because demonstration of the safety of aPEMS depends ondocumentation, aneffectivesystem is needed toensure the integrity of the documentation and, if differentversions of a document exist, to identify the applicability of each version. Therefore it isrequired that the documentsbe generated, revisedandmaintainedunder a formaldocumentcontrol system.MANUFACTURERSshould assure that this documentation isclear and comprehensive to assist in the assessment PROCESS. Subclause 14.3 – RISK MANAGEMENT planISO 14971 requiresthat aRISK MANAGEMENT planbe prepared and maintainedin theRISK MANAGEMENT FILE. In addition to elements of the RISK MANAGEMENT plan requiredby ISO14971, aPEMSVALIDATION plan is required becausevalidationis seen as a necessary activity when developing a PEMS. Subclause 14.4 – PEMS DEVELOPMENT LIFE-CYCLEA documented life-cycle helps ensure thatsafety issues areconsidered throughout aproduct’sdevelopment. This is important forall products and it is vital for PEMS. Safety cannotbe addedto aPEMSafter it has beendeveloped.Tworeasons for this are as follows.a) The actual PROCESSESused in thedevelopment of aPEMS, and the quality andrigourofthose PROCESSES, are decided as a result of RISK ASSESSMENT. If it isdiscovered later onthat inappropriatePROCESSES wereused orthat inadequate quality and rigour were applied, then the development will have to be repeated with correct PROCESSES. b)Changes made ata late stage in thePEMS DEVELOPMENTLIFE-CYCLE are likely to be expensive (both intime and money). Thisis particularly trueif a system requirement isincorrectormissing. Systemarchitecturecan also be vulnerable to late changes. Often,the architectureispart of the safety case. Late changes can requiresignificant reworkinorder tomaintain the integrity ofanarchitectural solution. FrameworkA life-cycle for thedevelopmentofa product provides aframework that allows the necessarysafety activities to take place ina timely and systematic manner. It should not imposeunnecessary restrictionsand it should ensure that all the required safety activitiestakeplace.The life-cycle needs to be decidedearly. Different life-cyclemodels are acceptable. Clause H.2 explainsPEMS DEVELOPMENT LIFE-CYCLES in more detail. IEC62304[26] describesthe PROCESSES to be included in the softwaredevelopment life-cycle for the development ofsafe medical device software. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 292 – Milestones andactivitiesTherequirement formilestones, and activitieswith inputsandoutputsfor each, ensures thatdue considerationis givento: – the activities, – what needs tobe donebeforethe activity can start, and– what the activity needs to provide,so that VERIFICATIONof the results can beperformed. Thesequence ofactivities in the life-cycleis required to be defined in terms ofmilestonesbecause this offers the greatest flexibility to the MANUFACTURER. No requirement is madeconcerning the number or nature of the milestones, nor is there any implication thatall project activities have topass through themilestonessimultaneously. Thisstandardhas not used theterm “phases”although this termwasused in IEC60601-1-4 [14]. The term has been avoidedbecauseit is difficult toexpressconcurrency andoverlap in aphase model. In a good life-cycle: – the necessary activities are defined in advanceof their performance;– the PROCESSES usedin development activities could be specifiedas an outcome ofRISK MANAGEMENT; – the sequence ofactivities isdefined so asto ensure that necessary inputsto an activityare availablebeforethe activity starts; – criteria are defined for decidingwhether theactivity hasbeensatisfactorily completed;and– accountability is facilitated.Activities are defined in terms of inputs and outputs becauseit is simpleto measure whetherthose inputs and outputs exist. The MANUFACTURERis responsiblefor deciding howthe milestones are achievedandhow the requireddocumentation isproduced. In orderto determine whether each activity has been satisfactorily completed, it is requiredthat the criteria for VERIFICATION of each activity be defined. VERIFICATION examineswhether theinputs havebeen transformed into the outputscompletely, correctly andaccording to the required PROCESS. Norequirement is madeconcerning the type orextent ofVERIFICATION, except for VERIFICATION of RISK CONTROL measures andESSENTIAL PERFORMANCE (see14.10). Subclause 14.5 – Problem resolution Where appropriate, a documentedsystem for problem resolution isrequiredby thisstandard. Problems canarise:– withtheproduct; – withinaPROCESS; – between PROCESSES. Examples ofproblems are:– inconsistentrequirements;– ambiguousrequirements; – missingspecifications; – codingerrors; –incorrect operation of the PEMS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 293 – A system for problem resolutionis neededto ensurethat when a problem arises, its impact onHAZARDS and their consequentRISKis managed. Ad hocmethods forresolving problemscan undermine the benefitsobtained by usingasystematic life-cycleapproach. Anappropriate place to document the system for problem resolution is aspart of the PEMS DEVELOPMENT LIFE-CYCLE. Subclause 14.6.1–Identification of known and foreseeableHAZARDSPEMS have extrainitiating causesfor HAZARDS. Subclause 14.6.2 – RISK CONTROLAs the choice of the PROCEDURESand tools used by a MANUFACTURER forthedevelopment of a PEMSwill be influencedby many factors, thissubclauserequires thatone of the factors for the choice isthe RISK reduction required fortheRISK CONTROL measure. A RISK CONTROL measurethat is developed using PROCEDURES and tools that are known to be good is more likely tocarry out its intended functions than one developedusing PROCEDURESand tools that are ofunknown quality. Subclause 14.7 – Requirement specification RISK CONTROLmeasures are used to control the RISK of identifiedHAZARDS. The requirementsforthese measures are documentedin requirement specifications. The requirement shouldboth specify whatthemeasure does and how well it does it. ISO14971 does not demand arequirements specification.Verifiable requirements Requirementsshould be verifiable. This applies toboth the functionof theRISK CONTROLmeasure and how likely it is to perform correctly. QuantitativeVERIFICATION of failure rates is, generally, impractical forsoftware. VERIFICATION of a qualitative approachwould be byverifying that theappropriate PROCESSES were used. Identifiable safety requirements The requirement to distinguish theRISK CONTROL measuresand ESSENTIAL PERFORMANCE is needed toensure that theyare implemented and to ensurethat if thereisa need to changethe ESSENTIAL PERFORMANCE or aRISK CONTROL measure, the impact of the change on the RESIDUAL RISK can be assessed.DecompositionExamples ofa PEMS structure are showninAnnex H. Requirementstoimplement the RISK CONTROL measuresshould bespecified for the PEMS andfor any PESS thatimplements or partially implementsone or more RISK CONTROL measure. This can be in a singledocumentorin several documents. Subclause 14.8 – Architecture An architecture specification isnot required by ISO14971. It is an additional requirement for PEMS because:–often the architecture chosen will be part of a RISK CONTROL measure.RISK CONTROLmeasures needtobe explicit for complex systems such as aPEMS; – architecture specifications are recognizedas a necessary partofa good softwaredevelopmentPROCESS such asis requiredfor aPEMS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 294 – There isalistof architecture features forinclusion in thespecificationwhere appropriate. This list has been selected becausein particular circumstances one or more ofthefeatures could be used tocontrol theRISK ofaHAZARD. Forexample, the useofaCOMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS will effectively remove anyRISK that would result from thefailureof that component. Subclause 14.8 e) Partitioning offunctionality can be useful whenthere is a significant needfor rigorous safety validation ofPEMS. The software (firmware and application layers) isdistinctly divided into critical, non-critical andsupervisorysections. Partitioning is usedso that theinstructionsand dataof thecritical, non-critical and supervisory sections do not interfere with each other andthatthereisseparation of duties among thesections of thesoftware. If there is no separation of duties among the sections of the software,all softwareshould be definedas critical,to make sure that the analysis hastaken into consideration the critical section of the software. Requirementsfor separating critical codefrom non-critical codeincludeRISK ASSESSMENT of the entiresystem, RISK CONTROLstrategies employed, analysis of physical resources and ananalysis oflogical properties (e.g., control and data coupling). In general, partitioning should separate and isolate the safety-related functionality from thenon-safety-related functionality in the design and implementation. ThisPROCESScan minimize, orat least reduce, the VERIFICATION necessary to assure that data shared byor passed tothe critical section does not affect the specified operation of the safety critical code. Partitioning includesthe following steps: a) identification of critical, non-criticalandsupervisory sections. The means of identificationdepends uponthe modularity ofthe code, the programming language, the code designandother specification attributes; b)description oftheinterfacesbetween the critical and non-critical sections: 1) identification of data or variables global to thecritical andnon-criticalsections, modules, etc., identifiedin step a); 2)identification of any parameters that arepassed between critical and non-critical sections, modules, etc.,identifiedin step a); 3)description oftheflowof the data, variables or parametersidentified in steps b)1) and b) 2); 4) description of themechanism whichis usedto prevent datacorruption, overwriting orother errors of the above identified data, variables or parameterswhich wouldaffectsafety critical performance;c) validation of the integrity of the partition.Thiscanbe accomplished by functional testing and stress testing techniques. Subclause 14.8 g) to n)There isa listof itemstobe taken into consideration in the architecture specification. Thislisthas been selected because each of theseitems could influencethe choiceof architecture. Subclause 14.9 – Design and implementationThe technical solutions chosen need to be defined. It isoftenappropriate to decomposeaPEMS into subsystems. FigureH.1 shows examples ofPEMS/ PESS structures withdifferent amounts of decomposition. Reasonsfor decomposing a PEMScould include the following. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 295 – Keepingthe complexity ofsubsystems manageableThe lesscomplex the system the easier it is tounderstandand consequently easier to design and then maintain. The resulting design is more likely to becorrect and easier to test. Codingstandards should specify limits forcomplexity. ArchitectureThe system architecture could make it logicalto separate systems e.g. ifdiverse systems areneeded they shouldbeimplemented as distinctsubsystems. Modularity Modularity can facilitate the provision ofdifferent system options, reuseof anexisting provensubsystem and the extension ofsystem functionality. Physical componentsA sensibledivision ofphysical subsystemswill help the diagnosis andrepair of hardware faults. Different technologies Often different engineers will implement the hardware and the software design. Inthis case specifying each as a separate subsystem will enable each to be implemented independently. The overall system will only function correctly if each of its constituent subsystems has been adequately specified.This leads tothe requirement for a design specification foreachsubsystem. A design specificationfor a subsystem wouldtypically include a detailedinterface specification,and could include implementation details, e.g. algorithms. Each subsystem should be testedto showthatthe design specification has been correctly implemented. Thisleads to therequirement fora testspecification foreachsubsystem. The design andtest specifications can bedocumented in whatever form is practicable, e.g. they can beseparate documents or they can be combined in alarger document. Thedesignspecification and the test specification for each subsystemshould be identifiable. Examples of the elements of the design environment are given inH.4 a). Such elementswillhave an influence on the quality and correctness of the design. Some elements will havebeen identified as the suitably validated tools and PROCEDURES (see14.6.2). The descriptivedataregardingthe design environmentfacilitates VERIFICATION that thesuitably validated toolsandPROCEDUREShave been used. Subclause 14.10– VERIFICATIONISO 14971 requires VERIFICATION ofRISK CONTROL measures. Thereare additional requirements forPEMS. These are that: – theESSENTIAL PERFORMANCE is verified; and – thereisaVERIFICATION plan. ESSENTIAL PERFORMANCE is significant for PEMS becausethe PEMS uses aPESS to control its functions. ESSENTIAL PERFORMANCE will often depend onthe PEMS functions beingcarriedout correctly. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 296 – A VERIFICATION plan leaves it up to the MANUFACTURER how to achieve the requirementsof this clause. This isabetterand more flexibleapproach thanspecifyinghow to verify aPEMS in thisclause. The MANUFACTURER isresponsible for planning theVERIFICATION so thatit isadequately thorough and then to implement theplan. Therequirement listsactivities that affect the thoroughnessof theVERIFICATION andwhich need tobe planned. Subclause 14.11– PEMS VALIDATIONThe final phase of any PEMS DEVELOPMENT LIFE-CYCLE model isPEMS VALIDATION. PEMS VALIDATIONis intendedto assurethat the right product is built. Validation is important forPEMSbecauseunexpected interactions between functions might occur that can only be discovered by validation.PEMSVALIDATIONcan include tests for a highvolume of data, heavy loads or stresses, human factors, security, performance, configuration compatibility, fault testing,documentation andsafety. Independence is needed to avoidconflicts of interest and because the assumptions of the designer should not influence orlimit the extent of the PEMS VALIDATION. Examplesof level of independence include:– separate person; – separatemanagement; – separateorganization. Subclause 14.12 – Modification Typically the design of a PEMSis not completely newbut ispartly or even largely derived fromearlier design(s). Nevertheless, it might bepossible to treat the design asif it were completely new and to establish the RISK MANAGEMENT report anddemonstrate compliancewith therequirements of thisstandardwithout reference to previous documentation. If however the RISK MANAGEMENT report does need to includesome information from the documentationof the previous design(s), it is then necessary to confirm that allsuch informationremains validdespitethe changes introduced inthenew design. Subclause 14.13– Connectionof a PEMS byNETWORK/DATA COUPLING to other equipmentMany hospitals are operatingMEEQUIPMENT ina networked environment today. Originally, these networkswere installed tooptimize businesseconomic and technical area. For this, afast electronic data interchange is required. Today, these networksareused for medical applications withinthe hospital, between hospitals,and from home. Initially, the use was only the exchange oflaboratory data. Nowthere are large amounts ofdata transportedover the networks, suchas medical imagedata. Thereare further requestsfrom the user to get “real time” solutions (e.g. control of operation robots via network). Additional guidanceonNETWORK/DATA COUPLING is found inAnnex H.Subclause 15.1– Arrangements of controls andindicatorsofMEEQUIPMENTControls, instruments, indicating lamps, etc. that are associated with a specific function oftheMEEQUIPMENT shouldbe grouped together.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 297 – Subclause 15.2 – ServiceabilityThe exchange of such parts isexpectedtobe easyto perform, preferably without special TOOLS. In addition, the disassembly of thewornout part orofthepartexchanged preventivelyand the assembly of the spare one should not create a HAZARD. To ensure this, the instructionsfor performingsuchactivitieshave to be easy to understandand to follow, withoutintroducing anyRISK of mix-up. Subclause 15.3.2 – Push testENCLOSURES need tohave adequate rigidity if they are to maintaina level ofprotection frominternal live parts. This requirement is harmonizedwith the force test of IEC60950-1. The force isdependent on theperson handling theMEEQUIPMENT, not the weight of the MEEQUIPMENT. In most cases,the application of aforce of 250N is considered reasonably foreseeable. However therecan becaseswhere aRISK ASSESSMENT finds that the 45 N forceapplied overan area of 625 mm2, as required bythe second edition ofthis standard, wouldcontinue tobe anacceptable VERIFICATION method fordetermining anacceptable level ofRISK. For example, ultrasound transducers andsimilar small HAND-HELD APPLIED PARTS, which balancetheneeds of robustness with other needs relatingto efficacy andbiocompatibility,have establishedtrackRECORDS of safety and effectiveness over manyyears,and therefore could continue to use the older VERIFICATION test. Internal components arenot subjected to the force test of IEC60950-1because their robustness is verifiedper the testsof 15.3.4 and15.3.5.Subclause 15.3.3 – ImpacttestAn ENCLOSURE’Sresistance to impact isrequired toprevent unacceptableRISK during reasonably foreseeablemisuse. The energyof the test impact approximatesMEEQUIPMENTbeing accidentally struck byan objectin the hand of a passer-by or bya broomstick or mop handle during cleaning of thefloor. Thetest equipment has been simplified and harmonizedwith other standards containing ENCLOSURE impact requirements, including IEC60950-1. Where a MANUFACTURER feels the requirementsof this subclausearenot necessary tomitigate anunacceptableRISK, justification is documented in theRISK MANAGEMENTFILE per 4.5, along with an identification ofalternate requirements met. For example,FIXEDMEEQUIPMENT can have oneside oftheENCLOSURE protected by the floor, wall or ceiling.TheMANUFACTURER documents the evaluation of the probabilitythat the MEEQUIPMENT could bemoved or installed incorrectly. TheMANUFACTURER also evaluates and identifies, through theRISK MANAGEMENT PROCESS, what resistance toimpact the protected side of the ENCLOSUREneeds to have to ensure no unacceptableRISKS are generated by failure to comply with the original requirements of thissubclause. Subclause 15.3.4 – Drop testThe tests for HAND-HELDMEEQUIPMENT or itsparts thatarehand heldare different from the test for PORTABLE and MOBILE MEEQUIPMENTbecauseof thedifference in practical application. A drop surface of wood of density > 600 kg/m3 allowsselection of mostcommonhardwoods. Oak,beech,birch, ash and maple are acceptable. These varieties have similar hardness while hardwoods of density <600kg/m3 (e.g. mahogany, elm, sweet gum, cherry) andsoftwoodshave greatly decreasedhardness in comparison. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 298 – Subclause 15.3.4.2 – PORTABLE MEEQUIPMENTThis test represents NORMAL USE, as explained inthe rationale for 15.3.5. Thistest isnot intended to represent reasonably foreseeable misuse. There is not currently a test thatdirectly addresses freefall typereasonably foreseeable misuse, however it is felt the ball impact test in 15.3.3represents foreseeable misuse, albeit indirectly. As stated in4.2, if theRISK MANAGEMENT PROCESS concludesthat amore severetest is appropriate, this should bedone. Subclause 15.3.5 – Rough handling testContrary to what is often assumed,MEEQUIPMENTcan beused in a hostile environment. Incase ofemergency, MEEQUIPMENT iscarried or wheeledon trolleys over doorstepsand into elevators and subjected to bumps andvibration. Such conditions can in facttypify NORMAL USEfor some MEEQUIPMENT. Encountering obstaclesis considered commonplace and quite reasonably foreseeable misuse. Not all obstacles areclearly marked and theOPERATORcannot alwaysstop theMEEQUIPMENT in timeafter havingbecomeaware of the obstacleThe test requirementsof 15.3.5 are meant to judge resistance to rough handling, and notstability. Stability test requirementsfor MOBILEMEEQUIPMENTare in 9.4. The meaning of “in its normal direction of travel” is the direction(s) the MEEQUIPMENT is likelyto travel at themaximum normal speed. For most cases, this would betheforward direction.Some MEEQUIPMENT, such as a bed, is likely to travelin a forward or backward direction,atnormal speed, and thereforeeach test shouldbeconsidered for eachdirection.Subclause 15.3.6 – Mould stress relief testMany thermoforming PROCESSES can leave residual stresses in plastics. Because polymer chainsare held together by weak van der Waals bonds, these residual stresses can result inviscousflow (deformation).Elevatedtemperature results in weakening ofvan der Waalsbonds and an increase in the rateof viscous flow. Thermoplasticswith low melting temperatures, such aspolyethylene and polypropylene, are more susceptible tostress reliefdeformation than polymerswith higher melting temperatures, such as polycarbonate and polyetheramide. Compliance should be verified by analysis of the polymer properties, when possible. ThisVERIFICATIONshould consist of adocumented comparison of the maximum temperaturethepolymer will be exposed to in NORMAL USE and the polymer manufacturer’srecommendedtemperature userange. Subclause 15.3.7 – Environmentalinfluencesa) MEEQUIPMENT is often usedorstored inenvironmentalconditions that arewithin the INTENDED USE as declared by the MANUFACTER. In such cases no HAZARD is expected.However the environmental conditions could differfrom those declared and still the MEEQUIPMENT is expected to remain safe. To ensure this, the RESPONSIBLE ORGANISATIONhas to performthe periodic inspection and maintenance prescribed bytheMANUFACTURER. Theseactivities are expected to prevent any deteriorationof the safety level and alsodetectsigns ofcommencing of any suchdeterioration.To ensure this, theinstructions for preventivemaintenance have to be easy tounderstand and to follow, without introducingany RISK formix-upsor for overlooking of safety-relevant symptoms. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 299 – b) The exchange of such parts is expected tobe easy to perform, preferably without specialTOOLS. In addition, the disassembly of the worn out part or of the part exchangedpreventively and the assembly of the spare one should not create a HAZARD. To ensurethis, the instructions for performingsuchactivities have tobeeasy tounderstandand to follow, without introducing any RISK of mix-up. Subclause 15.4.3 – Batteries If a HAZARDOUS SITUATION might develop asa result ofexhaustion of thebattery, means should be providedtoforewarn of this condition. Whereappropriate,particular standards should specify the corresponding requirement. Subclause 15.4.4 – Indicators It isimportant for an OPERATOR and SERVICE PERSONNEL tobe able to determine the functional status of MEEQUIPMENT. In NORMAL USE, the OPERATOR needs to be able to distinguishbetween MEEQUIPMENT in stand-byand MEEQUIPMENT ina fully functional state. SomeMEEQUIPMENT has an extended warm-up period. Other MEEQUIPMENT has standby or batterycharging modes. It can be hazardous forMEEQUIPMENT to be left unattended in the wrong state. SERVICEPERSONNEL needto beableto determine whenMEEQUIPMENT is energized toavoidHAZARDS.Subclause 15.4.7.3 – Entry of liquids The former IPX8 ratingrequirement for footswitchesamounts tono more than“greaterprotection thanIPX7.” By making this requirement IPX6 minimum, the requirement sets adefined level of protectionwhile allowing higherlevelswhereappropriate. For equipmentusedonthe floor in areas where liquids are usually not found,the IPX1requirement is included becauseit is considered extremely likely that some wetting will occur. Subclause 15.5 – MAINS SUPPLY TRANSFORMERS ofMEEQUIPMENT and transformersprovidingseparation in accordancewith8.5Theaddition of“and transformers providingseparation inaccordancewith 8.5” to the originaltitle thatonly identified“Mains transformers” isintentional. The tests fortransformers shouldbe utilized any timethat the transformer is used to establish separation betweenOPERATORS, PATIENTS,etc.and aHAZARD. Revisions to 15.5 do not changesignificantly current methods (including thoseof thesecondedition of this standard) of testing. The methods and requirements were simplified and now include all different typesofprotectors like:PTCs, feedback control (switch mode powersupplies), primary or secondary over-current devices, etc.Thosetransformersthat have notbeen tested inaccordancewith the5X frequency and5X voltage testsof 15.5.2 to establishthe adequacy ofinsulation betweenthe turnsof awinding that areshorted at the terminals (rather thanexternal to the transformer) to assure that failure of that insulationwill not causemaximum allowable temperatures tobe exceeded.Because of the difficulties that would be encountered when trying to test transformers thatareRATEDforhighfrequencies (such asthose used in switchmode power supplies),the 2Xfrequency and voltage tests are specifiedinthose cases as well. The secondedition onlyapplied this test where the voltage exceeded 500V. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 300 – Subclause 15.5.1.1 – Transformers Outputwindingsarerequired to be“tested in turn” because under overloadconditions, testing all windings simultaneously can cause overtemperature devicestooperate which would not operate if only one winding was being overloaded.A single output winding being overloadedis actually quitelikely. Thereforethis combination of conditions is considered thelikely worstcase scenario. The intentof the requirement is totest under theworst-casecondition (nearly alwayswith either a full loadorno-load). Sucha worst case can be determined through evaluation of thetransformer design or byperforming afew spottests. Generally, testing all possible conditions to determine worst case isunnecessary. The limits of Table 31areapplied at a 25 °Cambient because of the impracticality ofperforming the overloadand short tests inside of a thermal chamber. Subclause 15.5.2 – Dielectric strength It is necessary to raise the frequency of the test voltage in proportion to the voltage toprevent saturation ofthe magnetic core and consequent veryhigh current. The electricalinsulationbetween theprimary winding and other windings, screens andthecore of a MAINS SUPPLYTRANSFORMER is presumed to have beeninvestigated by thedielectricstrength tests performed on the assembled MEEQUIPMENT as described in8.8.3. The dielectricstrength tests of 8.8.3 need not berepeated. Subclause 15.5.3– Construction of transformersused toprovide separation asrequiredby 8.5 Therequirementsspecified in IEC61558-1, Subclause5.12 aregenerally similar to those in the second edition of this standard but transformers complying with them are likely to be more readily available.Additionally, Annex UofIEC60950-1:2001 includesrequirements relating to the useof triple-insulated winding wireintransformers instead of a separate layer ofinsulation between windings (as would betraditionally be provided by bobbinsfor example). Transformers whichusethis method of separation between windings and which comply with all other requirementsofthis standard should generally be consideredtoprovide an adequatelevel ofBASIC SAFETY. Clause 16 –ME SYSTEMSIncreasingly, MEEQUIPMENTis being combined with other pieces of equipment that might not have originally beenintendedfor medical applicationto create systems where one or more ofthe elements of the system come intocontact with the PATIENT. Clause 16 provides requirements to ensure thesafety of the PATIENT whocould comeinto contact withMESYSTEMS. Clause 16 on MESYSTEMS is intended to be used byMANUFACTURERS of combinations ofelectrical equipment that include one or more items ofMEEQUIPMENT. The equipment can be separate items orcanbe in asingle ENCLOSURE ora combination ofthese cases.Clause16 is also intended tobe used by personnel from institutions formedical practicewho assemble or adapt MESYSTEMS, as theycan become theMANUFACTURERby that action. In this case, engineering expertise in the application of the electrical equipment design standards is required toensure that the MESYSTEMcomplies withall requirements of Clause 16. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 301 – More and more, suchMESYSTEMS comprise equipment originally manufacturedfor use in different specific applicationfields, not necessarily medical, that are connected with each otherin a direct or indirect way. MEEQUIPMENT complying with this standard can be connected with other, non-MEEQUIPMENT. Thelatter equipment might fully meet the requirements in thesafety standards applicableintheir specific applicationfield. However, they donot alwayscomply with the safety requirements for MEEQUIPMENT and, thereby, influencethe safety of the whole MESYSTEM. It is for thisreason that the MANUFACTURER isrequired to apply RISK MANAGEMENT to the whole MESYSTEM. One example of anadditionalHAZARD is the ignitionoffire when an MESYSTEM containingnon-MEEQUIPMENTis used in anOXYGEN RICHENVIRONMENT, possibly accidentally. Theelectricalequipment can besituatedeitherin a medically usedroom that is intended fordiagnosis, treatment or monitoring ofPATIENTS, orin anon-medically used room where no medical practice isperformed.Within amedically usedroom, electrical equipment might be placed inside oroutsidea volumethat isdefined asPATIENT ENVIRONMENT. There are two situations possible in medical practice.a)Where Clause16 does not apply Simultaneously operated MEEQUIPMENT, i.e. different MEEQUIPMENTconnected at thesametime to a PATIENT butnot connected to each other.SuchMEEQUIPMENT can influence each other. For example, high-frequency surgicalequipment in the operating theatre caninfluencePATIENT monitoring. NOTE  Assistance can be available from the instructions for use for eachMEEQUIPMENT. b) Where Clause 16 applies MESYSTEMS, consisting ofMEEQUIPMENTand possibly alsonon-MEEQUIPMENT, interconnected permanently ortemporarily for a certain purpose such as diagnosis or treatment ofa PATIENT. Examples: MESYSTEMS fordiagnostic X-ray examination,endoscopes with videocamera, PATIENT monitoring, ultrasoundequipment with apersonal computer, computed tomography or magnetic resonanceimaging.The various parts of such anMESYSTEM could be situated withinthePATIENT ENVIRONMENTor outside itbut still withina medically used room, or parts of the MESYSTEM could belocated in a non-medically used room containing, for example, electricalpower distributionor data processingequipment. Subclause 16.1 – General requirements for the MESYSTEMSThe basic requirement for the safetyof ME SYSTEMS is that, after installation orsubsequent modification, an MESYSTEMdoes not result in anunacceptableRISK.Compliance withtherequirements imposedonME SYSTEMS in thisstandardwill imply that theRESIDUAL RISK ispresumed to beacceptable, unless there isOBJECTIVE EVIDENCE to the contrary.The MANUFACTURER ofMESYSTEMS that can be reconfigured bytheOPERATOR or the RESPONSIBLE ORGANIZATION could be challenged to provide informationon all possiblecombinations ofthe equipment, which could represent anunreasonable burden. RISKMANAGEMENTmethods provide a very adequate means of determining which combination of items constitutes the largestRISKS, andwhichmeasuresneed tobe taken to provide for theadequate level ofsafety. Ultimately, compliance testing canbe done after assembly of the completeMESYSTEM. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 302 – Appropriate documentation concerning thestandardscompliance can be a declaration ofconformity by the MANUFACTURER or a certificate from a test house. MESYSTEMS, by theirnature, canbe frequently modified; Clause16 doesnot apply to themodificationof individual items in anMESYSTEMSubclause 16.2 – ACCOMPANYING DOCUMENTS ofanMESYSTEMThe documents that accompany anMESYSTEM intended forDIRECT CARDIAC APPLICATIONshould provide data on such items as: – use of rubber gloves; – use of stop-cocksmade ofinsulating material; –minimum distances betweenPATIENT and equipment being part of the MESYSTEM (PATIENT ENVIRONMENT); – instructionsabout how to use theMEEQUIPMENT in the typical medical application, for example, use of a catheter. Forsafety reasons, particularattentionshouldbe paid to the different levels ofRISK when, within the PATIENT ENVIRONMENT, electrodes or other body sensors are used on the PATIENT, externally and internally, including direct connectionstotheheart. Possible connectionsto the heart ofaPATIENTshouldbekept isolated from the equipment.The warning not to place MULTIPLE SOCKET-OUTLETS on thefloor isto prevent the ingress of liquids and toprevent mechanical damage. Furthermore, measuresshould be taken toensure that, when assembling ormodifying anMESYSTEM incorporating MULTIPLE SOCKET-OUTLETS, these are mounted insucha way as toprevent ingressof liquids and to avoid mechanicaldamageduringNORMAL USE and transportation. Relevant safety standardsfor non-MEEQUIPMENTcould specify or require disclosure of permissible environmental conditions. Accordingly, the environmental conditionspermitted forvarious items in anMESYSTEM can be different. The permissible environmental conditions for the MESYSTEM is tobe specified so that noHAZARD will arise whenoperating it withinthese specified limits. Subclause 16.3 – Power supplyThis requirement is toensure thesafety according to IEC60601-1at the MESYSTEM level.BASIC SAFETY afterassembly ismaintained, for example, by one or more of the following measures: – measures that are built-in within the MEEQUIPMENT, for example, separation ofrelevantcircuits;– SEPARATION DEVICES provided asACCESSORIES to the MEEQUIPMENT (see16.5); – SEPARATION DEVICES provided asACCESSORIES to the MESYSTEM; – separatingtransformer;– additional PROTECTIVE EARTH CONDUCTORS. Non-MEEQUIPMENT can providethe specified power supply forME EQUIPMENT in accordance with 5.5f), 7.9.2.14and 8.2.1. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 303 – Subclause 16.5 – SEPARATION DEVICESThe BASIC SAFETY of someMEEQUIPMENT depends on theprecondition thatany SIGNAL INPUT/OUTPUT PARTS areconnected only toequipment that isspecified for thispurpose,otherwiseLEAKAGE CURRENTS could beincreased byunwanted currents flowingthrough signal cables. HAZARDOUS SITUATIONS could occur if the SIGNAL INPUT/OUTPUT PART of MEEQUIPMENT is connected toequipment outside the medically used room, possibly in another building and therefore connectedto another mains supply branch circuit. A SEPARATION DEVICE prevents a HAZARD to thePATIENT orOPERATOR. Additionally, the inclusion of the SEPARATION DEVICE helps to avoid HAZARDSthrough malfunction ofequipment caused byunwantedcurrents flowing throughcables. The need for a SEPARATION DEVICE dependson theconfiguration of theMESYSTEM. Subclause 16.6 – LEAKAGE CURRENTSRelevant standards forsome non-MEEQUIPMENT can have limits forTOUCH CURRENTS that are higherthan required by Clause 16; these higher limits are acceptableonly outsidethePATIENTENVIRONMENT. It is essential toreduceTOUCH CURRENTS when non-MEEQUIPMENT is to be usedwithin thePATIENT ENVIRONMENT. LEAKAGE CURRENTreduction measures can include: – additional PROTECTIVELY EARTHED parts; – aseparating transformer; – anadditional non-conductiveENCLOSURE. Interconnecting cables andtheir connectorhousings are parts oftheENCLOSURE andthereforethe LEAKAGE CURRENT limits withinthe PATIENT ENVIRONMENT, as required in 16.6.1, areapplicable. If a MULTIPLE SOCKET-OUTLETwithout a separating transformer isused, the interruptionof its protective earthingcould result inTOUCH CURRENTS equal to thesum oftheindividual EARTH LEAKAGE CURRENTS. Subclause 16.6.3 – PATIENT LEAKAGE CURRENTFor ME EQUIPMENT, the maximumallowed values for PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT (applicable with severalAPPLIED PARTSconnected to theME EQUIPMENT)are given in Table 3 and Table 4; see also 8.7.3. AnME SYSTEM is to provide theequivalent level of safetyas providedby ME EQUIPMENT within the PATIENT ENVIRONMENT (see 16.1). Therefore, the same maximum values for PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT apply,regardless whether theAPPLIED PARTSare connected to thesame element of the ME SYSTEM or not.This holds for the operation of theME SYSTEM in NORMALCONDITION, as thesinglefault concept isnot applicable toanME SYSTEM. It should be noted that combinations of equipment or ofAPPLIED PARTS, made by the RESPONSIBLE ORGANIZATION or OPERATOR, that are outside the range ofcombinations indicated by the MANUFACTURER,could lead to HAZARDOUS SITUATIONS. Thiswarning holds in particular when combinations of equipment are usedfor medical purposes onthe samePATIENT, which have not been intended by their MANUFACTURER(S)to be usedin such combinations.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 304 – Subclause 16.7 –Protectionagainst MECHANICAL HAZARDSAttention should bepaid to the effects of interruptionscausing unplanned movements, removal of compression forces, and thesafe removal of PATIENTS from the PATIENT ENVIRONMENT when a HAZARDOUS SITUATION occurs. Subclause 16.9.2.1 – MULTIPLE SOCKET-OUTLETThesecond edition ofthisstandard used the defined term “auxiliary mainssocket-outlet(AMSO)” to describe a socket-outlet intended for provision of mainssupply to other MEEQUIPMENTorto other separateparts of theMEEQUIPMENT. The systems collateral standard, IEC60601-1-1 [13], defined a term “multiple portable socket-outlet(MPSO)”. Thetwo terms havebeencombinedintoa new term, “MULTIPLE SOCKET-OUTLET(MSO).” Subclause57.2e) of the second edition required that anAMSObedesignedso that it could not accept a MAINS PLUG. An exception for EMERGENCY TROLLEYS was allowed. With the combination of thetwo definitions and the change to 8.11.2 to require anyMSO onME EQUIPMENTto comply with 16.9.2.1, the need forrapid exchange in an emergency situation isreconciled with the needto restrict LEAKAGE CURRENT. Reassignment of the MAINS CONNECTION for the MESYSTEM isa dangerouspractice and beyond the scopeof this clause. See 16.2 for disclosure requirements.Excessive TOUCH CURRENTS can occur unless casual access for additional equipmentconnections is impeded orprevented. Subclause 16.9.2.1 c), 3rd dash MEEQUIPMENTwith a non-DETACHABLE POWER SUPPLYCORD has an impedancebetween the protective earth pin in the MAINSPLUG and any part that isPROTECTIVELYEARTHED thatdoesnot exceed 200 mΩ. Similarly, the MULTIPLE SOCKET-OUTLET has an impedance that doesnot exceed 200mΩ between itsMAINSPLUG and its socket-outlets. This results in an impedance thatdoes not exceed400mΩ between the MULTIPLE SOCKET-OUTLET MAINSPLUG and any part of MEEQUIPMENT that isPROTECTIVELYEARTHED. The impedanceofPROTECTIVE EARTHCONNECTIONS is allowed to exceed 200 mΩ whenthe relevant circuits have limited current capability (see 8.6.4 b)).In such cases in MEEQUIPMENT, thisresults in an impedancebetween theprotectiveearthpin in theMAINSPLUGand any part that isPROTECTIVELYEARTHEDthat exceeds 400 mΩ. Subclause 16.9.2.1 d)The TOUCH CURRENT of theMESYSTEM mustbe less than 500μA in SINGLE FAULT CONDITION. A separatingtransformer can be used as ameasureto reduce thatTOUCH CURRENT. Thereforeaseparating transformer withBASIC INSULATION is sufficient. TheDOUBLE orREINFORCEDINSULATION asrequired for isolating transformers isnot needed. The CLASSI requirement for the transformer assembly isnecessary to provideconnected equipment with a PROTECTIVE EARTH CONNECTION. Isolation monitoring of the separating transformer isnot necessary. SINGLE FAULT CONDITIONcan bedetected during routinemaintenance and the occurrence oftwo independent SINGLE FAULT CONDITIONSis of no concern.Thetransformer construction can be of atype with orwithout a PROTECTIVELY EARTHED centre tapped secondary winding. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 305 – Subclause 16.9.2.2 – PROTECTIVE EARTH CONNECTIONS in MESYSTEMSAll PROTECTIVE EARTH CONDUCTORS andPOWER SUPPLY CORDSshould be routed together. Within thePATIENT ENVIRONMENT it is important to limit potential differencesbetweendifferentparts of an MESYSTEM, and an adequate connection witha protectiveearthing system plays an important role in limiting that potential difference. It is therefore important to prevent interruption of that protective means to any part ofthe MESYSTEM. –The additional protectiveearthing could be used whenthe TOUCH CURRENTin SINGLE FAULT CONDITION exceeds the allowable limits. –The additional protectiveearthing is not necessary for MEEQUIPMENT complying withthisstandard. However, in thecase ofnon-MEEQUIPMENT thiswill prevent TOUCH CURRENTS exceeding allowable limits. –The use of aTOOL is not required todisconnect theMAINS PLUG because the MAINS PLUGwill disconnect boththe mains andthe protectiveearth. Clause 17 – Electromagnetic compatibility of MEEQUIPMENT andMESYSTEMSIEC60601-1-2specifies electromagnetic immunity test levels to minimize the effect of the electromagnetic environment on the MEEQUIPMENT and MESYSTEMS covered by thisstandard. It specifieselectromagnetic emissions limits to minimize theeffecton other equipment ofelectromagnetic disturbancesthatcould be emitted,intentionally or unintentionally, byMEEQUIPMENT and MESYSTEMS. It alsospecifies requirements foridentification, markingand documents so that the MANUFACTURER of the MEEQUIPMENT or MESYSTEM provides information to the RESPONSIBLE ORGANIZATION thatisessential indetermining the suitability of theMEEQUIPMENT or ME SYSTEM for the electromagnetic environmentof use, and in managing the electromagnetic environmentof use to permit the MEEQUIPMENT orMESYSTEM tomaintain BASIC SAFETY and provide its ESSENTIAL PERFORMANCE without disturbing other equipment. Electromagneticemissionrequirements arenecessary for the protection of: – safety services (e.g. police, fireand ambulance communications); – otherMEEQUIPMENT and MESYSTEMS; – non-MEEQUIPMENT (e.g. computers);– telecommunications(e.g. radio/TV, telephone,radio-navigation). Moreimportantly, electromagnetic immunity requirements are necessaryto assurethatMEEQUIPMENT andMESYSTEMS maintain BASIC SAFETY and continue toprovide their ESSENTIAL PERFORMANCEin thepresence of theelectromagnetic disturbances to which they can beexpected to be exposed during NORMAL USE. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 306 – Annex G – Protection against HAZARDS of ignition of flammable anaestheticmixtures(seealso the rationale for 11.4)Section six of the second edition of thisstandard has been moved to a normative annex. Thiswas done in recognition of the fact that flammable anaestheticsarerarely used and theiruseis expectedto cease entirely within a short period.However, it is also recognized that thepracticeofmedicinechanges frequently and that even now someMANUFACTURERS might still want tooffer MEEQUIPMENT forsuchapplications. In order toassure that the materialcontained in Sectionsix along withthe associated CATEGORY AP and CATEGORYAPGRATINGSremain available while improving the readability of the standard for most users, the materialhasbeen moved to Annex G.Subclause G.1.3 – Requirementsfor MEEQUIPMENTThemost devastating accidents with flammable anaestheticagents occur whenthe mixture of the agent with oxygen normally used isthat which will causethemost rapid combustion, a state that sometimes is describedas“detonation optimum.” The worst example of such anagent iscyclopropane, while the oxygen/ether mixture normally used is far below that point. Subclause G.5.3 – Low-energycircuits Thegraphs of Figure G.1, Figure G.2 and FigureG.3are given to assistin the design ofcircuits that fulfil the requirements for allowable limitsstated for CATEGORY AP MEEQUIPMENTwithout performing the ignition test.Extrapolation for highervoltages is not valid because the ignitioncondition of gases changesat higher voltages. Thelimit for inductancesis introduced because highinductancevaluesgenerally produce higher voltages. Subclause G.5.4 – External ventilation with internal overpressureThe amount of air or inert gas escaping from the MEEQUIPMENT by leakage isassumed to belimited so thathygienic conditionsin the medically used room are not disturbed appreciably. Forthe purposes of G.5.4andG.5.5 theterm “enclosure” can represent eithertheENCLOSUREasdefined in3.26or a distinct compartment or housing.Subclause G.5.5 – ENCLOSURESwith restricted breathingSubclause G.5.5 a)This requirement is regarded as sufficient to prevent ignitioninNORMAL USE during an operational periodof several hours sinceaverage conditionsinNORMAL USEare less stringent. Subclause G.6.2 – Power supplyThis requirement preventsthe introductionofvoltageshigher than thosepermitted by G.6.3. Such voltages can exist on earth wiring.Subclause G.6.3 – Temperatures and low-energycircuits Thegraphs of Figure G.4, Figure G.5 and FigureG.6are given to assistin the design ofcircuits that fulfil the requirements for allowable limits stated for CATEGORY APG MEEQUIPMENT, without performing the ignition test.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 307 – Annex B(informative) Sequence of testing B.1 General Tests should, if applicable, beperformedinthe sequence indicated below, unless otherwisestated byparticular standards. See also5.8.However, this does not preclude the possibility ofconducting a test that preliminary inspection suggests mightcause failure. The tests for radiation HAZARDSin Clause 10, biocompatibility in11.7, USABILITY in 12.2,alarmsystems in12.3, PEMS in Clause 14 and electromagneticcompatibility in Clause 17 can beperformedindependently from the tests in the followingsequence.The tests specified for MESYSTEMS in Clause 16 should be performed in the samesequenceas the testsfor MEEQUIPMENT. B.2 RISK MANAGEMENT PROCESS for MEEQUIPMENT or MESYSTEMS and ESSENTIALPERFORMANCESee 4.2 and4.3. B.3 General requirements See 4.1, 4.5to 4.10 (inclusive) and 5.1 to 5.7(inclusive). B.4 ClassificationofMEEQUIPMENT and MESYSTEMSSee Clause 6. B.5 Determination ofAPPLIED PARTS and ACCESSIBLE PARTSSee 5.9. B.6 MEEQUIPMENT identification, marking anddocuments See 7.2 to 7.8.2 (inclusive), Annex C.B.7Energy consumption (power input) See 4.11. B.8Limitation of voltage, current or energySee 8.4. B.9 Separationof parts See 8.5.1 to 8.5.4 (inclusive). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 308 – B.10 CREEPAGE DISTANCES and AIR CLEARANCESSee 8.9. B.11 HAZARDSassociated with moving parts See 9.2 except 9.2.2.4.1.B.12 HAZARDassociated with surfaces, corners and edgesSee 9.3. B.13 ServiceabilitySee 15.2. B.14Accuracy of controls and instruments and protection against hazardous outputs See12.1 and 12.4. B.15 InstabilityHAZARDSSee 9.4. B.16Noise, vibration and acoustic energySee 9.6. B.17Interruption of the power supply / SUPPLY MAINS to MEEQUIPMENTSee 11.8. B.18Protective earthing, functional earthingand potential equalizationofMEEQUIPMENTSee 8.6. B.19Excessive temperatures in MEEQUIPMENTSee 11.1. B.20 LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS at operating temperature See 8.4.2 and 8.7. B.21Humidity preconditioning treatment See 5.7. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 309 – B.22 Dielectric strength(COLD CONDITION) See 8.8.3. B.23 Defibrillation protection See 8.5.5. B.24 Expelled parts HAZARDSee 9.5. B.25Pressure vessels and parts subject to pneumatic and hydraulic pressureSee 9.7. B.26 HAZARDSassociated with support systems See 9.8. B.27 Mechanical strength See 15.3 and 9.2.2.4.1. B.28 HAZARDOUS SITUATIONS and fault conditionsSee Clause 13. B.29 MAINS SUPPLYTRANSFORMERSof MEEQUIPMENTand transformers providing separation in accordancewith 8.5 See 15.5. B.30 MEEQUIPMENT components and generalassemblySee15.4 and 8.10. B.31 MAINS PARTS, components and layoutSee 8.11. B.32Insulation otherthan wire insulation See 8.8.4. B.33Fire preventionandconstructional requirements for fireENCLOSURES ofMEEQUIPMENTSee11.2 and 11.3. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 310 – B.34Overflow, spillage, leakage, ingress ofwater, cleaning, disinfection,sterilization and compatibilitywith substances used with the MEEQUIPMENTSee 11.6. B.35 CATEGORY APand CATEGORYAPG MEEQUIPMENTSee11.4 and Annex G.B.36 VERIFICATION of markings See 7.2 to7.8.2 (inclusive), Annex C and 7.1. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 311 – Annex C(informative) Guide to marking and labelling requirements for MEEQUIPMENT and MESYSTEMSC.1 Marking on theoutside of MEEQUIPMENT, MESYSTEMSor their parts The requirements for marking on the outside ofMEEQUIPMENT and itsparts are foundin7.2. Additional requirements for marking on theoutside of MEEQUIPMENT, MESYSTEMS and theirparts are foundinthe subclauses listedin Table C.1.Symbols and safetysigns usedin marking on the outside ofMEEQUIPMENT are found in Annex D.Table C.1– Marking on the outside of MEEQUIPMENT, MESYSTEMS or their partsF F20F)Description of marking Subclause CATEGORY APG MEEQUIPMENT: marking of G.3.1 CATEGORY AP MEEQUIPMENT: marking of G.3.2 CATEGORY AP and APG:marking of major partsG.3.3 CATEGORY AP and APG MEEQUIPMENT: marking of parts G.3.5 Depressurizing pressure system elements: warning about 9.7.2 Emergency stop device actuator: marking of 9.2.4 Hazardous voltage: warning of8.11.1 i) Mass ofPATIENT, if designed for less than 135 kg: marking of 9.8.3.1 Moving parts: warning of 9.2.1 MULTIPLE SOCKET-OUTLET: marking of16.9.2.1 b) Overbalancing during transport: warning about 9.4.2.2 POTENTIAL EQUALIZATION CONDUCTOR terminal: marking of 8.6.7 Prohibition against pushing, leaning, resting:warning of 9.4.2.3 Reservoir or liquid storage chamber: marking of overflowHAZARD 11.6.2 MECHANICAL PROTECTIVE DEVICE intended to function only once: marking of 9.8.4.3 Separating transformer assembly: marking of16.9.2.1 d) Surfaces where application of force results in a RISK of overbalancing: marking of 9.4.2.3 Transport conditions: warning for 9.4.2.2 ___________ 20) See 7.2.1 for the minimum requirements for marking on ME EQUIPMENT and oninterchangeable parts.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 312 – C.2 Marking on theinside ofMEEQUIPMENT, MESYSTEMSor their parts The requirementsfor marking on the inside of MEEQUIPMENT and its parts are found in7.3.Additional requirementsfor marking onthe inside of MEEQUIPMENT, MESYSTEMS and theirparts are found in the subclauseslisted in Table C.2. Symbols used in marking on the insideof MEEQUIPMENT are found in Annex D. Table C.2 – Marking on the insideofMEEQUIPMENT, MESYSTEMS or their parts Description of marking Subclause Hazardous energies: marking of capacitorsorthe connected circuit parts 8.4.4 Hazardous voltage: marking of parts8.11.1 i) MAINS TERMINALDEVICES: marking of terminals other than terminalblocks 8.11.4.1 Separating transformer assembly: marking of16.9.2.1 d) C.3 Marking of controlsandinstrumentsThe requirementsfor markingof controls and instrumentsare found in7.4. Additionalrequirements for marking of controlsandinstrumentsare found in the subclauses listedin Table C.3.Table C.3 – Marking of controls and instruments Description of marking Subclause Controls: scale marking of15.4.6.1 b) Varying the temperature setting of THERMOSTATS: clear indicationof 15.4.2.2 a) C.4 ACCOMPANYING DOCUMENTS, general Therequirements forgeneral information tobe included in the ACCOMPANYING DOCUMENTS are found in7.9.1. Additional requirements forgeneral information to be includedin theACCOMPANYING DOCUMENTSare found inthe subclauseslisted in Table C.4. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 313 – Table C.4 – ACCOMPANYING DOCUMENTS, general Description of requirement Clause CATEGORY AP and CATEGORY APG MEEQUIPMENT and partsG.3.4 Defibrillation voltage, any necessary recovery time 8.5.5.1 b) Fixing of structures to floor, wall, ceiling, etc.9.8.1 Instability excluding transport: placement and loading of doors, drawers andshelves 9.4.2.2 e) Lifting points: indication of 9.4.4 a) Mass ofPATIENT,if support systems designed for less than 135 kg 9.8.3.1 Mass ofPATIENT, if support systems designed for more than 135 kg 9.8.3.1 MESYSTEMS: addition requirements 16.2 MEEQUIPMENT: placement of SAFE WORKING LOAD 9.4.2.4 c) Noise: protective means 9.6.2 b) SAFETY DEVICE intended to function only once: instruction tocall SERVICE PERSONNEL 9.8.4.3 C.5 ACCOMPANYING DOCUMENTS, Instructions for use Therequirements for information tobe included in the instructions for useare foundin7.9.2.Additional requirements for information to beincluded in the instructions forusearefound inthe subclauseslistedin Table C.5. Table C.5 – ACCOMPANYING DOCUMENTS, instructions for use Description of requirement Subclause ACCESSIBLE PARTS: instruction not to touch them and thePATIENT simultaneously8.4.2 c) ACCESSIBLE PARTS: instructions to theOPERATOR to open ACCCESS COVERS 8.4.2 c) APPLIED PARTS (hot or cold):temperatures and clinical effects of 11.1.2.1 APPLIED PARTSnot intended to deliver heat: temperature exceeding 41°C 11.1.2.2 Cleaning or disinfectionPROCESSES: specificationof 11.6.6 Foot-operated controls: intended for usein areas where liquids are likely to be found 15.4.7.3 b) Mass ofACCESSORIES9.8.3.2 MESYSTEMS: other equipment intended to provide power toMEEQUIPMENT 16.3 MOBILE MEEQUIPMENT: requirement that more than one person is needed to move 9.4.2.4 a) Moving parts: warning of 9.2.1 POTENTIAL EQUALIZATION CONDUCTOR terminal: information on the function and use of 8.6.7 Reservoir or liquid storage chamber: information on overflowHAZARD 11.6.2 Transport conditions: warning for 9.4.2.2 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 314 – C.6 ACCOMPANYING DOCUMENTS, technicaldescription The requirementsfor information to be included in the technical description are foundin 7.9.3.Additionalrequirements for information tobe includedin the technical description are found in the subclauseslistedin Table C.6. Table C.6 – ACCOMPANYING DOCUMENTS, technical descriptionDescription of requirement Clause CLASS IIMEEQUIPMENTwith isolated internal screens: explanation of8.6.9 External means of isolation: description of 8.11.1 b) Non-automatic discharging device for internal capacitors: specification of 8.4.4 Network requirements for PEMS intended to be connected to an outside network 14.13 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 315 – Annex D(informative) Symbols on marking (see Clause 7)Symbolsare frequently used onMEEQUIPMENT in preference to words with the intention of obviatinglanguage differences andpermittingeasier comprehension of a marking orindication, sometimes ina restricted space. New and improved symbols and safety signs havebeen introducedsince the publication of thesecondeditionof IEC60601-1 which necessitates changes inthe list ofapproved symbolsand safety signsfor use onMEEQUIPMENT. Chief among thesechanges is therevisionof theusage of symbol 24in TableD.1.  Thissymbolwasformally used to indicate a warningas well as an informative marking (e.g. this iswhere the HIGH VOLTAGE is connected). A new safety sign (3)inTable D.2has been addedtoindicate, “Warning:Dangerous Voltage.” In this editionof the standard, thesafety signsofTable D.2 are required where a warning is intended while the symbols in Table D.1 are usedwhen the intention issolely to inform. Similarly is the revision of the usage of symbol 10 in Table D.1, which was formerly used to indicate “attention: consult ACCOMPANYING DOCUMENTS”.That symbol is now used to indicatecaution. A new symbol (11) in Table D.1 has been added to indicate, “follow operatinginstructions”. Additionally, a new safety sign(10) in Table D.2 has been added to mark MEEQUIPMENT where failure to follow operating instructions couldplace thePATIENT orOPERATOR atRISK. Consistent use ofthese symbols and safety signs in all fields of use (e.g., medical, consumerproducts, and general transportation)will helpMEEQUIPMENTOPERATORS to becomefamiliarwith their meaning.Conversely, any inconsistent usewill leadtoconfusion and mistakes and jeopardize safety. IEC 60878 provides a usefulcompendiumof graphical symbols and safety sign used on electrical equipment in medical practice thatwerecomplied fromrelevant ISO and IECstandards. See also 7.5 and 7.6. Forsymbol requirements not met by the symbols in IEC 60878, refer inthe first instance to publishedIEC orISO symbols, notingthat, where necessary, two or more symbols can begrouped together toconvey aparticularmeaningand that, provided the essential communicative characteristicsofthe basic symbol are maintained, some latitude in graphicdesign ispermissible. The colours of symbols are not specified, except for the background of the AP and APG symbols (see Clause G.3). The colours of safety signs arespecified inISO 3864-1. In the following tables, the symbol graphic and title are provided for information. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 316 – Table D.1 – General symbols No. Symbol Reference Title 1 IEC 60417-5032 Alternating current 2 IEC 60417-5032-1 Three-phase alternating current 3 IEC 60417-5032-2 Three-phase alternating current with neutral conductor 4 IEC 60417-5031 Direct current5 IEC 60417-5033 Both direct and alternating current 6 IEC 60417-5019 Protective earth (ground) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 317 – Table D.1 (continued)No. Symbol Reference Title 7 IEC 60417-5017 Earth (ground)8 IEC 60417-5021 Equipotentiality9 IEC 60417-5172 CLASS IIequipment 10 ISO7000-0434A Caution In case of application as a safety sign, the rules according to ISO 3864-1 are to be adhered to. See safety sign ISO 7010-W001 (Table D.2, safety sign 2). 11 ISO 7000-1641Operating instructions12 IEC 60417-5007 “ON” (power) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 318 – Table D.1 (continued)No. Symbol Reference Title 13 IEC 60417-5008 “OFF” (power) 14 IEC 60417-5010 “ON” / “OFF” (push-push) NOTEEach position, "ON" or "OFF", is a stable position.15 IEC 60417-5011 “ON” / “OFF” (push button) NOTE"OFF" is a stable position, whilst the "ON" position only remains during the time the button is depressed.16 IEC 60417-5264 “ON” for part of equipment 17 IEC 60417-5265 “OFF” for part of the equipment 18 IEC 60417-5638 Emergency stopBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 319 – Table D.1 (continued)No. Symbol Reference Title 19 IEC 60417-5840 TYPE B APPLIED PARTNOTESubclause 7.2.10 requires that, for clear differentiation with symbol 20, symbol 19is not to be applied in such a way as to give the impression of being inscribed within asquare. 20 IEC 60417-5333 TYPE BF APPLIED PART21 IEC 60417-5335 TYPE CF APPLIED PART22 IEC 60417-5331 CATEGORY AP equipment 23 IEC 60417-5332 CATEGORY APG equipment 24 IEC 60417-5036 Dangerous voltage BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 320 – Table D.1 (continued)No. Symbol Reference Title 25 IEC 60417-5841 DEFIBRILLATION-PROOFTYPE B APPLIED PART26 IEC 60417-5334 DEFIBRILLATION-PROOF TYPE BF APPLIED PART27 IEC 60417-5336 DEFIBRILLATION-PROOFTYPE CF APPLIED PART28 ISO 7000-1051Do not reuse BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 321 – 1 Table D.2 – Safetysigns No. Safetysign Reference Title 1 ISO 3864-1,Figure 3 Template for constructing a warning sign NOTEBackground colour: yellowTriangular band: Black Symbol or text: Black2 ISO 7010-W001 General warning sign 3 IEC 60878 ISO 3864-B.3.6 a Warning: dangerous voltage 4 ISO 7010-P001and ISO 3864-1,Figure 1 General prohibition sign  and Template for constructing a prohibition sign NOTEBackground colour: whiteCircular band and slash: redSymbol ortext: black5 ISO 7010-P017No pushing 6 ISO 7010-P018No sitting Š‹BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 322 – Table D.2 (continued)No. Safetysign Reference Title 8 ISO 3864-1 Figure 2 Template for constructing a mandatory action sign NOTEBackground colour: blueSymbol or text: white9 ISO 7010-M001 General mandatoryaction signa The description of this commonly used safety sign appeared in Annex B of ISO 3864:1984. When the safety signs were collected in ISO 7010, this sign was not migrated to the new standard. ISO 3864:1984 was superseded by ISO 3864-1 and ISO 7010 in January 2003. It is expectedthat this safety sign will be added to ISO 7010 in an upcoming amendment. Š‹7 ISO 7010-P019No stepping on surface 10 ISO 7010-M002Refer to instruction manual/ booklet NOTE On ME EQUIPMENT "Follow instructions for use” ˆ‰BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 323 – Table D.3 – General codes 1 NIEC 60445 Connection point for the neutral conductor onPERMANENTLY INSTALLED equipment 2 IPN1N2IEC 60529 N1 =0 Non-protected  1 Protected against solid foreign objects of 50 mm∅ andgreater 2 Protected against solid foreign objects of 12,5 mm∅and greater  3 Protected against solid foreign objects of 2,5 mm∅and greater  4 Protected against solid foreign objects of 1,0 mm∅and greater  5 Dust-protected 6 Dust-tightN2 =0 Non-protected 1Protection against verticallyfalling water drops2Protection against verticallyfalling water drops whenENCLOSURE tilted up to 15°3Protected against spraying water 4Protected against splashing water5Protected against water jets6Protected against powerful water jets7Protected against the effects of temporary immersion in water  8Protected against the effects of continuous immersion in water NOTEWhen a characteristic numeralis not required to bespecified, itis replaced bythe letter“X” (“XX” ifboth numerals are omitted).BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 324 – Annex E(informative)Examples of the connection of the measuring device (MD) formeasurement of the PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT(see 8.7)1 MD46 ME EQUIPMENT withTYPEB APPLIED PARTFrom allPATIENT CONNECTIONS connectedtogether. For legends, see Table 5 IEC   2442/05 Figure E.1 – TYPE B APPLIED PART1 MD46 ME EQUIPMENT withTYPEBF APPLIED PARTFrom and to allPATIENT CONNECTIONS ofa single function connected together. For legends, see Table 5 Single functionIEC2443/05 Figure E.2 – TYPE BF APPLIED PARTBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 325 – 1 MD46 ME EQUIPMENT withTYPECF APPLIEDPARTFrom and to everyPATIENT CONNECTIONFor legends, see Table 5 IEC   2444/05 Figure E.3 – TYPE CF APPLIED PART1 MD46 ME EQUIPMENT withTYPEB APPLIED PART, TYPE BFAPPLIED PART or TYPE CF APPLIED PARTBetween any singlePATIENT CONNECTIONand allotherPATIENT CONNECTIONSFor legends, see Table 5 IEC   2445/05Figure E.4 – PATIENT AUXILIARY CURRENT1 MD46 ME EQUIPMENT withMANUFACTURERspecified loading of the PATIENT CONNECTIONSof the APPLIED PARTFrom and to everyPATIENT CONNECTIONForlegends, see Table 5 Load IEC 2446/05 FigureE.5 –Loading of thePATIENT CONNECTIONSif specified bytheMANUFACTURERBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 326 – Annex F  (informative) Suitable measuring supply circuits MainsT1V 1 S5P1P1S1IEC2447/05 For legends, see Table 5. Figure F.1 – Measuring supply circuit with one side ofthe SUPPLY MAINS at approximately earth potential (see 8.7.4.2) Mains T1V 1 P1S2V V1V2S1P1IEC   2448/05For legends, see Table 5. Figure F.2 – Measuring supply circuit withSUPPLY MAINSapproximatelysymmetrical to earth potential (see 8.7.4.2) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 327 – MainsT1V1 P1S1VVS2S3V1V2V3L1L2L3(Neutral) P1P1P1IEC   2449/05 For legends, see Table 5. FigureF.3 –Measuring supplycircuit for polyphaseMEEQUIPMENTspecified for connection to a polyphaseSUPPLY MAINS(see 8.7.4.2) MainsT1V1 P1S1VVS2P1V1V2V3L1 L2 L3 (Neutral)IEC   2450/05 For legends, see Table 5. FigureF.4 –Measuring supplycircuit for single-phaseMEEQUIPMENTspecified for connection to a polyphaseSUPPLY MAINS(see 8.7.4.2) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 328 – MainsT1V 1 P2S1S10S8P2P2P2FEPE P1P1S2S3S52IEC   2451/05 For legends, see Table 5. Figure F.5 – Measuring supply circuit for MEEQUIPMENT having a separate powersupplyunit orintended to receive its powerfrom another equipment in an MESYSTEM(see 8.7.4.2) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 329 – Annex G  (normative) Protection against HAZARDS of ignitionof flammable anaesthetic mixtures NOTE This annex replaces the former Section Six: “Protection against HAZARDS of ignition of flammableanaesthetic mixtures” of the second edition.G.1 Introduction G.1.1 ApplicabilityWhere MEEQUIPMENT is used in areasin which flammable anaestheticsor flammableagents for disinfection or skin cleaning are applied, an explosion RISK can exist if such anaesthetics or agents are mixed withair, or with oxygenor nitrous oxide.Ignitionof sucha mixture can be caused by sparks or by contact with parts havinga highsurface temperature.Sparks can be caused where electrical circuits areopened orclosedby operation of switches, connectors, fuses orOVER-CURRENT RELEASES and the like. In HIGH VOLTAGEparts, sparks can be caused bycorona. Static discharges can cause sparks. The probability of occurrence of the ignition ofsuchanaesthetic mixtures depends on theirconcentration, the appropriate minimum ignitionenergy, the presenceof highsurfacetemperatures and the energy of sparking. G.1.2 Industrial equipmentand componentsTheconstructionalrequirements of IEC60079-0are generally not appropriate forMEEQUIPMENTfor several reasons: a)they lead to constructions of asize, weight ordesign that are not applicable for medical reasons orthat cannot be sterilizable; b)some constructions allow an explosion inside anENCLOSURE, but prevent propagationoutside it. Such a construction, which might be inherently safe, would be unacceptable in anoperating theatrewhere continuity of operation ofMEEQUIPMENT isessential;c) industrial requirementswere made for flammable agents mixed with air. They cannot beapplied to mixtures with oxygen ornitrousoxideused in medical practice; d) in medicalpractice flammable anaesthetic mixtures occur onlyinrelatively small quantities. However some ofthe constructions describedin IEC60079-0 are acceptable forCATEGORY APMEEQUIPMENT (seeG.5.1). G.1.3*  Requirements for MEEQUIPMENTIn this annex, thelocationof flammableanaesthetic mixtures isdescribed: – as much as necessaryfor theconstructionofMEEQUIPMENT, asminimum for specifiedconditionsof exhaust and absorption; BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 330 – – as much as necessary for the allocation of MEEQUIPMENT and theconstruction of theelectrical installation in the IEC 60364series. The recommendations, limitsand tests of thisannex arebased on the resultsof statistical considerations obtained fromexperimentswiththemost readily flammable mixtures of ethervapour with air and with oxygen, using the test apparatus described in Clause G.7. This isjustified becausecombinationswith ether have the lowest ignition temperaturesand thelowestignition energies of commonly used agents. Wheretemperatures or circuit parametersofMEEQUIPMENT used in a FLAMMABLE ANAESTHETIC MIXTURE WITHAIR exceed allowable limits and sparking cannot be avoided the relevant parts and circuits can be enclosed in ENCLOSURESwith pressurized inert gas or clean air or inENCLOSURES with restricted breathing. ENCLOSURES withrestricted breathing delay the build-upof an ignitable concentration. They arerecognized because it isassumed that a periodin whichMEEQUIPMENTis used inaFLAMMABLE ANAESTHETICMIXTURE WITH AIR is followed by a period of ventilation during whichsuch a concentration willdisappear. For MEEQUIPMENT containingor usedin aFLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN ORNITROUS OXIDE, requirements, limits and tests are far more stringent. These recommendations apply not only to NORMAL CONDITION but, additionally, in the SINGLEFAULT CONDITION, as indicated in4.7. Only two exemptions from an actual ignition test arerecognized, thesebeingeither the absence of sparks and limited temperature or limitedtemperature and restricted circuit parameters.G.2Locations and basic requirements G.2.1 Parts ofCATEGORY APGMEEQUIPMENTParts of CATEGORY APGMEEQUIPMENT in which a FLAMMABLE ANAESTHETIC MIXTURE WITH AIRoccurs shallbe CATEGORY AP or APG MEEQUIPMENT and shall comply with the requirementsof Clause G.3, G.4 and G.5.G.2.2 FLAMMABLE ANAESTHETIC MIXTURE WITHAIRWhere a FLAMMABLE ANAESTHETIC MIXTURE WITH AIR occursbecauseof a leakageor dischargeof a FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE from anENCLOSURE, it isconsidered to propagate toa volume surrounding the leakage or discharge point atadistance from 5 cm to25 cm from such a point.G.2.3 FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDEA FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE may be contained in acompletely or partlyenclosedMEEQUIPMENT part andinthe PATIENT’Srespiratory tract. Such a mixture isconsidered to propagate to a distance of 5cm from anENCLOSURE part whereleakage ordischarge occurs. G.2.4 MEEQUIPMENT specified for use with FLAMMABLE ANAESTHETICMIXTUREWITH AIRMEEQUIPMENTor parts thereof specifiedfor use withFLAMMABLE ANAESTHETIC MIXTURE WITH AIR(in a location defined in G.2.2) shall be CATEGORY AP or APG MEEQUIPMENT and shall complywith therequirementsof  ClauseG.4 andG.5.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 331 – G.2.5 MEEQUIPMENT specified for use with FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDEMEEQUIPMENT or parts thereof specifiedfor use withFLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE(ina location defined inG.2.2) shall beCATEGORY APGMEEQUIPMENT and shall comply with the requirements of G.4 and G.6. Compliance withthe requirements ofG.2.3 through G.2.5 (inclusive) is checked by inspectionand bythe appropriate tests of Clause G.3, G.4 and G.5. These tests shall be performed after applicabletests accordingto 11.6.6 and 11.6.7. G.3 Marking,ACCOMPANYING DOCUMENTSG.3.1 CATEGORY APG marking CATEGORY APGMEEQUIPMENT shall be markedon a prominent location with a green-colouredband atleast 2cm wideimprinted withthe characters “APG” (see symbolIEC60417-5332(DB:2002-10) (Table D.1, symbol 23)). The lengthofthe green-colouredband shouldbeatleast 4 cm. The size of the markingshould be aslarge as possiblefor the particular case. If thismarking is impossible, the relevant information shall begiven in the instructions for use. Compliance is checked byinspectionand byapplicationof thetests and criteriain 7.1.2 and 7.1.3.G.3.2 CATEGORY AP marking CATEGORY AP MEEQUIPMENT shall bemarked ona prominent location with a green-coloured circle of at least 2cm diameter, imprinted withthe characters “AP” (see symbol IEC 60417-5331(DB:2002-10) (Table D.1, symbol 22)). Thesize of themarkingshould beas largeas possible for theparticular case. If this markingis impossible, the relevant information shall begiven in the instructions for use. Compliance is checked byinspectionand byapplicationof thetests and criteriain 7.1.2 and 7.1.3. G.3.3Placement of markingsThe marking according to G.3.2and G.3.3shall be present on the majorpart of the MEEQUIPMENT if thispart isCATEGORY AP or CATEGORY APG. It need notbe repeatedondetachableparts thatcan onlybe used togetherwith themarkedMEEQUIPMENT. Compliance is checked byinspection. G.3.4 ACCOMPANYING DOCUMENTSACCOMPANYING DOCUMENTS shall contain anindicationto enablethe RESPONSIBLE ORGANIZATION to distinguish the parts ofMEEQUIPMENT (see G.3.5) thatareCATEGORY AP andCATEGORY APG. Compliance is checked byinspection.G.3.5Marking when parts ofME EQUIPMENT are CATEGORY AP or CATEGORY APGOn MEEQUIPMENT in which only certain MEEQUIPMENT parts are CATEGORY AP or CATEGORY APG, the marking shall clearly indicate which parts are CATEGORY AP orCATEGORY APG. Compliance is checked byinspection.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 332 – G.4Common requirements for CATEGORY AP and CATEGORY APG MEEQUIPMENTG.4.1 Electricalconnectionsa) CREEPAGE DISTANCES andAIR CLEARANCES between the connection points ofPOWER SUPPLYCORD shall be according to THE Table 12 values for oneMEANS OF PATIENT PROTECTION. b)Connections, except those in thecircuitsdescribedinG.5.3 and G.6.3,shall be protectedagainst accidental disconnectioninNORMAL USE or shall be so designed that connectionor disconnection can be performed only withthe use ofaTOOL. c) CATEGORY AP and CATEGORY APGMEEQUIPMENTshall not be provided with a DETACHABLE POWER SUPPLYCORD unless the circuit complies withthe requirements ofG.5.3 and G.6.3. Compliance is checked byinspection ormeasurement. G.4.2 Constructiondetailsa) Opening ofan ENCLOSURE providing protection against the penetration ofgases orvapoursinto the MEEQUIPMENT orinto parts thereof shall be possibleonly with theaid ofaTOOL. Compliance is checked byinspection. b)To minimize arcing and sparkingduetoforeign objects penetratingtheENCLOSURE: – top covers of ENCLOSURES shall have no openings; openings for controls are permitted if these openings are coveredby the control knob; – openings in side-coversshall havesuchdimensions that penetration byasolid cylindrical objectof morethan4 mm diameter is prevented;– openings in base plates shall have such dimensionsthat penetration bya solid cylindricalobject ofmore than 12mm diameter isprevented.Compliance is checked bymeans of a cylindrical test rod of 4mmdiameter for side-covers and 12mm diameter for base plates. The test rod is not to enter the ENCLOSURE when applied in allpossible directions without appreciable force. c) Where insulationof electrical conductors equal to oneMEANS OF PATIENT PROTECTION may contact a part containing aFLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDEorignitable gases alone or oxygen, a short circuit ofthese conductors or a short circuit of oneconductor to aconductive part containing the gas or mixtureshall not result in loss ofintegrity of such a part or result inan inadmissible temperature or in a HAZARD in suchapart (see G.6.3 a)). Compliance ischecked by inspection. Incase of doubt, a short-circuit test(without explosive gases) should be performedandthetemperature inthe relevantpart should bemeasuredif possible. The short-circuit test need not be performedif the product ofthe open-circuit voltagein volts andthe short-circuit currentinamperesdoes not exceed 10. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 333 – G.4.3Prevention of electrostatic charges a)Electrostatic chargesshall be prevented onCATEGORY AP and CATEGORY APGMEEQUIPMENTby a combination of appropriate measures such as: – theuseof antistatic materialswith a limitedelectrical resistanceas specified inG.4.3 b), and–provision of electrically conductive paths from MEEQUIPMENT or its parts toaconductive flooror to the protectiveearth system or the potential equalizationsystem or via wheels to anantistatic floor of the medically usedroom. b)The electrical resistancelimits of anaesthetictubing, mattresses and pads, castor tyresand otherantistatic material shall comply with ISO2882.Compliance with the allowable resistancelimitsgivenin ISO 2882 is checked bymeasurements according to ISO1853, ISO 2878and ISO23529.G.4.4 CoronaParts and components of MEEQUIPMENT operating at morethan2 000V a.c. or morethan2 400 V d.c. thatarenot includedinENCLOSURES in compliance with G.5.4or G.5.5 shall be sodesignedthat corona cannot be produced. Compliance is checked byinspection andmeasurement. G.5Requirements and tests for CATEGORY APMEEQUIPMENT, parts andcomponents thereof G.5.1 General MEEQUIPMENT,its partsorcomponents shall not igniteFLAMMABLE ANAESTHETIC MIXTURES WITH AIR inNORMAL USE andNORMAL CONDITION. MEEQUIPMENT, its parts or components complying with one ofSubclauses G.5.2 to G.5.5 (inclusive)are consideredto comply withthe requirement ofthis subclause.MEEQUIPMENT, itsparts orcomponents complyingwiththe requirements of IEC60079-0 for pressurized ENCLOSURES (IEC60079-2), forsand-filledENCLOSURES (IEC60079-5) orfor oil-immersedequipment (IEC60079-6) as well aswith the requirements of this standard(excluding thoseofG.5.2 to G.5.5), areconsidered tocomply with therequirements for CATEGORY AP MEEQUIPMENT. G.5.2 Temperature limits MEEQUIPMENT, its parts orcomponentsnot producing sparks and not producing operating temperatures of surfaces, in contact with gas mixtures inNORMAL USE and NORMAL CONDITION, exceeding 150°C in case of restrictedvertical air circulation by convection, or exceeding 200 °Cin case of unrestricted vertical air circulation,if measured at an ambient temperature of 25°C, are consideredto comply withthe requirements ofG.5.1. Theoperating temperatures are measured during the tests mentionedin11.1. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 334 – G.5.3 *  Low-energy circuitsMEEQUIPMENT, itsparts orcomponents that may produce sparks inNORMAL USE and NORMALCONDITION of the MEEQUIPMENT (forexample, switches, relays, plug connectionsthat can be detached without the use of a TOOL, includingconnections insideMEEQUIPMENT that are notsufficiently locked orsecured, and brush motors) shall complywiththe temperaturerequirements of G.5.2 and additionally the voltage Umax and thecurrent Imax, which can occur in theircircuits, taking intoaccount the capacitance Cmax and the inductanceLmax shall complywith the following:Umax≤UzR with a given current IzR, seeFigure G.1, Umax≤Uc witha given capacitance Cmax, see Figure G.2,Imax≤IzR witha given voltage UzR, see Figure G.1,and Imax≤IzL with a given inductance Lmax and a Umax≤ 24V, see FigureG.3. – The graphs of Figure G.1, Figure G.2 and Figure G.3 havebeen obtainedwith the testapparatus according to G.6with the most readily flammable mixturesof ether vapour withair (ether volumepercentage 4,3 ± 0,2 %) for an ignition probability (without safety factor) of 10-3. –Extrapolation of thegraph of FigureG.1 is allowedfor combinationsof currentsandcorresponding voltageswithin thelimitationsIzR⋅⋅UzR≤ 50W.Extrapolation for voltagesof more than 42 V isnot valid. – Extrapolation of thegraphof Figure G.2 isallowed forcombinations ofcapacitancesand corresponding voltageswithin thelimitations: mJ2,122≤UCExtrapolation for voltagesof more than 242 V isnot valid. If the equivalent resistanceR is lessthan 8000Ω, Umax isadditionally determined with the actual resistanceR. –Extrapolation of thegraph of FigureG.3 is allowedfor combinationsof currentsandcorresponding inductances withinthelimitations mJ3,022≤ILExtrapolation forinductanceslarger than900 mH isnot valid.– Voltage Umax is takenas the highest supply voltage occurring in the circuit underinvestigation withthe sparking contact open, taking into account the MAINS VOLTAGEvariationsrequired in 4.10. – Current Imaxis taken as the highest current flowing in thecircuit under investigation withthesparking contact closed, taking intoaccount theMAINS VOLTAGE variationsrequired in4.10. – Capacitance Cmax and inductance Lmax, are taken as the values that occur at thecomponent under investigation that produces sparks inthe MEEQUIPMENT. – If thecircuit issuppliedwitha.c., the peak value is taken into account. –If the circuitis complicated and consists of more than one capacitance,inductanceand resistance, or a combination thereof, an equivalent circuit is calculatedto determine theequivalent maximum capacitance, the equivalent maximum inductanceand additionally theequivalent Umax and Imax, eitheras d.c. valuesorasa.c. peak values. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 335 – Compliance is checkedeither bytemperaturemeasurement and determination of Umax, Imax, R, Lmax and Cmaxand application of Figure G.1, Figure G.2 andFigure G.3,or byexamination ofthe design data. RUTest apparatus10 5 2 1 0,5 0,2 0,1 10 20 50 100 UzR   V IzR A UzR = 42 VIzR⋅UzR = 50 WNon-allowable combinationsAllowable combinationsIEC   2452/05 Figure G.1– Maximum allowable current IZRas a function of the maximum allowable voltageUZRmeasured in a purely resistive circuit with the mostflammable mixture ofether vapourwith airBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 336 – 500 100 50 20 10 0,05 0,1 0,2 0,5 1 2 5 10 20CmaxμF CUR ≥ 8000 ΩaTest apparatusNon-allowable combinationsAllowable combinationsUzC = 242 V UzCV 1/2 CU2 = 1,2 mJIEC   2453/05a 8 000Ω or the actual resistance, if R is less than 8 000ΩFigure G.2– Maximum allowable voltage UZC as afunction ofthecapacitanceCmaxmeasured in acapacitive circuitwiththemostflammable mixtureof ether vapour with air 1 000 500 200 100 50 20 2 5 10 20 50 100200500 1000Lmax  mHLmax = 900 mHTest apparatus L24 VRNon-allowable combinationsAllowable combinations 1/2 LI2 = 0,3mJIzLmAIEC   2454/05Figure G.3 – Maximum allowable current IZL asa function of the inductance Lmaxmeasured in an inductive circuitwiththemostflammable mixtureof ether vapour with air BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 337 – G.5.4 * External ventilationwith internaloverpressureWhere MEEQUIPMENT, its parts or componentsare enclosed in anENCLOSURE with external ventilation by means of internal overpressure the following requirementsshall apply. a) FLAMMABLE ANAESTHETICMIXTURES WITH AIR that might have penetrated into the ENCLOSUREof MEEQUIPMENTor of an MEEQUIPMENT part shall beremoved by ventilation before the MEEQUIPMENT or theMEEQUIPMENTpart can be energized, and subsequently the penetration of suchmixtures during operation shall be prevented bymaintenance ofoverpressure within theMEEQUIPMENT or theMEEQUIPMENT part by meansof air not containing flammable gases or vapoursor by means ofa physiologically acceptable inert gas (forexample nitrogen). b) The overpressure inside the ENCLOSURE shall be at least 75 Pa in NORMAL CONDITION. The overpressure shall be maintainedat the site of potential ignitionevenif the air orinert gas can escape through openingsin the ENCLOSURE thatare necessary for thenormaloperation of MEEQUIPMENTor its parts.EnergizingMEEQUIPMENT shall only be possible after the required minimum overpressurehas beenpresent for a timesufficient to ventilate therelevantENCLOSUREso that the displaced volume of air or of inert gas is at least five times the volume of the ENCLOSURE. (However, MEEQUIPMENTmay beenergizedat any timeor repeatedly if theoverpressure is continuously present.)c) If theoverpressure drops below 50Paduring operation,ignition sourcesshall be de-energized automatically by means that either shall be located in a place where the requirements and testsof Clause G.4 do not apply, orcomply with the requirements of Clause G.5.d) The external surface ofthe ENCLOSURE inwhich the internaloverpressureis maintained shall not attaininNORMAL CONDITION and NORMAL USE an operating temperature exceeding150 °C, measured in anambient temperature of 25 °C. Compliance with therequirements ofG.5.4a) toG.5.4d) ischecked by temperature,pressureand flow measurementsand inspectionof thepressure monitoringdevice.G.5.5 ENCLOSURESwith restricted breathingWhere MEEQUIPMENT, its parts or components are enclosedin anENCLOSURE withrestrictedbreathing the following requirements shall apply:a) * ENCLOSURES with restricted breathing shall beso designed that the formation of a FLAMMABLE ANAESTHETIC MIXTURE WITHAIR insidethe ENCLOSURE doesnot occurwhilst the ENCLOSURE is surroundedby aFLAMMABLE ANAESTHETIC MIXTURE WITHAIR of a highconcentration fora periodofat least 30min but without any pressure difference to the space inside theENCLOSURE. b) If therequired tightness isobtainedby gaskets orsealing, the material usedshall therefore be resistant to ageing. Complianceischeckedby application of test B-b of IEC60068-2-2, Clause 15, temperature 70 °C ± 2 °C, duration 96 h. c) If the ENCLOSURE containsinletsfor flexible cords,their gas-tightness shall be maintainedwhenthe cords arestressed bybending orpulling. The cords shall befitted withadequateanchorages to limit these stresses (see 8.11.3.5). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 338 – Compliance with the requirements of G.5.5 a), G.5.5 b) and G.5.5 c) ischecked byapplication of the following tests: After completionof the testof G.5.4b) if relevant, an internal overpressureof 400Pa iscreated and 30 pulls of the value shown in Table G.1 are applied to each flexible cordalternately, in theaxial direction of thecordinlet andin the least favourableperpendicular direction,each pull without jerks and of 1sduration. At the endof the test the overpressureis not be reducedtolessthan 200 Pa. TableG.1 – Gas-tightnessof cord inletsMass (m) of MEEQUIPMENTkgPull Nm ≤ 1 30 1 < m≤ 4 60 m > 4 100 When the ENCLOSURE ofMEEQUIPMENT partsor components is sealed or gas-tight and nodoubt exists that the ENCLOSUREcomplieswith the aforementioned requirement, theENCLOSUREis testedby inspection only. The operating temperature of the external surface of theENCLOSURE shall not exceed150 °Cmeasured at an ambient temperature of25°C.The steady stateoperatingtemperature of the ENCLOSURE isalso measured.G.6Requirements and tests for CATEGORY APGMEEQUIPMENT, parts andcomponents thereof G.6.1 General MEEQUIPMENT, its parts orcomponentsshall not igniteFLAMMABLE ANAESTHETIC MIXTURE WITHOXYGEN OR NITROUS OXIDE. Thisrequirement applies both in NORMAL USE and in the event ofany applicableSINGLE FAULT CONDITION, as described in4.7.MEEQUIPMENT, itspartsor componentsthat do not comply withthe requirements ofG.6.3 aretested byaCONTINUOUS OPERATION test over aperiod of10 min inan ether/oxygenmixture (ether volume percentage12,2% ± 0,4%)after the thermal steady state conditionhasbeen attained, but notlonger than3 hafter switching on. G.6.2*  PowersupplyParts orcomponents of CATEGORY APGMEEQUIPMENT that operate in a FLAMMABLEANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE shall besupplied from asource that is isolatedfrom earth by at least insulation equal to one MEANS OF PATIENT PROTECTION and from electrical partsby insulation equal to twoMEANS OFPATIENT PROTECTION. Compliance is checked byinspection of circuit diagramsand measurement. G.6.3 *  Temperaturesand low-energy circuitsMEEQUIPMENT, and itsparts orcomponents areconsidered to comply with therequirements ofG.6.1 without beingtested according to G.6.1 if, inNORMAL USE, NORMAL CONDITION and SINGLEFAULT CONDITIONS (see4.7): a) no sparks are produced and no temperatures exceeding 90°C occur, orBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 339 – b) a temperature limit of 90 °C is not exceeded,MEEQUIPMENT or its partscontain components thatmay produce sparks in NORMAL USE, NORMAL CONDITION and applicable SINGLE FAULT CONDITIONS, but the voltage Umaxand the current Imax that can occur in their circuits, taking into account the capacitance Cmax and the inductance Lmax, comply withthe following: Umax≤LzR with a given IzR, see Figure G.4, and Umax≤UzC with given Cmax, see Figure G.5,aswell asImax≤IzR witha given voltage UzR, see Figure G.4,and Imax≤IzL with a given inductance Lmax and Umax≤ 24 V, see Figure G.6. – The graphs in Figure G.4, Figure G.5 and Figure G.6 have been obtained withthe testapparatus according toF.8with the mostreadily flammable mixtureofether vapour withoxygen (ether volume percentage 12,2 ± 0,4 %)foran ignition probability of 10-3. The maximum allowable valuesof IzR (FigureG.4), UzC(Figure G.5) andIzL (Figure G.6) include a safety factor of 1,5. – Extrapolationof the curvesof FigureG.4, FigureG.5 and FigureG.6 is limited to the areas indicated.– Voltage Umax is taken as the highest no-load voltage occurring in the circuit under investigation, taking into account MAINS VOLTAGE variations as required in 4.10. – Current Imax is taken as the highest current flowing in the circuit under investigation,taking into accountMAINS VOLTAGEvariations as required in 4.10. – Capacitance Cmax and inductanceLmax are taken as values that occur in therelevant circuit. – If the equivalentresistanceR in Figure G.5 is less than 8 000 Ω, Umax isadditionallydetermined withthe actual resistance R. – If thecircuit issuppliedwitha.c., the peak value is taken into account. – If thecircuit iscomplicatedandconsistsof morethan one capacitance, inductance andresistance or a combinationthereof an equivalent circuit is calculatedtodetermine the equivalent maximum capacitance, the equivalent maximum inductance and,additionally, the equivalent Umax and Imax either as d.c. valuesor a.c.peakvalues. – If theenergy produced in an inductance orcapacitance in acircuit is limited by voltage-limiting or current-limiting devices preventing the limits of Figure G.4, Figure G.5 and Figure G.6being exceeded, two independent componentsshall beapplied,so that therequired limitationof voltage orcurrent isobtainedeven in thecase of a first fault (short circuit or opencircuit) in one of thesecomponents. This requirement does notapply to transformers designed and made according tothis standard andto wire-wound current-limiting resistors provided with a protectionagainst unwinding of the wire in the event of rupture. Compliance is checked by inspection, temperaturemeasurements, comparison with design data or by measurement of Umax, Imax, R, Lmax and Cmax and using Figure G.4,Figure G.5 and Figure G.6. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 340 – 2 1 0,5 0,2 0,1 0,05 0,03 3 5 10 20 50 UzR   V IzR A IzR = 0,75 AURTest apparatusNon-allowable combinationsAllowable combinationsUzR = 30 VIEC   2455/05 Figure G.4 – Maximum allowable current IZR asa function of the maximum allowable voltageUZRmeasured in a purely resistive circuit with the mostflammable mixture ofether vapourwith oxygenBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 341 – 100   50   20   10   5  20,02 0,05 0,10,2 0,5 CmaxμF Cmax = 1 μF UzC = 17 VUzCV Allowable combinationsNon-allowable combinationsTest apparatusUCR ≥ 8 000 Ωa1 2 4 IEC   2456/05a 8 000Ω or the actual resistance, if R is less than 8 000ΩFigure G.5 – Maximum allowable voltage UZC as afunction ofthecapacitanceCmaxmeasured in acapacitive circuitwiththemostflammable mixtureofether vapourwith oxygen10050 20 10 5 2 2 10 52050100200 5001 000Lmax   mHIzL mAIzL = 55 mA24 VL R Test apparatusNon-allowable combinationsAllowable combinationsLmax = 900 mHIEC  2457/05Figure G.6 – Maximum allowable current IZL asa function of the inductance Lmaxmeasured in an inductive circuitwiththemostflammable mixtureof ether vapour with oxygen BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 342 – G.6.4 HeatingelementsMEEQUIPMENT, its parts and componentsthat heat a FLAMMABLE ANAESTHETIC MIXTURE WITHOXYGEN OR NITROUS OXIDE shall beprovidedwith a non-SELF-RESETTING THERMAL CUT-OUT, asan additional protection against overheating.Compliance is checked bythe correspondingtestof15.4.2.1.The current-carrying part ofthe heating element shall not bein direct contactwiththe FLAMMABLE ANAESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE. Compliance is checked byinspection.G.7 Test apparatus for flammable mixturesNOTE  Formally Appendix F of the second edition. Thetest apparatus comprisesan ignitionspace with a volumeof atleast 250cm3, which containsthe prescribed atmosphere ormixture and a contact arrangement (see FigureG.7)providing sparks by opening and closing. The contact arrangementconsistsof a cadmium disk withtwo groves anda second disk withfourtungsten wires having a diameter of 0,2 mmthat slides overthefirstdisk. The free length of the tungsten wires is 11 mm. The shaft to which the tungstenwires are connected rotates with a speedof 80r/min.The shaft connectedtothe cadmium diskturnsin oppositedirection tothe shaft connectedtothe disk with wires. The ratio of the rotation speed of the shaft connected to the wires and the other shaft is 50:12. Both shafts are isolated fromeach other and fromthe frame.The ignitionspace mustbeable tosupportan internaloverpressure of 1,5 MPa.Withthe contact arrangement, the circuit tobetested is closedor opened andit is checkedif the sparks will ignite the atmosphere or mixture under test. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 343 – 5 2 1 3 410 2 302 6,5 6,5 10 31 38 3 IEC   2458/05 Dimensions in millimetresLegend 1 Ignition space 2 Cadmium disk 3 Tungsten wire 4 Shaft of wire disk 5 Shaft of disk with grooves Figure G.7 – Test apparatus BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 344 – Annex H(informative) PEMS structure, PEMS DEVELOPMENTLIFE-CYCLE and documentation H.1 Examplesfor PEMS/PESS structures A PEMS can be a very simplepiece of MEEQUIPMENT or acomplex MESYSTEM or anything inbetween. Figure H.1 shows some possible examples of a PEMS. FigureH.1a) shows a complex system. The PEMS breaks down into a number of majorsubsystems,which inturn are made up of subsystems, which include a PESS. Figure H.1b) shows a simpler implementation. In this case the intermediate majorsubsystem level ismissing and thePESSis a subsystem of the PEMS itself. Figure H.1c)illustratesthe simplest implementation of aPEMS. In thiscase the PEMS and the PESS are the same. The structure of the PEMS isextremely important for implementingsafety requirements. Anarchitectureshould be documented for thePEMS that describes the structure of the PEMS andthe relationship between each PESS and the PEMS as a whole.The architecture shouldindicate: –the divisionof the PEMSintocomponents, especially those implemented ineachPESS andincluding software components; –the functions to be performed by each PESSandits components (including where appropriate safety-relatedfunctions); –the interfaces between software components; – the interfaces between software components and components external to the software. H.2 PEMS DEVELOPMENT LIFE-CYCLE model Compliance with the PEMS clauseof this standard (Clause 14) requiresthat aPEMS DEVELOPMENT LIFE-CYCLE bespecified and then followed; it doesnot require that any particular PEMS DEVELOPMENT LIFE-CYCLE is used, but it does require that the PEMS DEVELOPMENT LIFE-CYCLE hascertainattributes. Theserequirements canbe found in 14.4. The PEMS DEVELOPMENT LIFE-CYCLE isa part of the overall product life-cycle. Figure H.2 is a viewof the PEMS DEVELOPMENT LIFE-CYCLE whichshowsactivities grouped intotwo mainPROCESSES. On the left isdecomposition PROCESSand on the right is the integration PROCESS. Figure H.2 illustrates: – layereddesignactivities; – for each layer ofdesign, acorrespondinglayer of integrationandVERIFICATION; – verified parts are integratedto assemblethe next higherlayer; – problem resolutionPROCESS interactions.BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 345 – PEMS (system or device)Subsystem or componentElectronic ElectricalPESS Electronic Software Electromechanical+ mechanicala) Example of a complex systemPEMS (system or device)Electronic ElectricalPESS Electronic Software Electromechanical+ mechanicalb) Example of a simpler implementation PEMS =PESS (system or device)Electromechanical+ mechanicalElectronic Softwarec) Example of the simplest implementation IEC   2459/05 Figure H.1 – Examples of PEMS/ PESS structures BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 346 – UserneedsPEMSrequirements capture PEMSrequirements specifications PEMSarchitecture designPEMSarchitecture specification, subsystem (e.g. PESS) requirements specificationsSubsystem(e.g.PESS) architecture designSubsystem architecture specification, component (e.g. SW) requirements specifications Component(e.g.SW) architecture designComponent architecture specification, unit (e.g.SW module) requirements specifications Component (e.g.SWsystem) integration andVERIFICATIONUnit design(e.g. SW code),unitVERIFICATION plan Component (e.g. SWsytem) integration andVERIFICATIONPEMS VALIDATION plan PEMS test specificationSubsystem testspecification Component test specification ValidatedPEMSPEMS VALIDATIONVerifiedPEMSPEMSintegration andVERIFICATIONVerified subsystemSubsystem (e.g.PESS) integration andVERIFICATIONVerified component Component (e.g.SWsystem) integration andVERIFICATIONVerified unitPEMSVALIDATIONresults PEMSVERIFICATIIONresults SubsystemVERIFICATIIONresults ComponentVERIFICATIIONresults UnitVERIFICATIIONresults Output to theproblem resolutionPROCESSInput fromthe problem resolution PROCESSKey:Boxes repesenttypicalPEMS DEVELOPMENT LIFE-CYCLE activitiesSolid arrowsindicate typical deliverables into/out ofactivitiesDashed arrowsindicate deliverables just to the RISK MANAGEMENT FILERequirements decomposition RISK ANALYSISPEMS integration VERIFICATIN ofRISK CONTROLPEMS VERIFICATION plan IEC   2460/05 Figure H.2 – A PEMS DEVELOPMENTLIFE-CYCLE model BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 347 – As the design isdecomposed from therequirements, the functionalbuilding blocks, architecture and technology are decided. The decomposition PROCESS concludes when the design information enables thecomponentsof thePEMSto be built (examples of such design information are circuit diagrams and softwarecode). Thedecomposition components are integrated together. VERIFICATION is performed asthecomponentsare integrated to determinewhether or not the implementationsatisfies the requirements. At the conclusion ofthe integration PROCESS, a PEMS VALIDATIONis performed to determine whether or not the PEMSworks as intended.H.3 Software PROCESSESH.3.1 PEMS DEVELOPMENT LIFE-CYCLEA PEMS DEVELOPMENT LIFE-CYCLE, such as the one illustrated in Figure H.2, consistsof anumber of PROCESSES that are composed ofactivities. Each activity is performedtoaccomplish specific goals. To apply RISK MANAGEMENT, confidence inthe engineering activitieson whichthe RISK MANAGEMENT is basedisneeded. In particular, thisis a requirement for the software life-cycle. IEC62304[26](underdevelopment) describes theprocesses tobe included in thesoftwaredevelopment life-cycle for the development of safe medical device software. H.3.2 Requirements specification To determine which functions create or control RISKS, it is necessaryto fully identify therequirements of the PEMS/PESS. It isnot possible todo an adequateRISK ASSESSMENT without a complete requirement specification and anarchitectural design that meets thatspecification.The requirements shouldinclude, as appropriate tothePEMS software: – functional and capability requirements, includingESSENTIAL PERFORMANCE, physical characteristics, and environmental conditions under whichthe softwareis toperform; – interfaces external to the software; – safety requirementsincluding RISK CONTROL measures forhardware failures andpotential software defects and specificationsrelated to methods ofoperation and maintenance,environmental influences, andRISK CONTROL; –software driven alarm signals, warnings and OPERATOR messages; – security requirements,where lack of security wouldcompromisesafety; – human-factorsengineering requirements related tothe use ofthePEMS, including those related tosupport for manual operations, human-equipment interactions, constraintsonpersonnel, and areas needingconcentrated human attention thatare sensitive tohumanerrors and training; – data definition and database requirements; –installation and acceptance requirements for the PEMS software; –documentation to be developed; –operation and execution requirements; – maintenancerequirements. RISK ASSESSMENT should be used to determine the extent to which the architecture design canbe usedto mitigatethe RISKS. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 348 – H.3.3 Third-partyand off-the-shelf (OTS) software Tohave the ability to identify knownor foreseeableHAZARDS, it isalso necessary tocharacterise any third-party or OTS software used inthePEMS. The developer shouldestablish software requirementsfor third-party or OTS software. These requirements should include the following:–title and manufacturer, version level, release date, patch number and upgradedesignation; – the system hardware and softwarenecessaryto support properoperation (e.g. processor type and speed, memory type and size, and system, communication anddisplay software requirements); – interfaces to thesoftwarecomponent; – safety critical and RISK CONTROL measure functions dependent on thesoftwarecomponent. H.3.4 Integration The developershouldestablish an integrationplan to integrate thecomponents of eachPESSand of the PEMS. The plan should include the approach, responsibilities and sequence, andinclude all software components. If the PESSsoftware isbuilt using incrementalintegration methods, sufficient regressiontesting should be performedto ensurethatpreviousVERIFICATION isstill sufficient. Integration tests shouldinclude testcases which exposesoftware behaviour not only inresponse to thenormal case, but also in response toexceptional, stressor worst case conditions. H.3.5 Configuration managementBecause the RISK ANALYSIS relies on the requirements of the software, configurationmanagement andchangecontrol arenecessary toensure that additional software functionality is notadded during development without being considered bythe RISK MANAGEMENT PROCESS. A configuration management planshouldbeestablished thatdescribes: –the items to be controlled; –the configuration managementactivities; – PROCEDURES andschedule for performing theseactivities; – responsibilities for performing these activities; – PROCEDURES to control the receipt, installation, and acceptance of each software component.A scheme shouldbe established for the uniqueidentification of software configuration items and version control. This scheme should include anythird-partyand OTSsoftwarecomponents. H.3.6 Modification/changecontrol For modification/change control, thefollowing shouldbe performed:– identification and recording of change requests; – analysis and evaluationof thechanges; – approval or disapproval ofthe request; – implementation, VERIFICATIONand release of the modified software. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 349 – An audit trail should be maintained,whereby eachmodification, thereasonfor the modification, and authorization of the modification can be traced. RECORDS of the history of controlleditems should be retrievable. H.4 Design and implementation During application of the PEMS DEVELOPMENT LIFE-CYCLE model, designand implementation will include the selection of: a) the design environment, for example:– software development methods; –computer aided software engineering (CASE) tools; – programminglanguage; –hardware and software development platforms; – simulationtools;– design and coding standards;b) electroniccomponents; c) redundanthardware; d) human-PEMS interface; e) energysources;f) environmental conditions; g) third-partysoftware; h) networking options. These elements ofthe design environment can be characterized in general andinthe specific mannerof their use in the design and implementationPROCESS. H.5 Documentation Figure H.3includes all ofthe documentation required by Clause 14 and ISO14971:2000. It isintended to show an examplestructure only. Particulardocumentary referencescan beconsolidatedordistributed among several documents.The clause numbers proceeded bya “#” are referencesto the clausenumbers inISO14971:2000. Other numbers refer tothesubclauses ofthis standard. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 350 – RISK MANAGEMENT FILEACCOMPANYINGDOCUMENTSRESIDUAL RISK #6.4 #6.5NETWORK/DATA COUPLING info 14.13 Acceptable RISK policy#3.3 DEVELOPMENT LIFE-CYCLE14.4 RISK ANALYSIS results #4.1 Safety related characteristics #4.2 PEMS architecturespecification 14.8Design environment 14.9Subsystem specification 14.7RISK EVALUATIONresults #5 VERIFICATION plan14.10RESIDUAL RISK evaluation #6.4 PEMS VALIDATIONplan 14.11 HAZARD reviewof RISK CONTROL #6.6 OverallRESIDUAL RISK evaluation #7 Review of RISK MANGEMENT #3.3 RISK MANAGEMENT PROCESS #3.2 RISK MANAGEMENT plan #3.5 and 14.3 Problem resolutionPROCESS 14.5 INTENDED USE/INTENDED PURPOSE #4.2 Requirement specification 14.7List ofHAZARD #4.3 and 14.6.1EstimatedRISK ofHAZARD #4.4RISK categorization system #4.4 RISK CONTROLmeasures #6.2 and #6.3VERIFICATION results#6.3 PEMS VALIDATIONresults 14.11RISK/benefit analysis results #6.5Completeness assessment#6.7 Post-producton information #9RISK management report #8 HAZARD1 HAZARD2 HAZARDn HAZARDn+1 RISKRESIDUAL RISKRISK CONTROLmeasures VERIFICATIONresults RESIDUAL RISKevaluation #6.4 RISK ANALYSIS#4 RISK EVALUATION#5 RISK CONTROL#6.2 and #6.3 VERIFICATION#6.3Reference with a “#” arereferences to ISO14971: 2000, otherwise referencesare tosubclausesin this standard. IEC2461/05 Figure H.3 – PEMSdocumentation requirements from Clause 14 and ISO 14971:2000BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 351 – H.6 NETWORK/DATA COUPLINGH.6.1 General In the context of this standard,the information transmitted as a part ofNETWORK/DATA COUPLING isthat intendedby the MANUFACTURER tobe transmittable(i.e. not through illegal orillicit actions of unauthorized persons). NETWORK/DATA COUPLING asusedin this standard doesnot include information transferred across user interfaces. TheMANUFACTURERstipulates thepossible informationtypesand theirtransmission protocols in the technical description(see 14.13). H.6.2System integration responsibilitiesMEEQUIPMENT and MESYSTEMSwill sometimes be usedtogetherto create a system. Thisis likely to become morefrequent with the increasing use of computersto analyze clinical data and control treatment. SometimesMEEQUIPMENT will have been designed by the MANUFACTURERto work with otherMEEQUIPMENT, however, it will often be the case that the separateMEEQUIPMENT will nothavebeen designed to work with eachother. Someonehas tobe responsible for ensuring that all the separateMEEQUIPMENT work together satisfactorily in theintegrated system; in other words, someone has to be responsiblefor designing the integrated system. It is recognizedthat the system integratoroften hasto comply with particular regulatoryrequirements. In order toperform its function, thesystem integratorneeds toknow: – how the integratedsystem is intended tobe used; – therequiredperformance of the integratedsystem; – theintended configuration of thesystem; – the constraintsonthe extendibility of the system; – the specificationsof all MEEQUIPMENT andother equipment tobeintegrated; – the performance ofeachMEEQUIPMENT and other equipment; and– theinformation flowinand around the system. This information will not be available to the individualMANUFACTURERS, and for thisreason each individual MANUFACTURER cannot carry out the role of system integrator. In any casethesystem integratorhas tobe a single person or organisation that has overall responsibility, this overall responsibility can not be shared between severaldifferent MANUFACTURERS. The responsibility of a MANUFACTURER is limited to providing the required information on their equipment (see 14.13). Obviously a RESPONSIBLE ORGANIZATION can employ a MANUFACTURER to integrate their system. In this case the whole system can become an MESYSTEM and it will be the MANUFACTURER’Sresponsibility to provideacorrectly integratedsystem. In thiscase the system could be separately regulated. The system integrator should be competent to assessandaddresstheHAZARDS thatare likely to arise from integratinga system and toensure that theRESIDUAL RISKSof the individual PEMSare maintained. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 352 – Typically a system integrator would: –plan the integration of any MEEQUIPMENT or MESYSTEMand non-medical equipment inaccordance withthe instructions provided bythe variousMANUFACTURERS; – perform RISK MANAGEMENTon the integrated system; and– pass on any MANUFACTURER’Sinstructions to the RESPONSIBLE ORGANIZATION wherethese arerequired for thesafe operationof the integratedsystem. These instructionsshouldinclude warnings about the HAZARDS of any change of configuration. H.7 Designconsiderations for NETWORK/DATA COUPLINGH.7.1 IntroductionFrom the viewpoint ofaPEMS MANUFACTURER, any type of a NETWORK/DATA COUPLING is a source ofadditional causesforHAZARDS. In principle anyNETWORK/DATA COUPLING that isoutside the control of thePEMS MANUFACTURER should never be presumedto be 100% reliable. H.7.2 CausesofHAZARDS associated with NETWORK/DATA COUPLINGIn NETWORK/DATA COUPLEDsystems, likely causes for HAZARDS are: – lossofdata; – inappropriate data interchange;– corrupteddata; – inappropriatetiming of data; –unexpected receipt of data; – unauthorized access todata.Supplementing Annex A of ISO14971:2000when identifying the causes ofHAZARDSassociated withNETWORK/DATA COUPLING, at least the followingshould beconsidered: – remote servicing(external accessto the network); –operating system (compatibility of operating systems); – modification/upgradesof software (operating systems, applications, etc.);–interface compatibility (data collisions, dataformats): •connections (modificationof hardware,network connectors);•network interface boards (compatibility); •network protocols (DICOM, HL7,etc.);– packet address structure/timing; – normal network loads/bandwidth; – peaknetworkload; – data media (longevity and retrievability);– security (viruses, worms, unauthorized software updates orupgrades);– maximum acceptable response time; BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 353 – – acceptable failurerate of thenetwork; – availability of the network (planned and unplanned maintenance); – inconsistency ininterfaces/formats resulting in loss offidelity duringinformationtransfer;– heterogeneous network topologies. Supplementing Annex D of ISO14971:2000when considering the potential causes for HAZARDSlistedabove, the followingquestionsshould be taken into account: a)Reasonably foreseeable misusesIsconnection to the networkinconsistentwith theINTENDED USE ofeach constituent PEMS? b) Incorrect data flow to orfrom each constituent PEMSWhat are thedata transferredby the network used for,and to which tasksare theyrelated? What are the consequencesof a breakdown of the NETWORK/DATA COUPLING? c) Deviationfrom the specified operational characteristics of any constituent PEMSWhat are theoperational characteristics of the PEMS and towhat degree are they affected by the NETWORK/DATA COUPLING? d) Incompletecharacterization of NETWORK/DATA COUPLING parametersIsthe networktopology, configuration,parameters (e.g. open or closed, bandwidth, transmission protocol)completely characterized?Are there any breakdown characteristics/concepts and what arethese?e) Excessive use/loadof the NETWORK/DATA COUPLING by the network nodes What isthe planned numberof network nodes and their assumed degree of use? Are the resources sufficient tomeet theneeds of boththe NETWORK/DATA COUPLING itself and the devices connectedto it? f) Use errorsWhat skills arerequired by the OPERATOR for the effective operation of the system? g) InadequateconfigurationmanagementDo periodic service tasksalter the network’scharacteristics(e.g. afterremote access, updates or upgrades)? DoestheRESPONSIBLE ORGANIZATION ensure that modifications to each constituentPEMSare reviewed and approved? h) Information in wrong place Does data arrive at a convenient and predictablelocation?Is it accompanied by irrelevantdata that could confuse the OPERATOR or obscure the wanted data? When it arrives, is itssource adequately indicated? H.7.3Networkclassification based on the consequence to the PATIENTH.7.3.1Consequence to the PATIENTInorder torelate thecauses inH.7.2 to the consequences for the PATIENT, it may beuseful to classifyNETWORK/DATA COUPLINGSbothby the consequences and the reaction time, wherereaction time is the timedelay between a NETWORK/DATA COUPLINGfailure and the onset ofHARM to the PATIENT.  Table H.1 contains an exampleof a NETWORK/DATA COUPLING classification based on theseconsiderations. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 354 – H.7.3.2 Class C NETWORK/DATA COUPLING (PATIENTvital data, time critical) This is the NETWORK/DATA COUPLINGfor all time critical application/PROCESSES. It isnot linked to any other network, because a linkcould result in uncontrollable RISKS. All resources are availableonly for the nodesof this network.Theavailability needs to be close to 100%. Disruptionsneed tobeavoidedand last for only a fewminutes per year. Responsibility isassignedto a single PEMS MANUFACTURER/system contractor only. Network nodes comply withtherequirements established by thisMANUFACTURER/contractor. An example of thisclass is a PATIENTmonitoring network. Table H.1 – NETWORK/DATA COUPLING classification  Consequence Reaction timeClass Example(s) Second(s)C Infusion (closed loop); false control of a surgical robot Minute(s) C Suppressed alarm transmission Death/serious injuryHour(s) C/B False therapy data to ventilatorSecond(s) C Wrong alarm transmission, false control of a surgical robot Minute(s) C/B Wrong alarm transmission, false control of a surgical robot Medium injuryHour(s) C/B Falsified image; loss of a therapy report Second(s) B Minute(s) B Loss of a radiograph Minor injuryHour(s) B/A Second(s) A Minute(s) A Negligible Hour(s) A H.7.3.3 Class B NETWORK/DATA COUPLING (PATIENT vital data, non-time critical) This istheNETWORK/DATA COUPLING for non-timecriticalapplication/PROCESSES that handle therapeutic or diagnosticPATIENT data.ThisNETWORK/DATA COUPLING can be linkedto anotheronebyadefined and controllable/secured interface. The availability needs tobe very high, and becauseof alack of alternatives, disruptions shouldlastonly for short periods. – Theresponsibility isassigned to theRESPONSIBLE ORGANIZATION orsystem integrator. Inthe case of multiple PEMS, thecontentionofdata priority needs tobe defined.– The network nodes shouldfollow selected criteria/minimum set ofparameters. A radiology network canserve as anexample. H.7.3.4 Class A NETWORK/DATA COUPLINGThis istheNETWORK/DATA COUPLINGfor any applications (includingPATIENT administrative/ demographic data) thatoperate on validatedPATIENT data only andarenot assigned to class “C”or “B” networks. Also, it canbe acceptedthat these applications are unavailablefor a longer period because there are alternatives. An example is a general hospitaladministrationnetwork where: BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 355 – – theresponsibility isassigned to theRESPONSIBLE ORGANIZATION; –there are many types of network nodes. H.7.4 NETWORK/DATA COUPLING parametersThe useof a NETWORK/DATA COUPLING for exchange of dataeitherbetweenPEMS or between PEMS and other informationtechnologyequipment requires the knowledge about boththe structure of theNETWORK/DATA COUPLING and thePROCESSES/functions running inside them. This is important becauseMANUFACTURERS of PEMS or NETWORK/DATA COUPLINGS should selectthe configuration of their products such that: – theycomply withinternationally recognized network standards (Ethernet, Fast Ethernet, GigaBitEthernet, FDDI, etc.) anduse the available bandwidth appropriately according to the INTENDED USE; – they achieve the optimal performance fortheir applicationA mixture of different NETWORK/DATA COUPLINGS configurations/parameter settings can emergewhich are not alwayscompatible for the different NETWORK/DATA COUPLINGS nodes inspite ofthe fact that they complyto valid international standards. To avoid or at least to minimize the resulting potential of disruption, a match of a minimum setof NETWORK/DATA COUPLINGS parameters derived from therelevantstandards isrequired. To ensure a reliable installationofNETWORK/DATA COUPLEDPEMSand minimize theRISK to PATIENTS, the PEMS MANUFACTURER, the RESPONSIBLE ORGANIZATION, and the system integratorneedto communicate all relevant technical parameters to each other. Thislevel ofdetailisnecessary toavoid inappropriate assumptions that result in unacceptableRISK. Figure H.4 contains a list of parameters potentially requiredto be specified. Duetothe rapid evolution of NETWORK/DATA COUPLINGtechnology, thistable should be seen as a startingpoint. It should be clear if the tableshould be maintained and whoshould be responsible formaintaining it. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 356 – Objects Description Value/CommentApplication and Operating System:Operating System/ Version:Network protocols:Detailed data for specific application / transport protocol (if used)HL 7version Formats ofmessage types used Free fields (which are used)Ports  HL7 HL7 Protocol (TCP/IP Lower Layer)A) Test:VerificationStorage  B) Transfer: Query/RetrieveC) Documentation: Print management Modality worklist management D) Organization: Performed procedure stepStudy contents notificationPatient managementStorage commitmentStudy component management E) Information:Results managementDICOM Service classes F) ExternalStorage:Media storage e.g. COMPUTER RADIOGRAPHY IMAGE DICOM Objects Other ModalityObjects DICOM host name DICOM AET called DICOM AET calling DICOM Port calledDICOM Port callingDetailed Parameters with respect tothe lower protocol layersPhysical connection Network dataNetwork interface cardparameters Network-Administration Port number ofconnected Switch/ HUB/ RouterIP-Address  Subnet maskHost-NameIT-Domain  Active-Directory/ LDAP ServerDefault Gateway(Access via Router) Remote Control Remote Monitoring Modem Connection Remote Service IP-Address Other Parameters Figure H.4 – Example of potentialparametersrequired tobe specified for NETWORK/DATA COUPLINGBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 357 – Annex I  (informative) MESYSTEMS aspects I.1 Combinations ofMEEQUIPMENT and non-MEEQUIPMENTI.1.1 Introduction Thisannex provides a summary ofsituations that could occur when differentcombinations ofequipment areused in various medical environments. Tokeep this summary short, no morethantwoitemsof equipment (A and B) are usedper situation.I.1.2Localities in a medical environment The following localitiesare foreseen(seealso Table I.1):– the PATIENT ENVIRONMENT as part ofa medically usedroom; – amedically used room, excludingthePATIENT ENVIRONMENT; – thenon-medically usedroom (aroom not designed formedical treatment, forexample, anoffice or a storage room). A protectiveearth can be dedicated to each of the three localitieslisted above. NOTE A potential difference (V)can exist between the protective earths in different localities. In case of aninterruption of protective earthing (fault condition) for equipment in the PATIENT ENVIRONMENT, this potential difference can appear on the ENCLOSURE ofthe equipment causing a HAZARD for theOPERATORor for the PATIENT ifthe OPERATORsimultaneously touches the equipment and the PATIENT, or for the PATIENT if the MEEQUIPMENT is of TYPE B. I.1.3 Basic principles – PATIENTSshould only be connected toAPPLIED PARTS of MEEQUIPMENT complying withthis standard. Other equipment should comply with relevantIEC or ISO standards.–In fault condition the allowable TOUCH CURRENT is500μA. – All equipmentcomplying with the safety standardapplicable to theoriginally intended, non-medical use, herein called IEC XXXXX, and placed in the PATIENT ENVIRONMENT needsmeasures to limit theTOUCH CURRENT,if this exceeds the valuesspecified in 16.6.1. I.1.4 Examples of MESYSTEMSTwo items of equipment are placed within the PATIENT ENVIRONMENT (see situation No. 1 in Table I.1). Thereare several possibilities designated 1a through 1f: 1a:Items A and B both comply with IEC 60601: Subclause16.6 is satisfied.1b: Items A andB both comply with IEC60601 and are poweredthrough a MULTIPLESOCKET-OUTLET: LEAKAGE CURRENTS might be too highwhen theearthconductor intheMULTIPLE SOCKET-OUTLET isbroken. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 358 – 1c:Item A complies withIEC 60601 and item B complieswith IEC XXXXX: only the TOUCHCURRENT of item B has to be limited when anysinglePROTECTIVE EARTH CONDUCTOR or the equivalent conductor ofthe equipment,is interrupted, if necessary, by applying anadditional protective earth or a separating transformer toitem B. 1d: Same as 1c, with both itemspoweredthrougha MULTIPLE SOCKET-OUTLET: LEAKAGECURRENTS might be toohigh forcauses aslistedunder1b and 1c. 1e: Item A is powered fromitem B withitemA complying to IEC60601 and being an insertto item B, complying to IEC XXXXX. Item B needs the measures for a powersupply asdescribed bythe MANUFACTURER andneeds to fulfil the requirement of16.3. If necessary, apply an additional protective earth or aseparating transformer toitem B. 1f: Sameas 1e, with item A notbeingan insert toitem B: see1e. Situations 2 and 3 can bederived from situation 1 of Table I.1. NOTE  The practical means of compliance indicated in Table I.1 are not intended to be an exhaustive list. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 359 – Table I.1 – Some examples ofMESYSTEMS for illustration Medically usedroom Situation No. Inside the PATIENT ENVIRONMENTOutside the PATIENT ENVIRONMENTNon-medicallyused roomExamples ofpossible causes for exceedingLEAKAGECURRENT limits Practical meansof compliance Apply 16.5in all situations 1aItems A and B areMEEQUIPMENTA IEC 60601B IEC 60601MainsPlug MainsPlugMultipliedAPPLIED PARTSof the same type can cause the total PATIENT LEAKAGE CURRENT to exceed limits See Note 1.– VerifytotalPATIENT LEAKAGECURRENT1bItems A and B areMEEQUIPMENT powered viaa MULTIPLESOCKET-OUTLETA IEC 60601B IEC 60601MULTIPLE SOCKET-OUTLETEarth conductorof theMULTIPLE SOCKET-OUTLET is broken See also 1a. – AdditionalPROTECTIVEEARTHCONNECTION(for A or B) or,– Separatingtransformer 1c ItemA is MEEQUIPMENTandB is Non-MEEQUIPMENTA IEC 60601B IEC xxxxxMainsPlug MainsPlugDue to highTOUCH CURRENTof B – AdditionalPROTECTIVEEARTHCONNECTION(for B) or, – Separatingtransformer(for B) 1d ItemA is MEEQUIPMENTand Bis non-MEEQUIPMENTpowered viaa MULTIPLESOCKET-OUTLETA IEC 60601B IEC xxxxxMULTIPLE SOCKET-OUTLETThe earth conductor of theMULTIPLE SOCKET-OUTLET is broken or, Due to highTOUCH CURRENTof B – AdditionalPROTECTIVEEARTHCONNECTION(for A or B) or,– Separatingtransformer 1e ItemA is MEEQUIPMENTpowered fromspecified power supplyin item B A IEC 60601B IEC xxxxxMainsPlug 1 1fItem A is MEEQUIPMENT powered fromNON-MEEQUIPMENTpower supplyin B A IEC 60601B IEC xxxxx DC/ACMainsPlug Due to highTOUCH CURRENTof B – AdditionalPROTECTIVEEARTHCONNECTION(for B) or, – Separatingtransformer(for B) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 360 – Table I.1 (continued)Medically usedroom Situation No. Inside the PATIENT ENVIRONMENTOutside the PATIENT ENVIRONMENTNon-medicallyused roomExamples ofpossible causes for exceedingLEAKAGECURRENT limits Practical meansof compliance Apply 16.5in all situations 2a Items A and B areMEEQUIPMENTNo causes of exceeding LEAKAGECURRENT– No furthermeasures are necessary2b Items A and item BareMEEQUIPMENTpowered viaa MULTIPLESOCKET-OUTLETEarth conductorof theMULTIPLE SOCKET-OUTLET is broken – AdditionalPROTECTIVEEARTHCONNECTION(for A or B) or,– Separatingtransformer 2c ItemA is MEEQUIPMENTand item Bisnon-MEEQUIPMENTDue to highTOUCH CURRENTof B See rationale for 16.5.– Do not usemetal connector housing or,– SEPARATION DEVICE2 2d ItemA is MEEQUIPMENTand item Bisnon-MEEQUIPMENTpowered viaa MULTIPLESOCKET-OUTLETThe earth conductor of theMULTIPLE SOCKET-OUTLET is broken – AdditionalPROTECTIVEEARTHCONNECTION(for A or B) or,– Separatingtransformer 3a Items A and B areMEEQUIPMENTNo causes of exceeding LEAKAGECURRENT– No furthermeasures are necessary3b ItemA is MEEQUIPMENTand item Bisnon-MEEQUIPMENTDue to highTOUCH CURRENTof B See rationale for 16.5.– Do not usemetal connector housing forSIGNALINPUT/OUTPUTPART or, – SEPARATION DEVICE3 3c ItemA is MEEQUIPMENTand item Binis MEEQUIPMENTor non-MEEQUIPMENTa) Potential difference betweenPROTECTIVEEARTHCONNECTIONs of A and Bb)Due to highTOUCHCURRENTof B See rationale for 16.5.– AdditionalPROTECTIVEEARTHCONNECTION for(A), or – SEPARATIONDEVICE, or – Do not usemetal connector housing inthe PATIENT ENVIRONMENTA IEC 60601B IEC 60601MainsPlugMainsPlugCommon protective earth A IEC 60601B IEC xxxxxMainsPlugMainsPlugCommon protectiveearthA IEC 60601B IEC 60601orIEC xxxxxMainsPlugMainsPlugCommon protective earth Protective earthwith potential differenceA IEC 60601B IEC 60601MainsPlugMainsPlugA IEC 60601B IEC 60601MULTIPLE SOCKET-OUTLETA IEC 60601B IEC xxxxxMainsPlugMainsPlugA IEC 60601B IEC xxxxMULTIPLE SOCKET-OUTLETBS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 361 – Table I.1 (continued)NOTE 1NocausesofTOUCH CURRENT orEARTH LEAKAGECURRENT exceeding limits. NOTE 2 IEC 60601: MEDICAL ELECTRICALEQUIPMENTin compliancewith IEC 60601. NOTE 3 IEC xxxxx: Non-medical equipment in compliance with relevant IECsafety standards.NOTE 4 Separating transformer: see 16.9.2.1.NOTE 5  If equipment “B” is outside the PATIENT ENVIRONMENTand if equipment “A” is a CLASS II equipment and has accessibleconductive parts connected to the PROTECTIVE EARTH CONNECTION of equipment “B” thenadditional safetymeasures could benecessary, for example: additional protective earth for “B” or separating transformer orSEPARATION DEVICE. I.2Examples of application ofMULTIPLE SOCKET-OUTLETS(MSO) Figure I.1 shows an example of the construction ofa MULTIPLE SOCKET-OUTLET.Figure I.2showssome examplesof application ofMUPTILE SOCKET-OUTLETS.Male plug for ME EQUIPMENTCover SpacersPlate fixed on MSOMSOViewfromA-A (male plug connected) A A IEC   2463/05 Figure I.1 –Example oftheconstruction ofaMULTIPLE SOCKET-OUTLET (MSO) (accessibleonlywith the use of a TOOL) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 362 – MULTIPLE SOCKET-OUTLETMULTIPLE SOCKET-OUTLETTransformer assembly withspecial socket-outletTransformer assembly withpermanently connected MULTIPLE SOCKET-OUTLETTransformer assembly incorporatingMULTIPLE SOCKET-OUTLETOutletsCircuit diagram of an integralMSOand transformer assembly1:1IEC   2464/05 Figure I.2 – Examples of application of MULTIPLE SOCKET-OUTLETS (MSO) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 363 – Annex J  (informative) Survey of insulation paths (see 8.5.1)MAINSPARTSECONDARYCIRCUIT1 MOOPPROTECTIVELYEARTHED ENCLOSURE1 MOOPIEC   2465/05FigureJ.1 –Insulation example 1 MAINSPARTSECONDARYCIRCUITENCLOSURE that is notPROTECTIVELY EARTHED2 MOOP2 MOOPIEC   2466/05FigureJ.2 –Insulation example 2 SUPPLEMENTARY INSULATIONONE MEANS OF PROTECTIONBASIC INSULATIONONE MEANS OF PROTECTIONIntermediate partMAINSPARTIEC   2467/05 FigureJ.3 –Insulation example 3 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 364 – MAINSPARTPATIENTCONNECTION(s) SIGNAL INPUT/OUTPUTPART2 MOOP2 MOPP(for WORKING VOLTAGE) 1 MOPP (forMAXIMUMMAINS VOLTAGE (see 8.5.2.1))2 MOPPIEC2468/05 FigureJ.4 –Insulation example 4 MAINSPARTSECONDARYCIRCUITPATIENTCONNECTION(s)2 MOPP2 MOPPIEC   2469/05 FigureJ.5 –Insulation example 5 PATIENTCONNECTION(s) 2 MOPPVoltage within a floating circuitIEC2470/05 FigureJ.6 –Insulation example 6 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 365 – PATIENTCONNECTION(s) 1 MOPPIEC2471/05 NOTE  WORKING VOLTAGE is the MAXIMUM MAINS VOLTAGE. FigureJ.7 –Insulation example 7 BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 366 – Annex K(informative) Simplified PATIENT LEAKAGE CURRENT diagrams FigureK.2, FigureK.4 and Figure K.5 illustrate a special test conditionin Table 4, which isneither a NORMAL CONDITION nor a SINGLE FAULT CONDITION. Current inμA APPLIEDPARTTYPENORMALCONDITIONSINGLE FAULTCONDITIONCF 10 50 BF 100 500 B 100 500 PATIENTCONNECTION(s)MAINSPARTEUT mounting surface IEC   2472/05 Example withthe measuring supply circuit of FigureF.1. Figure K.1 – MEEQUIPMENT withanENCLOSURE made of insulating material (simplified Figure15)(see 8.7.4.7 a)) Current inμA APPLIEDPARTTYPESpecialtest condition CF 50 BF 5 000 B — PATIENTCONNECTION(s)SIGNAL INPUT/OUTPUTPARTIEC   2473/05Example withthe measuring supply circuit of FigureF.1. Figure K.2 – MEEQUIPMENT withanF-TYPE APPLIED PART(simplified Figure16)(see 8.7.4.7 b))BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 367 – Current inμA APPLIEDPARTTYPENORMALCONDITIONSINGLE FAULTCONDITIONCF 10 50 BF 100 500 B 100 500 PATIENTCONNECTION(s)SIGNAL INPUT/OUTPUTPARTIEC   2474/05Example withthe measuring supply circuit of FigureF.1. Figure K.3 – MEEQUIPMENT withanAPPLIED PART and a SIGNAL INPUT/OUTPUT PART(simplified Figure17)(see 8.7.4.7 c))Current inμA APPLIEDPARTTYPESpecialtest condition CF — BF — B 500 PATIENTCONNECTION(s)NotPROTECTIVELYEARTHED partIEC  2475/05 Example withthe measuring supply circuit of FigureF.1. Figure K.4 – MEEQUIPMENT withaPATIENT CONNECTION of aTYPE BAPPLIED PART that is not PROTECTIVELY EARTHED(simplified Figure18)(see 8.7.4.7 d))BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 368 – Current inμA APPLIEDPARTTYPESpecialtest condition CF — BF 500 B — PATIENTCONNECTION(s)NotPROTECTIVELYEARTHED partIEC   2476/05 Example withthe measuring supply circuit of FigureF.1. Figure K.5 – MEEQUIPMENT withaPATIENT CONNECTION of aTYPE BFAPPLIED PART that is not PROTECTIVELY EARTHED(simplified Figure18)(see 8.7.4.7 d)) BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 369 – Annex L  (normative) Insulated winding wires for use without interleaved insulation (see 8.8.2)L.1 Introduction This annex specifies winding wire whoseinsulation may beusedtoprovideBASIC INSULATION,SUPPLEMENTARY INSULATION, DOUBLE INSULATION orREINFORCED INSULATION inwound components without interleaved insulation. This annex covers round winding wires having diametersbetween 0,05 mm and 5,00mm. L.2 Wire construction If the wire isinsulated with two or more spirally wrappedlayers of tape, the overlap of layers shall be adequateto ensure continued overlap duringmanufacture ofthe wound component. The layersof spirally wrappedwire insulationshall be sufficiently secured to maintain the amount of overlap. L.3 TYPE TESTThe wire shall pass the tests of L.3.1 to L.3.4, carried out ata temperaturebetween 15 °C and35 °C and a relative humidity between45% and 75 %,unless specified otherwise. L.3.1 DielectricstrengthThetest sample is prepared according to IEC60851-5:1996, Subclause 4.4.1 (for atwistedpair).The sample is then subjectedto the test of 8.8.3 for the appropriate type andnumberofMOP(s).The testvoltage is at least twice the appropriatevoltageinTable6 and Table7(see8.8.3), with a minimumof: – 3 000 V forBASIC INSULATION or SUPPLEMENTARY INSULATION; or – 6 000 V forREINFORCED INSULATION. L.3.2 Flexibilityand adherence Thesample issubjected to test8 of IEC60851-3:1996, Subclause5.1.1, using the mandrel diameters of Table L.1. The test sample is then examined in accordance with IEC 60851-3:1997, Subclause 5.1.1.4, followedby the test of 8.8.3, fortheappropriate type and numberof MOP(s), except that the test voltage is applied between the wire and the mandrel. The test voltage is at least the appropriate voltage in Table 6 and Table 7 (see 8.8.3)with a minimum of: – 1 500 V forBASIC INSULATION or SUPPLEMENTARY INSULATION; or – 3 000 V forREINFORCED INSULATION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 370 – Table L.1– Mandrel diameter NOMINAL conductor diametermm Mandrel diameter mm ± 0,2 mm 0,05 – 0,34 0,35 – 0,49 0,50 – 0,74 0,75 – 2,49 2,50 – 5,00 4,0 6,0 8,0 10,0 four times the conductor diameter aa  In accordance with IEC 60317-43 [9]. The tension to beapplied to the wire duringwinding on the mandrel iscalculated from the wirediameterto be equivalentto 118 MPa ±11,8MPa (118 N/mm2 ± 11,8 N/mm2). L.3.3 Heatshock Thesampleissubjected to test 9of IEC60851-6:1996, followedby the dielectricstrength testof 8.8.3 for the appropriate type and numberof MOP(s), except that the test voltage is applied between the wire and the mandrel. The voltage isnot less than the appropriatevoltage inTable 6 and Table 7 (see8.8.3) with a minimumof: – 1 500 V forBASIC INSULATION or SUPPLEMENTARY INSULATION; or – 3 000 V forREINFORCED INSULATION. Theoven temperature is therelevant temperature for the thermal classof insulation inTable L.2. The mandrel diameterand tension applied to the wireduringwinding on the mandrel are as in L.3.2. The electric strength testis conductedatroom temperature after removal from the oven. Table L.2 – Oven temperature Thermal classA (105) E (120) B (130) F (155) H (180) Oven temperature °C ± 5 °C 200 215 225 240 260 L.3.4Retention ofelectric strength after bending Five samples are prepared as inL.3.2 above andtested as follows.Each sampleis removedfrom the mandrel, placed ina container and positionedso that it canbesurroundedby atleast 5mm ofmetal shot. The ends ofthe conductorinthe sample are to be sufficiently longto avoid flash over. The shotisto be not morethan 2mm in diameter and consists of balls ofstainless steel, nickel or nickel plated iron. The shot isgently poured into thecontaineruntil thesampleunder test iscoveredby atleast 5mm of shot. The shot is cleanedperiodicallywith a suitable solvent (for example, 1,1,1-trichloroethane). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 371 – NOTE The above test PROCEDUREis reproduced from 4.6.1.c) of IEC 60851-5:1988 (second edition includingamendment 1), now withdrawn. It is not included in the third edition of that standard. The test voltage is at least the appropriate test voltage inTable 6 and Table 7 (see8.8.3) for theappropriate type and numberofMOP(s), with a minimum of: – 1 500 V forBASIC INSULATION or SUPPLEMENTARY INSULATION; or – 3 000 Vfor REINFORCED INSULATION. The test voltage isapplied between the shot andthe conductor. The mandrel diameterand tension applied to the wireduringwinding on the mandrel are as in L.3.2.L.4 Tests during manufacture L.4.1 General The wire issubjected by the wire manufacturer to electricstrength tests during manufactureas specified in L.4.2 and L.4.3. L.4.2 Routine testing The test voltage for routine testing is to be the appropriate voltage in Table 6 and Table 7(see8.8.3) for theappropriate type andnumberof MOP(s), with a minimum of: – 1 500 V r.m.s.or 2100V peak forBASIC INSULATION or SUPPLEMENTARY INSULATION; or – 3 000 V r.m.s.or 4200V peak forREINFORCED INSULATION.L.4.3 Sampling tests Twistedpair samples are tested in accordancewith IEC60851-5:1996, Subclause4.4.1.Theminimum breakdownvoltage is twice the appropriatevoltage in Table 6andTable7(see8.8.3) for the appropriate typeandnumberofMOP(s),with a minimumof:– 3 000 V r.m.s.or 4200V peak forBASIC INSULATION or SUPPLEMENTARY INSULATION; or – 6 000 V r.m.s.or 8400V peak forREINFORCED INSULATION. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 372 – Bibliography[1] IEC60050-151:2001, International Electrotechnical Vocabulary(IEV) – Part151:Electrical andmagnetic devices[2] IEC60050-195:1998, International Electrotechnical Vocabulary(IEV) – Part195:Earthing andprotection against electric shockAmendment 1 (2001)[3] IEC60050-441:2001, International ElectrotechnicalVocabulary (IEV) – Chapter 441:Switchgear, controlgear and fuses[4] IEC60050-826:2004, International Electrotechnical Vocabulary(IEV) – Part826:Electrical installations[5] IEC 60073,Basic and safety principles for man-machine interface, marking and identification – Codingprinciplesfor indication devices and actuatorsNOTE   Harmonized asEN 60073:2002 (notmodified). [6] IEC60086-1, Primary batteries - Part 1: GeneralNOTE   Harmonized asEN 60086-1:2001 (not modified).[7] IEC60127-6, Miniature fuses – Part 6: Fuse holders for miniature fuse linksNOTE   Harmonized asEN 60127-6:1994 (not modified).[8] IEC 60309-1,Plugs, socket-outlets and couplersforindustrial purposes – Part 1:General requirementsNOTE   Harmonized asEN 60309-1:1999 (not modified).[9] IEC 60317-43, Specifications forparticular typesof winding wires – Part 43:Aromatic polyimide tape wrapped round copper wire, class 240NOTE   Harmonized asEN 601317-43:1997 (not modified). [10] IEC60364-7-710, Electrical installations of buildings – Part 7-710: Requirements for special installations or locations – Medical locations[11] IEC60479-1:1994, Effects of currentonhuman beings and livestock – Part 1:General aspects[12] IEC 60513:1994, Fundamental aspects of safety standards for medical electricalequipment[13] IEC60601-1-1:2000, Medical electrical equipment –Part 1-1:General requirementsfor safety – Collateral standard: Safety requirements formedical electrical systemsNOTE   Harmonized asEN 60601-1-1:2001 (not modified). [14] IEC60601-1-4:1996, Medical electrical equipment – Part 1: General requirementsforsafety – 4. Collateral standard: Programmable electrical medical systemsAmendment 1 (1999)F F21F) NOTE   Harmonized asEN 60601-1-4:1996 + A1:1999 (not modified). [15] IEC60601-2-4, Medical electrical equipment– Part 2-4: Particularrequirements for thesafety of cardiac defibrillators[16] IEC60601-2-49:2001, Medical electrical equipment – Part 2-49: Particular requirementsfor the safety of multifunction patient monitoring equipmentNOTE   Harmonized asEN 60601-2-49:2001 (not modified).___________ 21) There existsa consolidated edition 1.1 (2000) including IEC 60601-1-4 (1996) and its Amendment 1 (1999). BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 373 – [17] IEC60695-1-1, Fire hazard testing– Part 1-1:Guidance forassessing the firehazard ofelectrotechnical products – General guidelinesNOTE   Harmonized asEN 60695-1-1:2000 (not modified). [18]IEC 60721 (all parts), Classification ofenvironmental conditionsNOTE   Harmonized asEN 60721 series (not modified). [19] IEC60788:2004, Medical electrical equipment – Glossary of definedterms[20] IEC 60990,Methods of measurement oftouch currentandprotective conductor currentNOTE   Harmonized asEN 60990:1999 (notmodified). [21] IEC61000-4-11, Electromagnetic compatibility (EMC) – Part 4-11: Testing and measurement techniques –Voltage dips, short interruptions and voltage variationsimmunity testsNOTE   Harmonized asEN 61000-4-11:2004 (not modified).[22] IEC61010-1:2001, Safety requirements forelectrical equipment for measurement, control, and laboratory use – Part 1: General requirementsNOTE   Harmonized asEN 61010-1:2001 (not modified).[23] IEC61140:2001, Protectionagainst electric shock – Common aspects forinstallationand equipmentNOTE   Harmonized asEN 61140:2002 (notmodified). [24] IEC 61258, Guidelines for thedevelopment and useofmedical electrical equipmenteducational materials[25] IEC62079:2001, Preparation of instructions – Structuring, content and preparationNOTE   Harmonized asEN 62079:2001 (notmodified). [26] IEC 62304,Medical device software – Software life-cycle processesF  F22F)NOTE   Harmonized asEN 62304:2006 (notmodified). [27] ISO 407, Small medical gas cylinders –Pin-index yoke-type valve connectionsNOTE   Harmonized asEN ISO 13407:2004 (not modified). [28] ISO 5805, Mechanical vibrationand shock – Humanexposure –Vocabulary[29] ISO 8041, Human responseto vibration– Measuring instrumentationNOTE   Harmonized asEN ISO 8041:2005 (not modified). [30] ISO 13485,Medical devices– Qualitymanagement systems – Requirements forregulatory purposesNOTE   Harmonized asEN ISO 13485:2003 (not modified). [31] ISO14708-1, Implants forsurgery – Active implantablemedical devices – General requirements forsafety, marking and for information tobeprovidedby the manufacturer[32] IEV-DB:2002, International Electrotechnical Vocabulary[33]ISO/IEC Guide 51:1999, Safety aspects– Guidelines for theirinclusion instandards[34]ACGIH Threshold Limit Values and Biological Exposure Indices (2000 handbook) ISBN: 1-882417-36-4[35]ASTM STP 1262, Environmental Toxicology and Risk Assessment, 4th Volume, Editor(s): T.W. La Point,F. T. Price, E.E. Little, Published1996, ISBN:0-8031-1998-4 ___________ 22) To be published. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 374 – [36]ASTM STP 1267, Flammability and Sensitivity of Materials in Oxygen-Enriched Atmospheres:7th Volume, Editor(s): Janoff/Royals/Gunaji, Published 1996, ISBN:0-8031-2004-4 [37]ASTM STP 1395, Flammability and Sensitivity of Materials in Oxygen-Enriched Atmospheres, Ninth Volume, Editor(s): T.A. Steinberg; B.E. Newton; H.D. Beeson, Published 2000, ISBN:0-8031-2871-1[38] EN 563, Safetyof machinery – Temperatures of touchable surfaces – Ergonomicdata to establish temperaturelimit values forhotsurfaces[39] ICRP Publication 60:1990Recommendations of the InternationalCommission onRadiological Protection, Annalsof the ICRPVolume 21/1-3, InternationalCommissionon Radiological Protection, 1992 [40] MIL-HDBK-217:1995, Reliability predictionof electronic equipment[41] NFPA 53:1999,Recommended practice onmaterials, equipment and systems usedin oxygen-enriched atmospheres[42] NFPA 99:2002, Standard for Health Care Facilities[43] UL 1439:1998, Test forsharpnessof edges onequipment[44] UL2601-1:1997, Medical Electrical Equipment, Part 1: General RequirementsforSafety[45]DALZIEL, CF., Re-evaluation of lethal electriccurrents. IEEE Transactionson Industryand General Applications, September/October 1968, Vol. 1 GA–4, No. 5[46]DOLAN, AM.,HORACEK, BM., RAUTAHARAJU, PM.,Medical Instrumentation(abstract), January 12, 1953, 1978[47] GREEN, HL.,Electrical Safety Symposium Report. Department ofHealthand SocialSecurity, United Kingdom, October1975[48]KEESEY, JC. and LETCHER, FS., Human thresholds of electric shockat power transmission frequencies. Arch. Environ. Health, October 1970, Vol. 21[49]ROY, OZ., 60 Hz Ventricular fibrillation and rhythm thresholds and the non-pacing intracardiac catheter. Medical and Biological Engineering, March 1975[50]RAFFERTY, E B., GREEN, HL., YACOUB, MH., Disturbancesof heart rhythmproducedby 50Hz leakage currents inhumansubjects. Cardiovascular Research, March 1975,Vol. 9, No. 2, pp. 263-265[51]SANDERS, MS. and McCORMICK, EJ., HumanFactors In Engineering andDesign,”7thEd., McGraw-Hill, Inc., ISBN0-07-054901-X [52]SCHWARTZ, SI., SHIRES, GT., SPENCER, FC., STORER, EH., Principles of Surgery,7th Ed., McGraw-Hill, Inc., ISBN 0-07-054256-2 [53]STARMER, CF. and WHALEN, RE., Currentdensity and electrically inducedventricularfibrillation. Medical Instrumentation, January-February 1973, Vol. 7,No. 1.[54]WATSON, AB. and WRIGHT, JS., Electrical thresholds for ventricular fibrillation in man.Medical Journal of Australia, June 16, 1973BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 375 – INDEX OF ABBREVIATIONS AND ACRONYMS Abbreviation Term a.c. Alternatingcurrent AMSOAuxiliary mains socket-outlet AP Anaesthetic-proof APG Anaesthetic-proof categoryG (gas) CASE Computer aided software engineering CAT Computer assisted tomography CRT Cathode ray tube CTI Comparative tracking index d.c. Direct currentDICOM Digital imaging and communication in medicine ELV Extra-lowvoltage EUT Equipment under test FDDI Fibre distributed data interface FMEA Failure modes and effects analysis HL7 Health Level 7ICRP International commission for radiation protection IEV International Electrotechnical VocabularyIP International protection in relation to the protection requirements of IEC 60529 or Internetprotocol in relation to NETWORK/DATA COUPLINGIT Information technologyLDAP Light weight directory access protocol LED Light emitting diode MARMinimum angle resolvable MD Measuring device, see 8.7.4.4MEMEDICAL ELECTRICAL, see 3.63 and 3.64 MOOP MEANS OF OPERATOR PROTECTION, see 3.58 MOP MEANS OF PROTECTION, see 3.60MOPP MEANS OF PATIENT PROTECTION, see 3.59 MPSO Multiple portable socket-outletMSO MULTIPLE SOCKET-OUTLET, see3.67 OTS Off the shelf PEMS PROGRAMMABLE ELECTRICAL MEDICAL SYSTEM, see 3.90 PESS PROGRAMMABLE ELECTRONIC SUBSYSTEM, see3.91 PTC Positive temperature coefficient device r.m.s. Root mean square SELV Safety extra-low voltage SI System international SIP/SOP SIGNAL INPUT/OUTPUT PART, see 3.115. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 376 – Abbreviation Term TCP Transport connection protocolTENS Transcutaneous electronic nerve stimulator UPS Uninterruptible power supplyVDU Video display unit ⎯⎯⎯⎯⎯⎯⎯⎯⎯⎯⎯⎯⎯⎯BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 377 – Annex ZA  (normative)   Normative references to international publications with their corresponding European publications   The following referenced documents are indispensable for the application of this document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.   NOTE   When an international publication has been modified by common modifications, indicated by (mod), the relevant EN/HD applies.   Publication Year Title EN/HD Year IEC 60065 (mod)  2001 Audio, video and similar electronic apparatus - Safety requirements EN 60065 + corr. March  2002 2006    IEC 60068-2-2 A1 A2 1974 1993 1994 Environmental testing  Part 2: Tests - Tests B: Dry heat EN 60068-2-2 1) A1 A2  1993 1993 1994    IEC 60079-0 (mod) - 2) Electrical apparatus for explosive gas atmospheres  Part 0: General requirements EN 60079-0 2006 3)    IEC 60079-2 - 2) Electrical apparatus for explosive gas atmospheres  Part 2: Pressurized enclosures "p" EN 60079-2 + corr. April  2004 3)2006    IEC 60079-5 - 2) Electrical apparatus for explosive gas atmospheres  Part 5: Powder filling 'q' - -    IEC 60079-6 - 2) Electrical apparatus for explosive gas atmospheres  Part 6: Oil-immersion "o" - -    IEC 60083 - 2) Plugs and socket-outlets for domestic and similar general use standardized in member countries of IEC - -    IEC 60085 - 2) Electrical insulation - Thermal classification EN 60085 2004 3)    IEC 60086-4 - 2) Primary batteries  Part 4: Safety of lithium batteries EN 60086-4 2000 3)    IEC 60112  - 2) Method for the determination of the proof and the comparative tracking indices of solid insulating materials EN 60112 2003 3)    IEC 60127-1 2006 Miniature fuses  Part 1: Definitions for miniature fuses and general requirements for miniature fuse-linksEN 60127-1 2006    IEC 60227-1 4) A1 A2 1993 1995 1998 Polyvinyl chloride insulated cables of rated voltages up to and including 450/750 V  Part 1: General requirements - - - - - -                                                          1)  EN 60068-2-2 includes supplement A:1976 to IEC 60068-2-2. 2)  Undated reference.  3)  Valid edition at date of issue.  4)  HD 21.1 S4:2002, Cables of rated voltages up to and including 450/750 V and having thermoplastic insulation - Part 1: General requirements, which is related to, but not directly equivalent with, IEC 60227-1, applies instead.  BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 378 – Publication Year Title EN/HD Year IEC 60245-1 5) 2003 Rubber insulated cables - Rated voltages up to and including 450/750 V  Part 1: General requirements - -    IEC 60252-1 - 2) AC motor capacitors  Part 1: General - Performance, testing and rating - Safety requirements - Guide for installation and operation EN 60252-1 2001 3)    IEC 60320-1 - 2) Appliance couplers for household and similar general purposes  Part 1: General requirements EN 60320-1 2001 3)    IEC 60335-1 (mod) 2001 Household and similar electrical appliances -Safety  Part 1: General requirements EN 60335-1 A11 A12 + corr. July  2002 2004 2006 2006    IEC 60364-4-41 (mod) 2005 Low-voltage electrical installations  Part 4-41: Protection for safety - Protection against electric shock HD 60364-4-41 2006    IEC 60384-14 2005 Fixed capacitors for use in electronic equipment  Part 14: Sectional specification - Fixed capacitors for electromagnetic interference suppression and connection to the supply mains EN 60384-14 2005    IEC 60417 Data base Graphical symbols for use on equipment - -    IEC 60445  - 2) Basic and safety principles for man-machine interface, marking and identification - Identification of equipment terminals and of terminations of certain designated conductors, including general rules for an alphanumeric system EN 60445 2000 3)    IEC 60447 - 2) Basic and safety principles for man-machine interface, marking and identification - Actuating principles EN 60447 2004 3)    IEC 60529  A1 1989  1999 Degrees of protection provided by enclosures (IP Code) EN 60529 + corr. May  A1 1991 1993 2000    IEC 60601-1-2 - 2) Medical electrical equipment  Part 1-2: General requirements for safety - Collateral standard: Electromagnetic compatibility - Requirements and tests EN 60601-1-2 2001 3)    IEC 60601-1-3 - 2) Medical electrical equipment  Part 1: General requirements for safety - 3. Collateral standard: General requirements for radiation protection in diagnostic X-ray equipment EN 60601-1-3 1994 3)    IEC 60601-1-6 - 2) Medical electrical equipment  Part 1-6: General requirements for safety - Collateral standard: Usability EN 60601-1-6 2004 3)                                                          5) HD 22.1 S4:2002, Cables of rated voltages up to and including 450/750 V and having cross-linked insulation - Part 1: General requirements, which is related to, but not directly equivalent with, IEC 60245-1, applies instead. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 379 – Publication Year Title EN/HD Year IEC 60601-1-8 - 2) Medical electrical equipment  Part 1-8: General requirements for safety - Collateral standard: General requirements, tests and guidance for alarm systems in medical electrical equipment and medical electrical systems EN 60601-1-8 + corr. October 2004 3) 2006    IEC 60664-1 (mod) + A1 + A2 1992 2000 2002 Insulation coordination for equipment within low-voltage systems  Part 1: Principles, requirements and tests   EN 60664-1    2003    IEC 60695-11-10 - 2) Fire hazard testing  Part 11-10: Test flames - 50 W horizontal and vertical flame test methods EN 60695-11-10 1999 3)    IEC 60730-1 (mod)  A1 (mod) 1999  2003 Automatic electrical controls for household and similar use  Part 1: General requirements EN 60730-1 A12 A1 A13 A14 2000 2003 2004 2004 2005    IEC 60825-1   A1 A2  1993  1997 2001  Safety of laser products  Part 1: Equipment classification, requirements and user's guide EN 60825-1 + corr. February  A1 A2 + corr. April  1994 1995 2002 2001 2004    IEC 60851-3 A1 A2 1996 1997 2003 Winding wires - Test methods  Part 3: Mechanical properties EN 60851-3 A1 A2 1996 1997 2003    IEC 60851-5 A1 A2 1996 1997 2004 Winding wires - Test methods  Part 5: Electrical properties EN 60851-5 A1 A2 1996 1997 2004    IEC 60851-6 A1 1996 1997 Winding wires - Test methods  Part 6: Thermal properties EN 60851-6 A1 1996 1997    IEC/TR 60878 2003 Graphical symbols for electrical equipment in medical practice - -    IEC 60884-1 - 2) Plugs and socket-outlets for household and similar purposes  Part 1: General requirements - -    IEC 60950-1 (mod) 2001 Information technology equipment - Safety Part 1: General requirements EN 60950-1 6) + corr. April  A11  2001 2004 2004    IEC 61058-1 (mod) + A1 2000 2001 Switches for appliances  Part 1: General requirements  EN 61058-1  2002    IEC 61558-1 (mod)  A1 1997  1998 Safety of power transformers, power supply units and similar  Part 1: General requirements and tests EN 61558-1 7) + corr. April  A1 A11  1997 2003 1998 2003    IEC 61558-2-1 - 2) Safety of power transformers, power supply units and similar  Part 2-1: Particular requirements for separating transformers for general use EN 61558-2-1 1997 3)    IEC 61672-1 - 2) Electroacoustics - Sound level meters  Part 1: Specifications EN 61672-1 2003 3)                                                          6) EN 60950-1 is superseded by EN 60950-1:2006, which is based on IEC 60950-1:2005, mod. 7) EN 61558-1 is superseded by EN 61558-1:2005, which is based on IEC 61558-1:2005. BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 380 – Publication Year Title EN/HD Year IEC 61672-2 - 2) Electroacoustics - Sound level meters  Part 2: Pattern evaluation tests EN 61672-2 2003 3)    IEC 61965 - 2) Mechanical safety of cathode ray tubes EN 61965 2003 3)    ISO 31 Series Quantities and units of space and time - -    ISO 780 - 2) Packaging - Pictorial marking for handling of goods EN ISO 780 1999    ISO 1000 - 2) SI units and recommendations for the use of their multiples and of certain other units - -    ISO 1853 - 2) Conducting and dissipative rubbers, vulcanized or thermoplastic - Measurement of resistivity - -    ISO 2878 - 2) Rubber, vulcanized - Antistatic and conductive products - Determination of electrical resistance - -    ISO 2882 - 2) Rubber, vulcanized - Antistatic and conductive products for hospital use - Electrical resistance limits - -    ISO 3746 - 2) Acoustics - Determination of sound power levels of noise sources using sound pressure - Survey method using an enveloping measurement surface over a reflecting plane EN ISO 3746 1995    ISO 3864-1 2002 Graphical symbols - Safety colours and safety signs  Part 1: Design principles for safety signs in workplaces and public areas - - __________ BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`--- – 381 – Annex ZZ (informative)  Coverage of Essential Requirements of EC Directives This European Standard has been prepared under a mandate given to CENELEC by the European Commission and the European Free Trade Association and within its scope the standard covers all relevant essential requirements as given in Annex I of the EC Directives 90/385/EEC and 93/42/EEC. Compliance with this standard provides one means of conformity with the specified essential requirements of the Directives concerned. WARNING: Other requirements and other EC Directives may be applicable to the products falling within the scope of this standard. __________ BS EN 60601-1:2006EN 60601-1:2006 (E)(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`---BSI GroupHeadquarters 389 Chiswick High Road, London, W4 4AL, UK Tel +44 (0)20 8996 9001 Fax +44 (0)20 8996 7001 www.bsigroup.com/ standardsBSI - British Standards InstitutionBSI is the independent national body responsible for preparing British Standards. It presents the UK view on standards in Europe and at the international level. It is incorporated by Royal Charter.RevisionsBritish Standards are updated by amendment or revision. Users of British Standards should make sure that they possess the latest amendments or editions.It is the constant aim of BSI to improve the quality of our products and services. We would be grateful if anyone finding an inaccuracy or ambiguity while using this British Standard would inform the Secretary of the technical committee responsible, the identity of which can be found on the inside front cover. Tel: +44 (0)20 8996 9000. Fax: +44 (0)20 8996 7400.BSI offers members an individual updating service called PLUS which ensures that subscribers automatically receive the latest editions of standards.Buying standardsOrders for all BSI, international and foreign standards publications should be addressed to Customer Services. Tel: +44 (0)20 8996 9001. Fax: +44 (0)20 8996 7001 Email: orders@bsigroup.com You may also buy directly using a debit/credit card from the BSI Shop on the Website http://www.bsigroup.com/shopIn response to orders for international standards, it is BSI policy to supply the BSI implementation of those that have been published as British Standards, unless otherwise requested.Information on standardsBSI provides a wide range of information on national, European and international standards through its Library and its Technical Help to Exporters Service. Various BSI electronic information services are also available which give details on all its products and services. Contact Information Centre. Tel: +44 (0)20 8996 7111 Fax: +44 (0)20 8996 7048 Email: info@bsigroup.comSubscribing members of BSI are kept up to date with standards developments and receive substantial discounts on the purchase price of standards. For details of these and other benefits contact Membership Administration. Tel: +44 (0)20 8996 7002 Fax: +44 (0)20 8996 7001 Email: membership@bsigroup.comInformation regarding online access to British Standards via British Standards Online can be found at http://www.bsigroup.com/BSOLFurther information about BSI is available on the BSI website at http:// www.bsigroup.comCopyrightCopyright subsists in all BSI publications. BSI also holds the copyright, in the UK, of the publications of the international standardization bodies. Except as permitted under the Copyright, Designs and Patents Act 1988 no extract may be reproduced, stored in a retrieval system or transmitted in any form or by any means – electronic, photocopying, recording or otherwise – without prior written permission from BSI.This does not preclude the free use, in the course of implementing the standard, of necessary details such as symbols, and size, type or grade designations. If these details are to be used for any other purpose than implementation then the prior written permission of BSI must be obtained.Details and advice can be obtained from the Copyright and Licensing Manager. Tel: +44 (0)20 8996 7070 Email: copyright@bsigroup.comBS EN 60601-1:2006(cid:17263)(cid:28793)(cid:29289)(cid:26472)(cid:29728)(cid:17010)(cid:26996)(cid:26995)(cid:26656)(cid:21364)(cid:24942)(cid:25697)(cid:29284)(cid:29472)(cid:18798)(cid:29556)(cid:26996)(cid:30068)(cid:26991)(cid:28192)Provided by IHS under license with BSI - Uncontrolled Copy Licensee=Medtronic/5966437001, User=Haas, MichaelNot for Resale, 09/02/2011 12:47:40 MDTNo reproduction or networking permitted without license from IHS--`,``,``,``,,,,,,,`,,,,,``````-`-`,,`,,`,`,,`---Contains Nonbinding Recommendations   Postmarket Management of Cybersecurity in Medical Devices   Guidance for Industry and Food and Drug Administration Staff  Document issued on December 28, 2016. The draft of this document was issued on January 22, 2016.   For questions regarding this document, contact Suzanne Schwartz, Center for Devices and Radiological Health, Food and Drug Administration, 10903 New Hampshire Ave., Bldg. 66, rm. 5434, Silver Spring, MD 20993-0002, 301-796-6937. For questions regarding this document as applied to devices regulated by CBER, contact the Office of Communication, Outreach and Development in CBER at 1-800-835-4709 or 240-402-8010 or ocod@fda.hhs.gov.            U.S. Department of Health and Human Services  Food and Drug Administration Center for Devices and Radiological Health Office of the Center Director Center for Biologics Evaluation and Research   Contains Nonbinding Recommendations    Preface  2  Public Comment You may submit electronic comments and suggestions at any time for Agency consideration to http://www.regulations.gov . Submit written comments to the Division of Dockets Management, Food and Drug Administration, 5630 Fishers Lane, Room 1061, (HFA-305), Rockville, MD 20852. Identify all comments with the docket number FDA-2015-D-5105.  Comments may not be acted upon by the Agency until the document is next revised or updated. Additional Copies CDRH Additional copies are available from the Internet.  You may also send an e-mail request to CDRH-Guidance@fda.hhs.gov to receive an electronic copy of the guidance.  Please use the document number 1400044 to identify the guidance you are requesting.  CBER Additional copies are available from the Center for Biologics Evaluation and Research (CBER), by written request, Office of Communication, Outreach, and Development (OCOD), 10903 New Hampshire Ave., Bldg. 71, Room 3128, Silver Spring, MD 20993-0002, or by calling 1-800-835-4709 or 240-402-8010, by email, ocod@fda.hhs.gov or from the Internet at http://www.fda.gov/BiologicsBloodVaccines/GuidanceComplianceRegulatoryInformation/Guidances/default.htm.Technical Information ReportPrinciples for medical device security—Risk managementAAMI TIR57: 2016AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016AAMI Technical Information Report AAMI TIR57:2016  Principles for medical device security—Risk management Approved 5 June 2016 by Association for the Advancement of Medical Instrumentation      Abstract: Provides guidance on methods to perform information security risk management for a medical device in the context of the Safety Risk Management process required by ISO 14971. The TIR incorporates the expanded view of risk management from IEC 80001-1 by incorporating the same key properties of Safety, Effectiveness and Data & Systems Security with Annexes that provide process details and illustrative examples.  Keywords: medical device, information security, risk management      AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016AAMI Technical Information Report A technical information report (TIR) is a publication of the Association for the Advancement of Medical Instrumentation (AAMI) Standards Board that addresses a particular aspect of medical technology. Although the material presented in a TIR may need further evaluation by experts, releasing the information is valuable because the industry and the professions have an immediate need for it. A TIR differs markedly from a standard or recommended practice, and readers should understand the differences between these documents. Standards and recommended practices are subject to a formal process of committee approval, public review, and resolution of all comments. This process of consensus is supervised by the AAMI Standards Board and, in the case of American National Standards, by the American National Standards Institute. A TIR is not subject to the same formal approval process as a standard. However, a TIR is approved for distribution by a technical committee and the AAMI Standards Board.  Another difference is that, although both standards and TIRs are periodically reviewed, a standard must be acted on—reaffirmed, revised, or withdrawn—and the action formally approved usually every five years but at least every 10 years. For a TIR, AAMI consults with a technical committee about five years after the publication date (and periodically thereafter) for guidance on whether the document is still useful—that is, to check that the information is relevant or of historical value. If the information is not useful, the TIR is removed from circulation. A TIR may be developed because it is more responsive to underlying safety or performance issues than a standard or recommended practice, or because achieving consensus is extremely difficult or unlikely. Unlike a standard, a TIR permits the inclusion of differing viewpoints on technical issues. CAUTION NOTICE: This AAMI TIR may be revised or withdrawn at any time. Because it addresses a rapidly evolving field or technology, readers are cautioned to ensure that they have also considered information that may be more recent than this document. All standards, recommended practices, technical information reports, and other types of technical documents developed by AAMI are voluntary, and their application is solely within the discretion and professional judgment of the user of the document. Occasionally, voluntary technical documents are adopted by government regulatory agencies or procurement authorities, in which case the adopting agency is responsible for enforcement of its rules and regulations. Comments on this technical information report are invited and should be sent to AAMI, Attn: Standards Department, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633.  Published by  Association for the Advancement of Medical Instrumentation 4301 N Fairfax Drive, Suite 301 Arlington, VA 22203-1633  © 2016 by the Association for the Advancement of Medical Instrumentation  All Rights Reserved  This publication is subject to copyright claims of AAMI. Publication, reproduction, photocopying, storage, or transmission, electronically or otherwise, of all or any part of this document without the prior written permission of the Association for the Advancement of Medical Instrumentation is strictly prohibited by law. It is illegal under federal law (17 U.S.C. § 101, et seq.) to make copies of all or any part of this document (whether internally or externally) without the prior written permission of the Association for the Advancement of Medical Instrumentation. Violators risk legal action, including civil and criminal penalties, and damages of $100,000 per offense. For permission regarding the use of all or any part of this document, complete the reprint request form at www.aami.org or contact AAMI at 4301 N Fairfax Drive, Suite 301, Arlington, VA 22203-1633. Phone: (703) 525-4890; Fax: (703) 276-0793.  Printed in the United States of America  ISBN 1-57020-612-0  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Contents Page Glossary of equivalent standards .................................................................................................................................. iv Committee representation .............................................................................................................................................. v Foreword ...................................................................................................................................................................... vii Introduction .................................................................................................................................................................. viii 1 Scope............................................................................................................................................................... 1 2 Terms and definitions....................................................................................................................................... 1 3 General guidance for performing security risk management ............................................................................ 5 4 Security risk analysis ....................................................................................................................................... 9 5 Security risk evaluation .................................................................................................................................. 12 6 Risk control .................................................................................................................................................... 12 7 Evaluation of overall residual security risk acceptability................................................................................. 13 8 Security risk management report ................................................................................................................... 14 9 Production and post-production information .................................................................................................. 14 Security engineering principles and nomenclature ....................................................................................................... 16 Security risk assessment ............................................................................................................................................. 21 B.1 Risk assessment process ...................................................................................................................................... 21 Generating cybersecurity requirements ....................................................................................................................... 37 Questions that can be used to identify medical device security characteristics ........................................................... 39 Security risk examples applied to a medical device ..................................................................................................... 49 A comparison of terminology between key referenced standards ................................................................................ 65 Bibliography ................................................................................................................................................................. 68 Annex A (informative) Security engineering principles and nomenclature ................................................................... 16 Annex B (informative) Security risk assessment .......................................................................................................... 21 Annex C (informative) Generating cybersecurity requirements .................................................................................... 37 Annex D (informative) Questions that can be used to identify medical device security characteristics ........................ 39 Annex E (informative) Security risk examples applied to a medical device .................................................................. 49 Annex F (informative) A comparison of terminology between key referenced standards ............................................. 65 Bibliography ................................................................................................................................................................. 68 Tables Table A.1 – Examples of security attributes and comparison between conventional IT and a medical device ............ 17 Table B.1 - Description of Threat Tiers ........................................................................................................................ 27 Table E.1 - Security risk evaluation table ..................................................................................................................... 56 Table E.2 - Risk estimation analysis example .............................................................................................................. 60 Table E.3 - Residual risk estimation analysis example ................................................................................................ 60 Table F.1 - Related terms in security standards/technical reports................................................................................ 65 Figures Figure 1 - Schematic representation of the risk management process (ANSI/AAMI/ISO 14971:2007) ......................... ix Figure 2 – A Venn diagram showing the relationship between security and safety risks ............................................... x Figure 3 - Schematic representation of the security risk management process ............................................................. 6 Figure 4 – Relationships between the security risk and safety risk management processes ......................................... 7 Figure B.1 - A basic high-level risk assessment process ............................................................................................. 22 Figure B.2 - Security risk is assessed using three primary factors ............................................................................... 25 Figure B.3 - Security risk assessment process ............................................................................................................ 25 Figure B.4 - Cyber Threat Taxonomy ........................................................................................................................... 27 Figure B.5 - An example Threat-oriented Security Risk assessment approach ........................................................... 34 Figure B.6 - An example Asset-oriented Security Risk assessment approach ............................................................. 34 Figure B.7 - An example Vulnerability-oriented Security Risk assessment approach .................................................. 35 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Glossary of equivalent standards International Standards or Technical Reports adopted in the United States may include normative references to other International Standards. AAMI maintains a current list of each International Standard that has been adopted by AAMI (and ANSI). Available on the AAMI website at the address below, this list gives the corresponding U.S. designation and level of equivalency to the International Standard. www.aami.org/standards/glossary.pdf   iv © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Committee representation Association for the Advancement of Medical Instrumentation Medical Device Security Working Group The publication of AAMI TIR57 as a new American Technical Information Report was initiated by the AAMI Medical Device Security Working Group.   At the time this document was published, the AAMI Medical Device Security Working Group had the following members:  Cochairs: Ken Hoyme, Adventium Labs  Geoff Pascoe, Deloitte Advisory   Members: Mike Ahmadi, Synopsys Inc  Pat Baird, Baxter Healthcare Corporation   Andrew Dean, Amgen Inc  Harsh Dharwad, Hospira Worldwide Inc   Sherman Eagles, SoftwareCPR  Scott Eaton, Mindray DS USA Inc  Plamena Entcheva-Dimitrov, Preferred Regulatory Consulting  Charles S. Farlow, Medtronic Inc.Charles Farlow, Medtronic Inc Campus  Phil Fisk, Baxter Healthcare Corporation   Brian Fitzgerald, FDA/CDRH   Alan Fryer, Micro Systems Engineering Inc   Kevin Fu, The University of Michigan  Ken Fuchs, Center for Medical Interoperability  Bill Hagestad, Smiths Medical  Ed Heierman, Abbott Laboratories   Mike Jaffe, Cardiorespiratory Consulting LLC  Michelle Jump, Stryker Instruments Division   Joshua Kim, Hill-Rom Holdings  Insup Lee  Yimin Li, St Jude Medical Inc   Dan Lyon, Cigital Inc  Melissa Masters, Battelle Medical Products  Jill McCormick, Department of Veteran Affairs   Mary Beth McDonald, Mary Beth McDonald Consulting  Michael McNeil, Philips Electronics North America   Dale Nordenberg  Andrew O'Keeffe, Draeger Medical Systems Inc  Brodie Pedersen, Logic PD  Arnab Ray  Larry Schwartz, Smiths Medical   Michael Seeberger, Boston Scientific Corporation   Lynette Sherrill, Department of Veteran Affairs   Ferry Tamtoro, Amgen Inc  Tom Vaccaro, Becton Dickinson & Company   Fubin Wu, GessNet  Daidi Zhong, Chongqing University   Alternates: Tushar Dharampal, St Jude Medical Inc   Leo Espindle, Amgen Inc  Dawn Flakne, Micro Systems Engineering Inc   Elisabeth George, Philips Electronics North America   Roberta Hansen, Abbott Laboratories   Karen Kazak, Baxter Healthcare Corporation   Tara Larson, Medtronic Inc.   © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  v AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016 Nick Sikorski, Deloitte Advisory  Nikhil Thakur, FDA/CDRH   J.S. Wiley, Draeger Medical Systems Inc   NOTE—Participation by federal agency representatives in the development of this document does not constitute endorsement by the federal government or any of its agencies.  vi © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Foreword This technical information report (TIR) was developed by the Device Security Working Group.  It is widely recognized that there is little existing guidance for conducting cybersecurity risk assessment of medical devices.  The objective of this TIR is to provide guidance on how medical device manufacturers can manage risks from security threats that could impact the confidentiality, integrity, and/or availability of the device or the information processed by the device. Because medical device manufacturers are already familiar with ANSI/AAMI/ISO 14971:2007, this guidance follows the basic structure of that standard.  Suggestions for improving this recommended practice are invited. Comments and suggested revisions should be sent to Technical Programs, AAMI, 4301 N. Fairfax Drive, Suite 301, Arlington, VA 22203-1633. NOTE  This foreword does not contain provisions of the AAMI TIR57, Principles for medical device security– Risk management (AAMI TIR57:2016), but it does provide important information about the development and intended use of the document. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  vii AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Introduction Medical device manufacturers are familiar with the requirements of ANSI/AAMI/ISO 14971:2007/(R)2010 Medical devices — Application of risk management to medical devices. This standard is an integral part of the safety risk management processes required by many regulatory authorities. ANSI/AAMI/ISO 14971 specifies a process for a manufacturer to identify the hazards associated with medical devices, including in vitro diagnostic (IVD) medical devices, to estimate and evaluate the associated risks, to control these risks, and to monitor the effectiveness of the controls (see Clause 1 of ANSI/AAMI/ISO 14971:2007).  NOTE In 2012, the European Committee for Standardization (CEN) adopted EN ISO 14971:2012 as the European harmonized standard, superseding EN ISO 14971:2009. This document does not address content deviations included in Annex ZA of EN ISO 14971:2012. Specifically, the “as far as possible” requirement is not included in the evaluation of security risks. Instead, security risks are to be assessed and controlled to a level that is considered acceptable, taking into account the impact of a threat event and potential vulnerabilities. Specific clauses of ANSI/AAMI/ISO 14971:2007 define a risk management process consisting of the following elements:  risk analysis (Clause 4);  risk evaluation (Clause 5);  risk control (Clause 6);  evaluation of overall residual risk acceptability (Clause 7);  risk management report (Clause 8); and  production and post-production information (Clause 9). Figure 1 of ANSI/AAMI/ISO 14971:2007 (see Figure 1) provides a schematic representation of the risk management process. Central to the definition of risk are the concepts of probability of an occurrence of harm and the severity of that harm. Harm is defined in ANSI/AAMI/ISO 14971:2007 as “physical injury or damage to the health of people, or damage to property or the environment”. viii © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016                         Figure 1 - Schematic representation of the risk management process (ANSI/AAMI/ISO 14971:2007) The increased use of connected medical devices (i.e., devices directly connected to other systems or devices directly or via a computer network) has created a new source of risk for their safe operation. Security risks are associated with reduction of effectiveness and breach of data and systems security as included in the broader definition of harm in this document. While information security has been considered from the patient data privacy perspective for several years, there is no framework for security risk management for medical devices. This document describes a means of applying the risk management principles presented in ANSI/AAMI/ISO 14971 to the management of security risk. The definition of harm is considered from the perspective of ANSI/AAMI/ISO 14971, as well as from healthcare information technology (IT) standards, such as the ANSI/AAMI/IEC 80001 family. Because a security risk management process that narrowly focuses on the traditional “physical injury or damage” definition may limit the scope of security risk mitigation, this document incorporates the broader considerations that risks include effects outside the traditional scope of patient physical harm and may include “reduction of effectiveness” and “breach of data and systems security” as extended in the ANSI/AAMI/IEC 80001 family of standards. Figure 2 shows the high-level relationship between these two classes of risk.    © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  ix AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016           Figure 2 – A Venn diagram showing the relationship between security and safety risks Considerations for security risk management are mapped to the risk management process steps of ANSI/AAMI/ISO 14971, as well as the security risk management process of NIST SP 800-30 Revision 1 Guide for Conducting Risk Assessments (see Bibliography [53]), with a particular emphasis on risk assessment methods. While this TIR utilizes NIST standards as a basis, manufacturers may use other generally accepted alternatives if they are better suited to their development processes.  Supporting annexes contain the following:  Annex A: Security engineering principles and nomenclature – A high level overview of security engineering principles focused on their application to the medical device domain.   Annex B: Security risk assessment – A more detailed description of the process for performing security risk assessment for a medical device based on the principles described in NIST SP 800-30 Revision 1 (see Bibliography [53]).  Annex C: Generating cybersecurity requirements – A discussion on how to create effective, testable requirements for security properties that avoid complexities associated with “shall not” requirements. This is important since mitigating controls for security risks need to be expressed in the requirements for the device so proper verification of effectiveness can be shown.   Annex D: Questions that can be used to identify medical device security characteristics – A detailed list of questions for manufacturers to assist in exploring security aspects of their devices, organized along the lines of ANSI/AAMI/ISO 80001-2-2:2010.  Annex E: Security risk examples applied to medical products – A more detailed example of a fictional medical device and analysis of its security risks.  Annex F: A comparison of terminology between key referenced standards – A comparison of the basic terms of risk management as defined in ANSI/AAMI/ISO 14971:2007, NIST SP 800-30 Revision 1, IEC 80001-1:2010 and this TIR. While safety risk involves evaluating the probability and severity of a hazard leading to harm, security risk is based on an assessment of the likelihood that a threat will successfully exploit a device vulnerability, an event that could lead to an adverse impact due to a compromise of system confidentiality, integrity, and/or availability. This loosely parallels the concepts of probability and severity described in ANSI/AAMI/ISO 14971. Organizations should exercise caution when attempting to quantify likelihood of a future adverse impact in traditional probabilistic terms. Instead, they should focus on the skills and motivations of an attacker, and whether the effort required to exploit a vulnerability is less than the perceived gain the attacker will achieve by compromising the system (see B.2.1.1). Security is an emergent property of a system. As such, the security of a device needs to be considered in the context of the broader system. This document directs manufacturers to understand, evaluate, and document the operating environment of a device so security risks are evaluated in their operational context. It is recognized that the manufacturer cannot ensure aspects of this operating environment that are outside the manufacturer’s control. However, it is incumbent on the manufacturer to understand the methods that Health Delivery Organizations (HDOs) x © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016use to manage the risks of networked medical devices as specified in ANSI/AAMI/ISO 80001-1, as well as the methods used to communicate cybersecurity needs, risks, and controls as documented in ANSI/AAMI/ISO 80001-2-2. Manufacturers should understand the concept of a Responsibility Agreement1 that may be negotiated with the purchasing HDO, and be prepared to communicate any specific security expectations of the network that the device is connected to through methods such as the HIMSS/NEMA Manufacturer Disclosure Statement for Medical Device Security (MDS2). Manufacturers should also recognize that a poorly secured and updated device could be a source of security vulnerability to other computing systems and other devices to which the device is connected, directly or on a shared network. Such a device can be used as a “pivot” to attack other systems and devices. A reasonable expectation of organizations deploying the device is that such risks have been considered and appropriately mitigated.  As a result, this document uses the broader definition of risk as used in the ANSI/AAMI/IEC 80001 family of standards. Manufacturers that follow the recommendations of this report should consider those risks that come from outside the device, mitigate those that are feasible, and document the expectations of the organization that becomes responsible for integrating the device into a broader network.  The framework described in this document is presented as a companion process to the safety risk management requirements of ANSI/AAMI/ISO 14971. This is similar to the risk management approach documented in ANSI/AAMI/IEC 62366-1:2015 for usability engineering. The key to successful integration of a device security risk management process into the larger risk management process is to bring together personnel with expertise in traditional device development, human factors, and cybersecurity product development. This collaboration will be essential to the ultimate goal of developing secure medical devices.   1 Responsibility Agreements are described in ANSI/AAMI/ISO 80001-1. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  xi                                                            AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016  xii © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016AAMI Technical Information Report AAMI TIR57:2016 Principles for medical device security – Risk management  1 Scope This TIR provides guidance for addressing information security within the risk management framework defined by ANSI/AAMI/ISO 14971.  This guidance is intended to assist manufacturers and other users of the standard in the following:  identifying threats, vulnerabilities, and assets associated with medical devices;  estimating and evaluating associated security risks;  controlling security risks; and  monitoring effectiveness of the risk controls. This document is based on an application of ANSI/AAMI/ISO 14971 with an expanded consideration of the possible impacts that a security compromise can have on the medical device, people, the environment, the manufacturer, and the information processed and stored by the device. This report also incorporates several principles from NIST SP 800-30 Revision 1 (see Bibliography [53]), a security risk management process developed for traditional IT systems. The guidance provided by this document is applicable to all stages of the life-cycle of a medical device. 2 Terms and definitions For the purposes of this document, the following terms and definitions apply: 2.1 asset person, structure, facility, information, and records, information technology systems and resources, material, process, relationships, or reputation that has value [SOURCE: NICCS Glossary of Common Cybersecurity Terminology – As accessed on June 15, 2015.] 2.2 authentication verifying the identity of a user, process, or device, often as a prerequisite to allowing access to resources in an information system [SOURCE: SP 800-53; SP 800-53A; SP 800-27; FIPS 200; SP 800-30] 2.3 authenticity property of being genuine and being able to be verified and trusted; confidence in the validity of a transmission, a message, or message originator (see Authentication) [SOURCE: SP 800-53; SP 800-53A; CNSSI-4009; SP 800-39] 2.4 authorization access privileges granted to a user, program, or process, or the act of granting those privileges [SOURCE: CNSSI-4009] © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  1 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20162.5 availability ensuring timely and reliable access to and use of information NOTE 1 to entry: The phrase “use of information” encompasses delivery of intended functionality.  [SOURCE: SP 800-53; SP 800-53A; SP 800-27; SP 800-60; SP 800-37; FIPS 200; FIPS 199; 44 U.S.C., Sec. 3542] 2.6 confidentiality preserving authorized restrictions on information access and disclosure, including means for protecting personal privacy and proprietary information [SOURCE: SP 800-53; SP 800-53A; SP 800-18; SP 800-27; SP 800-60; SP 800-37; FIPS 200; FIPS 199; 44 U.S.C., Sec. 3542] 2.7 data and systems security operational state of a medical device in which information assets (data and systems) are reasonably protected from degradation of confidentiality, integrity, and availability NOTE 1 to entry: Security, when mentioned in this document, should be taken to include data and systems security. [SOURCE: ANSI/AAMI/IEC 80001-1:2010, 2.5, modified - “MEDICAL IT-NETWORK” has been replaced with “medical device” and Note 2 was redacted.] 2.8 effectiveness ability to produce the intended result for the patient and the care provider [SOURCE: ANSI/AAMI/IEC 80001-1:2010, 2.6, modified - “RESPONSIBLE ORGANIZATION” has been replaced with “care provider”.] 2.9 emergency access process or mechanism by which a device user can quickly and easily access the intended functionality in urgent (emergency) situations, bypassing the device’s established access controls; the ability of the device user to access the indented functionality in case of an emergency situation that requires immediate access to the medical device NOTE 1 to entry: Other access methods (e.g., “break glass”) fall under this general definition but have varying levels of credentials and audit requirements. [SOURCE: Adapted from HIMSS/NEMA Standard HN 1-2013 Manufacturer Disclosure Statement for Medical Device Security] 2.10 encryption conversion of plaintext to ciphertext through the use of a cryptographic algorithm [SOURCE: FIPS 185] 2.11 harm physical injury or damage to the health of people, or damage to property or the environment, or reduction in effectiveness, or breach of data and systems security [SOURCE: IEC 80001-1:2010, definition 2.8] 2.12 hazard potential source of harm [SOURCE: ISO/IEC Guide 51:1999, definition 3.5] 2.13 hazardous situation circumstance in which people, property, or the environment are exposed to one or more hazard(s) NOTE 1 to entry: See Annex E, ANSI/AAMI/ISO 14971:2007, for an explanation of the relationship between “hazard” and “hazardous situation”. [SOURCE: ISO/IEC Guide 51:1999, definition 3.6] 2 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20162.14 information security protection of information and information systems from unauthorized access, use, disclosure, disruption, modification, or destruction in order to provide confidentiality, integrity, and availability [SOURCE: SP 800-37; SP 800-53; SP 800-53A; SP 800-18; SP 800-60; CNSSI-4009; FIPS 200; FIPS 199; 44 U.S.C., Sec. 3542] 2.15 integrity guarding against improper information modification or destruction, and includes ensuring information non-repudiation and authenticity NOTE 1 to entry: This definition includes therapy, device, and application integrity. [SOURCE: SP 800-53; SP 800-53A; SP 800-18; SP 800-27; SP 800-37; SP 800-60; FIPS 200; FIPS 199; 44 U.S.C., Sec. 3542] 2.16 likelihood of occurrence weighted factor based on a subjective analysis of the probability that a given threat is capable of exploiting a given vulnerability NOTE 1 to entry: Likelihood of occurrence combines an estimate of the likelihood that the threat event will be initiated with an estimate of the likelihood of impact (i.e., the likelihood that the threat event results in adverse impacts). [SOURCE: CNSSI-4009, modified - the phrase “In Information Assurance risk analysis,” was removed.] 2.17 non-repudiation assurance that the sender of information is provided with proof of delivery and the recipient is provided with proof of the sender’s identity, so neither can later deny having processed the information [SOURCE: CNSSI-4009; SP 800-60] 2.18 password protected/private string of letters, numbers, and/or special characters used to authenticate an identity or to authorize access to data [SOURCE: CNSSI-4009] 2.19 personally identifiable information (PII) any information about an individual maintained by an agency, including (1) any information that can be used to distinguish or trace an individual’s identity, such as name, social security number, date and place of birth, mother’s maiden name, or biometric records; and (2) any other information that is linked or linkable to an individual, such as medical, educational, financial, and employment information NOTE 1 to entry: Personally identifiable information is a superset of Protected Health Information (PHI).  [SOURCE: NIST SP 800-122; GAO Report 08-536] 2.20 predisposing condition condition that exists within an organization, a mission/business process, enterprise architecture, or information system, including its environment of operation, which contributes to (i.e., increases or decreases) the likelihood that one or more threat events, once initiated, will result in undesirable consequences or adverse impact to organizational operations and assets, individuals, or other organizations NOTE 1 to entry: Identical to NIST definition (SP 800-30 Revision 1) with the phrase “or the Nation” redacted.  [SOURCE: NIST SP 800-30 Revision 1] 2.21 residual risk risk remaining after risk control measures have been taken NOTE 1 to entry: Adapted from ISO/IEC Guide 51:1999, definition 3.9. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  3 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016NOTE 2 to entry: ISO/IEC Guide 51:1999, definition 3.9 uses the term “protective measures” rather than “risk control measures.” However, in the context of this Technical Information Report, “protective measures” are only one option for controlling risk as described in 6.2. 2.22 risk combination of the probability of occurrence of harm and the severity of that harm [SOURCE: ISO/IEC Guide 51:1999, definition 3.2] 2.23 risk analysis systematic use of available information to identify hazards and to estimate the risk NOTE 1 to entry: Risk analysis includes examination of different sequences of events that can produce hazardous situations and harm.  [SOURCE: ISO/IEC Guide 51:1999, definition 3.10] 2.24 risk assessment overall process comprising a risk analysis and a risk evaluation [SOURCE: ISO/IEC Guide 51:1999, definition 3.12] 2.25 risk control process in which decisions are made and measures are implemented by which risks are reduced to, or maintained within, specified levels [SOURCE: ANSI/AAMI/ISO 14971, definition 2.19] 2.26 risk evaluation process of comparing the estimated risk against given risk criteria to determine the acceptability of the risk [SOURCE: ANSI/AAMI/ISO 14971, definition 2.21] 2.27 safety freedom from unacceptable risk [SOURCE: ISO/IEC Guide 51:1999, definition 3.1] 2.28 threat any circumstance or event with the potential to adversely impact organizational operations (including mission, functions, image, or reputation), organizational assets, individuals, or other organizations through an information system via unauthorized access, destruction, disclosure, modification of information, and/or denial of service NOTE 1 to entry: Identical to NIST definition (SP 800-53) with the phrase “or the Nation” redacted. [SOURCE: SP 800-53; SP 800-53A; SP 800-27; SP 800-60; SP 800-37; CNSSI-4009] 2.29 threat actor individual, group, organization, or government that conducts or has the intent to conduct detrimental activities NOTE 1 to entry: Synonymous with threat agent. [SOURCE: NICCS Glossary of Common Cybersecurity Terminology – As accessed on June 15, 2015.] 2.30 threat analysis examination of threat sources against system vulnerabilities to determine the threats for a particular system in a particular operational environment [SOURCE: SP 800-27] 4 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20162.31 threat event event or situation that has the potential for causing undesirable consequences or impact [SOURCE: SP 800-30] 2.32 threat source intent and method targeted at the intentional exploitation of a vulnerability or a situation and method that may accidentally trigger a vulnerability  [SOURCE: FIPS 200; SP 800-53; SP 800-53A; SP 800-37] 2.33 top management person or group of people who direct(s) and control(s) a manufacturer at the highest level NOTE 1 to entry: Adapted from ISO 9000:2005, definition 3.2.7. 2.34 vulnerability weakness in an information system, system security procedures, internal controls, or implementation that could be exploited or triggered by a threat source [SOURCE: SP 800-53; SP 800-53A; SP 800-37; SP 800-60; SP 800-115; FIPS 200] 3 General guidance for performing security risk management 3.1 Security risk management process ANSI/AAMI/ISO 14971 requires that device manufacturers establish a risk management process for safety hazards to ensure that hazards are identified, risks are estimated, monitoring is established, and controls are put in place for those risks that require mitigation.  Security risk management should follow a similar path, as illustrated in Figure 3. While organizations may choose to incorporate security risks into their general safety risk management process, this document recommends the creation of a separate risk analysis process focused specifically on impacts that are identified by a security analysis. Because harm, as defined in this document, may include breach of data and system security and reduction in device effectiveness (as defined in ANSI/AAMI/IEC 80001-1), it is more appropriate to create a companion security risk management process to allow the organization to assess the additional risks associated with effectiveness and system/data security. If the processes are integrated, there could be an inclination to drop the evaluation of those risks that do not lead to harm as narrowly defined in ANSI/AAMI/ISO 14971, which can lead to incomplete or inconsistent security controls. This segregation is further supported by the fact that security risk assessment models typically use assessment factors that are different from the model described by ANSI/AAMI/ISO 14971. In addition, integrating safety and security risk assessment into a single general risk management process may result in major modifications to a well-functioning safety risk management process. Security risks that impact safety, according to the definition of harm in ANSI/AAMI/ISO 14971 (“physical injury or damage to the health of people, or damage to property or the environment”), should also be captured in the organization’s safety risk management process. It is recognized that treatment of risk in these two risk assessment models, safety risk assessment and security risk assessment, may differ. A specific risk assessed as “must mitigate” in one model might be assessed as “does not need further mitigation” in the other. Risk control measure(s) should be applied to bring the risk into the acceptable range in both assessment models.        © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  5 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016                    Figure 3 - Schematic representation of the security risk management process 3.1.1 Relationship between security and safety risk management This document recommends that manufacturers establish a companion security risk management process to their existing ANSI/AAMI/ISO 14971-based safety risk management process. The requirements of ANSI/AAMI/ISO 14971 indicate that all hazards need to be managed through the safety risk management process – including those hazards that result from security compromises. However, because the definition of “harm” in this document is broader than the definition used in ANSI/AAMI/ISO 14971, there will be risks managed in the security risk assessment that are not propagated to the safety risk management process. An example would be a risk of compromise of the confidentiality of protected health information that is not considered harm in the context of ANSI/AAMI/ISO 14971, but clearly requires mitigation by the security risk management process. There are also business and reputation risks associated with a security compromise that are not considered harm in the safety sense.  When security risks may lead to safety risks, security and safety staff should work jointly to contribute to the security risk analysis and transfer safety related hazards to the safety analysis. An example of a security risk that is also a safety risk is a malicious attacker gaining access to a medical device’s code, altering that code, and causing the device to malfunction. This malfunction may have the potential to cause harm to the patient. However, when a security risk does not involve safety risk, personnel qualified in security are typically sufficient for risk analysis. An example of a security risk that is not a safety risk is a malicious attacker who gains access to patient data. The patient data obtained poses a security risk but does not directly affect safety.  Because the security controls that mitigate safety risks caused by security compromise may simultaneously mitigate non-safety related security risks, it is logical to manage all security risks in a single process. That is, a security compromise that leads to harm (as more narrowly defined in ANSI/AAMI/ISO 14971) should be managed within the security risk management process and propagated for assessment using the organization’s safety risk management process.  6 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016As illustrated in Figure 4, when a risk control measure is introduced to a design, the design must be reassessed to determine if the control measure introduces a new form of risk. It should be recognized that there is a coupling between safety and security risk assessment processes, so when control measures are introduced for one type of risk (e.g., safety), the manufacturer needs to assess the impact on the other type of risk (e.g., security) and vice versa. For example, the decision to add risk control measures for authentication might introduce risks that the device cannot be accessed in an emergency. The overall risk management process should identify those points of coupling and ensure that assessment of any newly identified source of risk is performed in both domains. This is illustrated in Figure 4, showing the logical connection points between the security and safety risk management processes.   Figure 4 – Relationships between the security risk and safety risk management processes Typically, these assessments iterate between the security and safety risk management processes. Figure 4 shows an example of one such iteration. 3.2 Management responsibilities Top management should provide adequate and qualified personnel (see 3.3) to perform the security risk management process. In addition, top management needs to define and document the policy for determining the criteria for security risk acceptability, including criteria for non-safety related security risks, such as business and reputation risks. This policy should ensure that criteria are based upon applicable national or regional regulations and relevant international standards, and take into account available information, such as the generally accepted state of the art for security risk management and known stakeholder security concerns. Stakeholders include medical practitioners, Health Delivery Organizations (HDOs), governments, industry, patients, and members of the public. Top management should ensure that the organization implements a coordinated vulnerability disclosure policy so security researchers and others have a means to communicate vulnerabilities identified in fielded devices.  Top management should review the suitability of the security risk management process at planned intervals to ensure the continuing effectiveness of the process, and they should document any decisions and actions taken.  © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  7 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20163.3 Qualification of personnel Persons performing security risk management tasks need to have the knowledge and experience appropriate to the tasks assigned to them. These should include knowledge of the particular medical device (or similar medical device) and its intended use, operating environments, security risk control technologies, and the risk management process.  Personnel should be knowledgeable in evaluating security threats and vulnerabilities, and be aware of past and emerging changes in the security risk landscape, both for medical devices, as well as general purpose computing systems. The team performing security risk management tasks should have experience with hardware and software architecture, design, and security test methods. Appropriate qualification records should be maintained.  3.4 Security risk management plan Security risk management should be incorporated into the manufacturer’s risk management process. As discussed in 3.1, this document recommends that the security risk management process be maintained as a companion process to the safety risk management process. Because the two processes exchange information on the identified risks and candidate risk controls, the risk management plans for the two processes should be coordinated. However, it is acceptable for a manufacturer to incorporate the security risk management plan as part of the overall risk management plan developed in compliance with ISO 14971. The scope of risk management activities includes the identification of the medical device features and life-cycle phases where security risks need to be managed. To properly determine the scope of security risk management activities, the medical device must be assessed to determine which features expose a potential security risk based on the intended use and operating environment. Because threats change over time and new vulnerabilities in operating systems, middleware and components are discovered on regular basis, security risks are frequently identified after a device is released to the market. Consequently, as threats evolve, it is critical to have a plan for post-market monitoring, reporting, analyzing, and responding to newly identified threats and vulnerabilities. The criteria for risk evaluation, impact assessment, and residual risk acceptability should be documented in the plan. Because a vulnerability requires exploitation before harm can occur, there is a behavioral aspect to risk estimation that is not amenable to mathematical probability estimation. Because vulnerability requires exploitation before harm can occur, and exploitation involves human behavior, risk estimation is not amenable to mathematical probability estimation. Top management plays a critical role in defining a policy for determining the criteria for security risk acceptability (see 3.2). The plan should describe the methodology for security risk verification. Some possible alternatives include the following: a) verification testing of security controls that mitigate risks, including effectiveness of the mitigation; b) robustness testing (e.g., “fuzz testing”); c) penetration testing (typically performed in a production equivalent or final configured state). Manufacturers should also document any additional development methodologies that should be applied to reduce the likelihood of unintended functionality being present in the code that could become a vulnerability once deployed. This may include code analysis (e.g., inspections, static code checking) or particular verification testing strategies to increase confidence in the robustness of the implementation.  Consideration should be given to appropriate security testing for the intended use and operating environment (e.g., physical and network). The security risk management plan should address how components (hardware and software) will be monitored for security performance and how vulnerabilities identified in those components are elevated for risk evaluation in the component’s use in the finished medical device. Sources of information on new vulnerabilities for components include threat intelligence, reports from suppliers and the MITRE Common Vulnerabilities and Exposures (CVE) list. The plan should ensure that mechanisms for post-market cybersecurity surveillance of all third-party components will be identified. The plan should describe how product security performance information will be collected in fielded devices and reported back to the manufacturer for assessment and potential control. The plan should reference the organization’s coordinated vulnerability disclosure policy as an additional input source.  The security risk management plan should include the requirements for an appropriate review interval for newly identified threats and vulnerabilities. 8 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016NOTE See Clause 9 for additional guidance on recommended post-market surveillance activities and methods. Manufacturers should plan for the appropriate disclosure of identified vulnerabilities.  Manufacturers should plan for a secure and efficient software update process to manage vulnerabilities in fielded devices and enable prompt response when required.  3.5 Security risk management file The security risk management file may be integrated with the overall risk management file or be maintained separately.  The security risk management file should contain, at a minimum, the following:  a) security risk management plan; b) security risk analysis components, such as: 1) intended use and reasonably foreseeable misuse; 2) qualitative and quantitative characteristics of the system that could affect the security of the medical device and, where appropriate, their defined limits; and 3) risk controls and their implementation and verification; c) security risk controls (typically captured and flowed down as system requirements specifications). 4 Security risk analysis 4.1 Security risk analysis process Security risk analysis should be performed for the medical device as described in 4.2 to 4.4. The results of the security risk analysis should be recorded in the security risk management file. Security needs to be assessed in the context of the larger system in which the device operates. The security risk analysis needs to consider the intended use and document the anticipated operating environment for which the device was designed and tested. The security architecture (see A.6) includes the complete operating environment of the device, as well as other important factors. These steps will facilitate communication to end user(s) responsible for device configuration. If a security risk analysis, or other relevant information, is available for a similar medical device, then that analysis or information can be used as a starting point for the new analysis. The degree of relevance depends on the differences between the devices and whether these introduce new risks or significant vulnerability differences. The extent of reuse should be based on a systematic evaluation of the effects the changes have on exposing the patients, users, and manufacturer to additional risks. In addition to the records recommended in 4.2 to 4.4, the documentation of the conduct and results of the security risk analysis should include at least the following: a) a description and identification of the medical device that was analyzed; b) identification of the person(s) and organization carrying out the security risk analysis; and c) scope and date(s) of the security risk analysis. 4.2 Intended use and identification of characteristics related to the security of the medical device For the particular medical device being considered, the manufacturer should document the intended use and reasonably foreseeable misuse. Reasonably foreseeable misuse should include efforts that normal users might make to circumvent security controls when they are perceived as preventing their use of the device. NOTE 1 In this context, misuse is intended to mean incorrect or improper use of the medical device. NOTE 2 The exploration of potential malicious abuse by attackers will be accomplished during the threat analysis activity documented in 4.3. NOTE 3 Annex D contains questions that can serve as a useful guide in identifying medical device characteristics that could have an impact on security. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  9 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016The manufacturer should document the assumed operating environment and security architecture for which the device is designed to operate, along with any assumptions on external security controls that must be provided by the end user. This documentation should be maintained in the security risk management file. HDOs may have different and varying cybersecurity needs, risks and controls depending on the budget and sophistication of the organization. The manufacturer should perform a needs assessment with a representative sample of HDOs prior to initiating product design. The manufacturer should document characteristics of the system that rely on user configuration to ensure the security of the device. The device’s intended use and the experience level of the intended users should be understood to more accurately understand the likelihood of proper configuration by the end user. The risk analysis should address characteristics of the device and its expected operating environment (physical and IT). For example, the risk analysis should consider whether the device is mobile and/or expected to be physically accessible to unauthorized users. Interoperability requirements and constraints of the operating environment should also be considered and documented. For medical devices that use wireless technology with a discovery mode or similar active connection mode, the manufacturer should implement appropriate technical controls to prevent unauthorized users from sensing or connecting to the medical device. In some cases, a manufacturer may document recommended compensating controls for implementation in the user environment. 4.3 Identification of threats, vulnerabilities, assets, and adverse impacts In order to assess security risk, several factors need to be identified and documented. The analysis of threats, vulnerabilities, assets, and adverse impacts can be performed in any order and may require participants with different skills and experiences. For example, understanding the adverse impacts may require members with deeper clinical understanding of the device’s intended use, while the understanding of threats and their characteristics will require members with deeper security backgrounds.  This is expected to be an iterative process where continued brainstorming and discussion results in new aspects of the medical device being identified that could be affected by additional threats and vulnerabilities. The conclusion of the process is expected to provide a carefully considered and extensive listing of threats, vulnerabilities, and adverse impacts that feeds into the next step of estimating the risks. NOTE See Annex B for examples of threats, vulnerabilities, assets, and adverse impacts. 4.3.1 Identification of threats When assessing risk, special consideration should be given to threat actor capability and the benefits they might gain from a potential exploit. The risk analysis should document potential threats and the means a threat actor might use to exploit a vulnerability.  Threats can be identified using information from a variety of sources, including the manufacturer’s IT security department, as well as from the security departments of key customers (e.g., large hospitals or clinics where the devices may be deployed). Information should also be gathered from reports of threats that have been experienced by the healthcare system, and from similar adjacent domains, such as industrial control systems. Governmental agencies, such as ICS-CERT, Information Sharing and Analysis Centers (ISACs) and Organizations (ISAOs), exist for the purpose of sharing this information. Information from third-party security information aggregators may also be helpful in gaining a thorough understanding of threat actors, their capabilities, and typical means of creating a threat event. NOTE See Annex D and Annex E in NIST SP 800-30 Revision 1 (see Bibliography [53]) for additional material regarding threat identification.  4.3.2 Identification of vulnerabilities The risk analysis should document known and potential vulnerabilities in the device. Vulnerabilities come from three distinct sources. First, vulnerabilities may be introduced by conscious design decisions, such as whether to include a security control or allow its bypass (e.g., in emergency access situations). The second source of vulnerabilities is from errors in the design, implementation, manufacture, or configuration of the device, by the manufacturer, their suppliers, or end users. These design errors are cases where the device does not meet the intent of the designers through a process deficiency. A third source of vulnerabilities is from a design characteristic that at the time of design release was not known to be a vulnerability, but subsequent to design release, a means of exploiting the design characteristic for malicious purposes was discovered. When assessing risk, special consideration should be given to the exploitability of the vulnerability (i.e., the capability necessary for a threat actor to exploit the vulnerability). Vulnerabilities can be identified by incorporating top-down analysis methodologies (e.g. attack trees, threat modelling) to identify ways that a threat can cause loss of security properties for the device. Standards such as ANSI/AAMI/ISO 10 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/201680001-2-2 list security capabilities, and this information can also identify potential vulnerabilities in the requirements. The identification process is best started early in the concept phase of the device development lifecycle but should also be applied to products in advanced stages of development or already in service.  Identification of possible points where a design/implementation error may introduce a vulnerability can be initiated with an analysis of the system to determine system nodes (components and users) and communication pathways. Once these are known for a system, they can be assessed for potential vulnerabilities that can affect each of these nodes and/or communication links. Various sources of information may also be used to identify vulnerabilities of the system under review. These sources include knowledge gained from past products, academic publications, industry news sources, independent security firms, independent research, and future projections. In addition, security testing (e.g., vulnerability scanning and penetration testing) may be used in early design phases to assist in identifying potential vulnerabilities. It is critical that the team performing the security risk assessment be knowledgeable on these and other pertinent sources of information so that a comprehensive and realistic identification of threats and vulnerabilities occurs. NOTE See Annex F in NIST SP 800-30 Revision 1 (see Bibliography [53]) for additional material regarding vulnerabilities.  4.3.3 Identification of assets Document the assets of the device. Assets can include information (e.g. patient data, diagnostic data, therapy parameters) the device itself, or components of the device including the device software. Assets may also be the physical interfaces to the device, in particular connections to external networks which could present risks to other systems on the network if unprotected at the device level. Asset identification can be done through a systematic process, looking at each asset on the device and any interface that could be manipulated by an attacker. Asset identification should include those assets needed by the user to manage, diagnose, and treat the patient, as well as on those assets required to keep the device operating safely and securely. The process should consider assets needed to maintain the device or any used as part of post-market surveillance. Particular attention should be afforded to any stored authentication or cryptographic credentials that are used by the device, as their compromise could lead to the subsequent compromise of many other assets. 4.3.4 Identification of adverse impacts For each identified asset, consider the impact that loss of confidentiality, loss of integrity, or loss of availability might have on safety, effectiveness, or data or system security.  Impact of asset compromise involves examining each asset and answering at least the following questions: a) What is the impact if that asset’s confidentiality was compromised, and the information it contained was available to an attacker?  b) What is the impact if that asset’s integrity was compromised, and an attacker could change the information or software in a way that wasn’t immediately obvious to the user (clinician or patient)? c) What is the impact if that asset could be made unavailable? d) Could the immediate impact of an asset compromise lead to another type of attack or vulnerability? NOTE See Annex F in NIST SP 800-30 Revision 1 (see Bibliography [53]) for additional material regarding impact assessment. 4.4 Estimation of the risk(s) for each applicable threat and vulnerability combination In the NIST SP800-30 Revision 1 model (see Bibliography [53]), security risk is estimated by a combination of the threat, vulnerability, and impact of asset compromise. When compared to the safety risk analysis process, the combination of threat and vulnerability is analogous to the probability of occurrence. The impact of asset compromise is analogous to the severity of harm.  The device manufacturer should establish a documented and repeatable risk estimation process that allows the security risk to be evaluated for acceptability. While the measures for the individual factors may be qualitative, it should be possible for subject matter experts to agree on the valuations of each factor, and the process by which they are combined results in a ranking of risk that can be used to decide which risks require further mitigation.  The outcome of this activity depends on the method employed by the manufacturer, but it is expected to be in the form of a ranking or grouping of the threats and vulnerabilities with possible additional details provided on rationale for the scoring. NOTE See Annex G, H and I in NIST SP 800-30 Revision 1 (see Bibliography [53]) for additional material regarding risk estimation. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  11 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20165 Security risk evaluation Each identified risk needs to be evaluated for whether security risk reduction is required, according to the criteria documented in the security risk management plan. Each risk should also be evaluated to determine if a risk must be promoted to the safety risk file for analysis. As discussed in 3.1, security risks that can lead to hazardous situations need to be assessed in the safety risk analysis as well. The risk level should be mitigated (i.e., risk controlled) to an acceptable level in both analyses. If reduction is determined to not be required, the manufacturer should document the rationale behind that decision and what changes in the threat environment would trigger reevaluation. 6 Risk control 6.1 Security risk reduction Paralleling ANSI/AAMI/ISO 14971, when security risk reduction is required, the risk control activities in this clause should be performed.  6.2 Security risk control option analysis Manufacturers should use a security risk control hierarchy that parallels the safety hierarchy presented in ANSI/AAMI/ISO 14971. Risk control options in order of preference are listed below: a) Inherent security by design - Inherent security by design may include options, such as preventing access and/or modification of device settings from other systems or over the networked interface, implementation of secure certificates for authentication and code signing, incorporation of defense-in-depth, and various hardening mechanisms. b) Protective measures in the medical device itself or in the manufacturing process - Examples of protective measures include requiring physical proximity, ensuring that malware detection is part of the software manufacturing and deployment process, and the addition of intrusion detection systems to detect attempted attacks. c) Information for security - Information for security would include documenting security requirements that are placed on the entity or individual patient that connects the device directly to other systems or integrates the device on a network. Just as labeling for safety is considered a weak mitigation, leveraging excessive requirements on the network configuration to ensure security is least desirable, as one cannot be assured that all networks will be so configured, and it raises the potential that different devices on the same network are subject to incompatible requirements. Manufacturers should be aware of the ANSI/AAMI/ISO 80001-1 concept of Responsibility Agreements and be prepared to supply the HIMSS/NEMA Manufacturer Disclosure Statement for Medical Device Security (MDS2) to those users of networked devices that request this document. Manufacturers should consider the ability to respond to future unknown security risks as a key risk control measure, as there may be unknown vulnerabilities present in the designed medical device that become known as threats become more sophisticated. This includes the ability to securely deliver patches after the device is in service.  If, during risk control option analysis, the manufacturer determines the required security risk reduction is not practicable, the manufacturer should conduct a risk/benefit analysis of the residual risk (see 6.5).  6.3 Implementation of risk control measure(s) The security risk control measures selected need to be implemented and verified with the results recorded in the security risk management file. These control measures will typically be expressed as testable requirements. Annex C provides guidance on documenting security requirements. 6.4 Residual risk evaluation Residual risk is re-evaluated after the security risk controls have been applied. A risk control measure may mitigate either the threat, vulnerability, or impact. This should be documented to reflect the residual risk estimation. Further risk controls may need to be applied if the residual risk is unacceptable. Manufacturers need to determine what information about acceptable residual risks should be disclosed in the device labeling.  12 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20166.5 Risk/benefit analysis Security risks that impact safety will need to be evaluated against the manufacturer’s acceptability criteria for their safety risk management process per ANSI/AAMI/ISO 14971. For security risks that do not impact safety, the decision not to mitigate may be more appropriately rationalized with a cost/benefit analysis.  If security residual risk is considered unacceptable, a risk/benefit analysis should be performed. The manufacturer should appropriately balance the residual security risk against the benefit that might be gained by the design capability or security control. For example, a conditionally unacceptable risk of exposure of personally identifiable information (PII) [74] should not be deemed acceptable, because the device delivers life-saving therapy. In this example the benefit of having PII stored in the device should be compared to the risk of confidentiality loss.  If analysis determined that the security risks are outweighed by the benefits, the manufacturer should determine what information should be communicated in the device labeling to manage this residual risk. This needs to be communicated in such a way that it does not provide a blueprint for a potential attacker to exploit the non-mitigated vulnerability. NOTE “Security by obscurity” is not considered a valid risk reduction method. Undisclosed vulnerabilities may ultimately be discovered, which could result in elevated risk (due to increased likelihood of exploit) forcing corrective action post-deployment, if the manufacturer becomes aware of the discovery. Because there is always the potential that the discovery can be hidden from the manufacturer, unmitigated vulnerabilities that have high adverse impact carry significant residual risk.  6.6 Risks arising from risk control measures The manufacturer should seek to balance usability, device safety, and device security to ensure that the security controls are appropriate for the intended users and any systems to which the device is connected. Related decisions and trade-offs should be documented. It is possible that new risks of harm could be unintentionally added to the system due to the implementation of security controls (e.g., use of password authentication which adds unacceptable delay in accessing the device during an emergency). Each proposed security risk control should be analyzed for the potential of introducing new safety and security risks.  The manufacturer should consider whether there could be impacts on patient compliance and device effectiveness due to changes in device usability. Utilizing human factors experts in this process remains an important and critical part of a balanced assessment.  6.7 Completeness of risk control Manufacturers should ensure that the risk(s) from all identified threats, vulnerabilities, and potentially compromised assets have been considered and the implemented controls are comprehensive in addressing them. Record the results in the security risk management file.  A security controls assessment should be performed, based on a security control set derived from customer requirements, regional compliance expectations, and industry best practices. From the security control set, appropriate security controls can be selected based on device functionality and operating environment. The selected controls can then be evaluated to determine whether they are sufficient. Missing security controls may indicate vulnerabilities and threats not previously considered, resulting in a return to the security risk analysis step (see 4.1).  A security controls assessment can also be performed as part of security risk analysis. This would create an additional mechanism for the discovery of vulnerabilities earlier in the assessment process. 7 Evaluation of overall residual security risk acceptability Clause 7 of ANSI/AAMI/ISO 14971:2007 requires that the overall residual risk be evaluated against the criteria stated in the risk management plan. Just as there are complexities in evaluating the overall residual safety risk (see Clause 6 in ANSI/AAMI/ISO TIR 24971:2013), determining overall residual security risk is difficult. The impacts of various potential security exploits vary according to different severities, and the means to estimate how likely it is that a threat actor will exploit a vulnerability and cause adverse impact can be variable as well.  Another complexity is that the overall residual risk acceptability may vary by the nature of the adverse impact. A manufacturer may choose to establish overall residual risk criteria that address different acceptable overall residual risk levels for direct physical harm (i.e., causing harm to the patient that is due to interaction with the device) versus loss of effectiveness versus loss of data or systems security. Generally accepted security practices should be considered as part of the residual risk acceptability decision-making process. The manufacturer should employ security testing (e.g., vulnerability scanning and penetration testing) as a means to aid in the assessment of overall residual security risk. However, it should be noted that such negative testing is © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  13 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016minimally conclusive. Passing a penetration test does not indicate that a device is invulnerable, but that it resisted the forms of attacks represented by that specific penetration test suite at that specific test date.  For an overall residual risk that is judged acceptable, the manufacturer should decide which documentation regarding information security is necessary to include in the accompanying documents in order to manage the overall residual risk. 8 Security risk management report A security risk management report summarizes the evaluation, assessment, mitigation activities, and traceability to the verification reports of security controls that ensure a device is reasonably secure. This report should provide references to the detailed plans and reports for readers seeking additional information. The report should be periodically updated as new threats, vulnerabilities, assets, or adverse impacts are discovered, and as post-market information becomes available. At a minimum, the security risk management report should provide, either directly or by reference, the following items: a) Risk analysis, mitigations, and design considerations pertaining to cybersecurity risks. Consider including the following: 1) system description including intended use; 2) description of the operating environment; 3) assets; 4) vulnerabilities; 5) impact of asset compromise; and 6) security risk controls. b) A traceability matrix of security risks to security controls.  c) Traceability to the verification reports for documented security controls. d) A description of when and how security updates/patches will be provided. e) A description of the steps taken to assure devices will be delivered malware-free. Prior to release for commercial distribution of the medical device, the manufacturer should carry out a review of the security risk management process. This review should assure at least the following:   The security risk management plan has been appropriately implemented.   The overall residual security risk is acceptable.  Appropriate methods are in place to obtain relevant production and post-production security information. 9 Production and post-production information Manufacturers should be monitoring, collecting, and reviewing information about the operating environment for the medical device during production and post-production phases. Monitoring should include the time period from when the medical device is submitted for regulatory approval and before the product is released. During the production phase, manufacturers should be monitoring that devices are being produced in a manner that avoids the introduction of unintended functionality (e.g., malware) into the device that could affect the performance of the device, or serve as a threat to other devices to which it may be connected in the operating environment.  During the post-production phase, manufacturers should have in place means to monitor whether fielded devices are being exposed to security threats and whether the implemented security controls are effective in mitigating those threats. This is typically done through the creation of a security log that is secured from tampering. The manufacturer should consider the mechanisms used by the operator, end user, or those responsible for installation, use, and maintenance of the device for collecting, processing, and communicating this monitoring data.  The manufacturer should also monitor security information from the supply chain providing hardware and software components for the medical device. A means should also be established to accept reporting of potential device 14 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016vulnerabilities from non-indicated users (e.g., security researchers) and to monitor reports of identified vulnerabilities in similar devices from the same or other manufacturers.  The collected information should be evaluated for possible relevance to device security and possible impacts on patient harm, with particular focus on the following:  emergence of new classes of threats;  identification of previously unrecognized vulnerabilities, or new methods of exploiting existing vulnerabilities; and  a change in the previously estimated risk level for a known vulnerability. If any of these conditions occur, the impact on the previously implemented risk management activities should be evaluated and a review of the risk management file for the medical device should be conducted. The manufacturer should also evaluate if there is a change in the assessed residual risk and the acceptability of that residual risk. These results should be recorded in the risk management file.  Because the threat environment can change without specific new events being captured by surveillance mechanisms, manufacturers should plan for a periodic review of the security of their medical device as documented in the security risk management plan.  Manufacturers should also ensure that they maintain the capability to respond to security issues for the expected life of the fielded devices. This capability could include software patches available for download to mitigate vulnerabilities discovered during post market surveillance activities. Vulnerabilities identified by or reported to a medical device manufacturer should be disclosed to appropriate stakeholders within a reasonable timeframe as established by the organization’s coordinated vulnerability disclosure policy. These disclosures are not restricted to vulnerabilities which have an identified patch or field change. Expedited disclosure may be needed to facilitate control of unacceptable security risk. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  15 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Annex A (informative) Security engineering principles and nomenclature A.1 Overview Good system engineering practices should be applied to security engineering. They represent a robust approach to the design, creation, and operation of systems and include these steps:  identification and quantification of system goals;  creation of alternative system design concepts;   evaluation of design trade-offs;  selection and implementation of the best design;  verification that the design is properly built and integrated; and  post-implementation assessment of how well the system meets (or met) the goals The complexity of medical device systems and the security risks from unintended emergent system behaviors requires the use of good system engineering practices throughout the product lifecycle. Medical devices present unique and challenging demands and constraints on the security architecture. Most of the differentiating characteristics between conventional IT and a medical device arise because medical devices require the following:  risk benefit analysis and the context of use;  focus on hazard analysis;  testing that focuses on minimizing risk of injury or damage; and  clinical implications of security-sensitive software updates These constraints often impact security attributes and create unique challenges as outlined in Table A.1. 16 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Table A.1 – Examples of security attributes and comparison between conventional IT and a medical device Security Attribute Conventional IT Medical Device Access No access without credential Emergency access possible without credentials Access management Centralized Localized to patient Accessibility Typically accessible Intermittent accessibility and may be inaccessible  Product lifecycle Constant flow of new and revised products Device or platform used for decades Computing resources Vast and expandable Sometimes limited and/or severely power-constrained Updates and monitoring Continuous connectivity and less likely to require end-to-end validation More likely to require end-to-end validation Consequences Economic Safety A.2 Uniqueness of embedded medical systems Embedded systems are typically resource constrained, yet must satisfy manufacturing cost, development cost, reliability, power, safety, and security requirements. Although many embedded systems are non-standard or proprietary, they are not innately secure. There are a variety of possible attacks on embedded systems. Different defenses are needed when the attacker has physical access to the system. With physical access, the attacker is no longer restricted to using communication ports. It may be necessary to provide hardware security in the form of conformal coatings, blind and buried traces, non-heat-sensitive glue, and other techniques that force the attacker to damage the product if they attempt to reverse engineer the design. Tamper-evident seals are useful for attacks against individual devices that may be left in place after modification. A number of techniques may be used to increase the difficulty of reverse engineering and exploitation of an embedded system, such as the following:   disabling unused communication interfaces;  limiting physical access to communication interfaces;  activating security fuses or other protection mechanisms;  proper use of firmware encryption; and   disabling unused firmware components. Embedded system security considerations should be taken into account early in the design process and throughout the product development lifecycle. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  17 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016A.3 Stakeholders Stakeholders have a valid interest in the system and may be affected by it either directly or indirectly. Stakeholders often include:  anyone who operates the system;  anyone who benefits from the system;  anyone involved in maintenance of the system;  anyone involved in administration of the system;  anyone involved in purchasing or procuring the system;  organizations that regulate aspects of the system; and  organizations responsible for systems that interface with the system. A.3.1 Patients, family, friends, and caregivers Patients benefit directly from the therapy or diagnostic information the devices provide. They want their therapy to improve their quality of life without adding stress or fear from the potential risk of a security-related event. Also, there are trends toward increased patient engagement in their care that can cause the inclusion of new features with potential security impacts. For home-based medical devices, there may be others (e.g., caregivers) who support the patient and work with the medical device. A.3.2 Regulators Regulatory agencies wish to protect the common good of those they serve. They are less concerned with the survival of a business than with the effectiveness and safety of the medical therapies.  A.3.3 Health Delivery Organizations (HDOs) HDOs look for the most effective methods to provide care for their patients. Systems with lower cost and lower risk are more attractive. An increased security burden and related events may decrease the attractiveness of a system. A.3.4 Manufacturers Manufacturers take into account business constraints while addressing the needs of patients and customers. Security can create additional burden and expense. Excessive burden can turn away customers and make systems overly cumbersome and expensive. The business desires effective security solutions that enhance product value in excess of its cost. A.3.5 Academics Academia seeks to learn and publish new information. Their goal may be to influence regulation, obtain research funding, or employment. A.3.6 Cyber Liability Insurers Cyber liability insurance companies are beginning to better quantify cybersecurity risks and will likely drive economic incentives to improve cybersecurity when there is potential for financial loss. A.4 Security objectives and goals The overarching goals of a safety risk process are safety, effectiveness, and maintaining essential performance (as defined by ANSI/AAMI ES60601-1:2005/(R)2012) of the medical device. Security adds the following additional primary objectives:  confidentiality;  integrity (includes authenticity and non-repudiation);  availability. 18 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016The preceding primary security objectives may be further broken down into more specific sub-objectives:   ensuring that data is not improperly altered;  ensuring alarm limits are not altered where alteration may make the device unsafe;  ensuring the identity of authorized user is known so important actions may be logged and attributable to a user (accountability)—in some cases this objective may be partially achieved through physical access controls;  ensuring the integrity of audit security audit logs to prevent tampering. Annex D contains a set of questions that can be used to help define the requirements for medical device security architecture.  Basic security objectives can be met only when the design addresses a comprehensive set of use scenarios that include abuse cases, misuse, system constraints, the needs of all stakeholders, and the operating environment. The manufacturer should also recognize that the threat landscape is constantly evolving and establish processes for monitoring and performing periodic review of the security architecture to assure it continues to be effective.  A.5 Considerations for emergency access Emergency device access may mean HDOs need to have access without a prior relationship with the patient or the medical device. The attending physician or health care professional expects to obtain immediate access to the medical device in an emergency scenario. Specific techniques for emergency access include location-controlled access, limited communications capability in an emergency mode, access logging, secondary communications protocols for emergency access, and proximal communications techniques (i.e., very short-range - e.g., centimeters). Proximal communications is one way of establishing trust, because it is common medical practice and it allows the patient to be engaged in the trust-establishment procedure. Therefore, it may be acceptable for communication systems using proximal techniques to rely on physical security in a limited-access operating environment (e.g., temporarily disabling mechanisms for confidentiality and authentication). Positive initiation of emergency access and subsequent logging of the event are important to deter abuse.  A.6 Medical device security architecture considerations A security architecture should include categorized assets, security controls, threat agents, major functional blocks, communications paths and protocols, trust zones or chokepoints, data flows, and interactions with external systems. Components of a security architecture should include but are not limited to, the following:  Actors – individuals or systems that interact with the data, protected data, and security controls, their capabilities, needs, limitations, constraints, etc.;  Data – the information that passes through the security model, whether protected or not, whether at rest or in motion;  Data protection mechanisms – access control and integrity protection;  Hardware security blocks – trusted hardware, function, and limitations;  Untrusted hardware – any hardware to which an attacker is likely to gain access;   Trusted software/firmware;  Untrusted software/firmware;  Data use – how data is used. (e.g., user workflows, use scenarios);  Patient – the recipient of medical care;  Location – location of where a particular medical device is intended to be used – for example, whether © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  19 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016hospital-based or mobile (as with an implantable device); and  Other assets that need to be secured. These entities are expressed in architectural views that are selected to best communicate the architecture. Possible views include the following:  architectural overview;   physical;   functional;   information;   concurrency;   software implementation;   process;   sequential;   logical;   technology;   deployment; and  operational. Many manufacturers create their own systems consisting of several devices that evolve on separate timelines. There are unique architecture considerations in this situation. A new product added to an existing system can have a positive or negative impact. The new product can impact both the device manufacturer and the healthcare delivery organization. Potential impacts include the following:  Enhancement: A new product feature may enhance the security architecture by taking advantage of unused capability (e.g., the system supports signed firmware updates, present products do not, but the new product does).  Planning: A new feature may position a new product to take advantage of security architecture growth (e.g., the new product can use signed messages for remote programming, but the system does not yet support the feature).  Reduction in security: The new product may negatively impact the current security architecture if it does not support a security architecture feature (e.g., the security architecture and existing products supports encrypted communications but the new product does not as documented in FIPS 140-2).  Neglect: The new product may negatively impact future security growth (e.g., the future security architecture will include security logging, but the new device does not support the capability). Security assessments on products consider not only the present state, but also address the projected future state of the complete system. A platform that does not allow for incremental improvement as new products are released will not be viewed as favorably as one that does accommodate security improvements. It is important that the security architecture be broad and open-ended. Not all future added components need to be understood today, but it is important to know that the security architecture will support growth towards the desired future state. 20 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Annex B (informative) Security risk assessment As discussed in Clause 4, security risk management requires the identification, analysis and evaluation of all potential security risks, so appropriate design decisions can be made on which risks require mitigating controls, and which risks can be accepted and monitored for changes that may require re-assessment. This annex provides supporting detail on assessment techniques that may be applied to perform the steps of security risk analysis and evaluation.  No single security risk assessment methodology is applicable to all medical device manufacturers without tailoring, but all good methodologies must do the following:  provide a consistent means to assess and reason about security risk across the organization;  avoid assessment factors that rely on “gut judgment” in favor of those that can be evaluated dispassionately;  allow the organization to clearly rank risks and identify those that are acceptable, conditionally acceptable, and unacceptable; and  enable comparison between “traditional” safety risks and the risks associated with a security vulnerability so that the organization can apply resources to mitigate the overall highest set of risks. Security controls implemented after this comparison should be verifiable. While there are several security risk assessment processes available, most of them have been developed for IT systems, including web-based services. The most commonly used process is the one documented in NIST SP 800-30 Revision 1, Guide for Conducting Risk Assessments (see Bibliography [53]). Indeed, many of the other published assessment processes can be mapped to the NIST standard. This TIR follows the basic outline of that NIST standard, with specific emphasis on how it should be connected to the 14971-based safety risk management process required for medical devices. Manufacturers who are developing an internal security risk management process are encouraged to read NIST SP 800-30 Revision 1 (see Bibliography [53]) thoroughly, as it contains many useful recommendations that are not replicated here. In addition, the manufacturer should consult applicable regulatory guidance such as the FDA’s Content of Premarket Submissions for Management of Cybersecurity in Medical Devices (see Bibliography [17]) when defining their security risk assessment activities.  Manufacturers should define a security risk assessment methodology consisting of these four steps: a) Define the risk assessment process to be used, including the steps. b) Define an explicit risk model, including which risk factors will be assessed and the relationships between risk factors. c) Define the assessment approach (quantitative, qualitative, or semi-qualitative), ranges of values, and how they can be combined to evaluate risk. d) Define the analysis approach (e.g., threat-oriented, asset/impact-oriented, or vulnerability-oriented), describing how combinations of risk factors are identified/analyzed to ensure adequate coverage of the problem space at a consistent level of detail. The clauses of this Annex provide guidance in the development of an assessment methodology, and how security risk is evaluated.  B.1 Risk assessment process A high-level assessment process is shown in Figure B.1.  © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  21 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016 Figure B.1 - A basic high-level risk assessment process2 Four primary activities should be implemented in the manufacturer’s security risk management processes and are outlined in B.1.1 through B.1.4. B.1.1 Prepare for assessment As part of the overall security risk management plan, the manufacturer should document the following items regarding the security risk assessment step.  a) Identify the purpose of the assessment in terms of the information that the assessment is intended to produce and the decisions the assessment is intended to support. Define the specific linkages between security risk assessment and safety risk assessment as discussed in Clause 3. b) Identify the scope of the assessment, including the following: 1) The operating environment and how it is managed when the device is in use. 2) The breadth of the device lifecycle to be covered: including design, test, manufacturing, deployment, field updates, refurbishment/repair, and retirement.  c) Identify the assumptions and constraints associated with the assessment, including the following: 1) Types and granularity of threat sources and threat events that should be considered. 2) Types of vulnerabilities to be considered and the process to be used to identify potential vulnerabilities.  3) The range of operating environments to be considered for the device being assessed. 4) The level of acceptable risk tolerance and uncertainty may also be documented.  d) Identify sources for threats, vulnerabilities, and impact to be used in the risk assessment. e) Identify the risk model and analytic approaches (i.e., assessment and analysis approaches) to be employed during the assessment. 1) Identify the processes to combine assessment factors into estimates of likelihood, impact, and risk.  2) Identify the assessment approach to be used (quantitative, semi-quantitative, or qualitative. See B.3). 3) Identify the analysis approach to be used (threat-oriented, asset/impact-oriented, or vulnerability-oriented. See B.4) 2 Adapted from Figure 5, NIST SP 800-30 Revision 1 (see Bibliography [53]) 22 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016                                                            AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016The results of these decisions should be documented and provided to the assessment team. B.1.2 Conduct assessment The activities associated with conducting a security risk assessment are documented in B.2 through B.4. B.1.3 Communicate results The manufacturer should define the form and frequency of information to be communicated to organizational decision makers. This can be in the form of briefings, summary reports, information dashboards, or other communication vehicles that are consistent with how safety risk assessments are delivered.  Of specific importance is defining the communications mechanisms to pass information between the security risk assessment and safety risk assessment teams. Key members of each team should participate in the assessment activities of the other team.  B.1.4 Maintain assessment Security risk assessment maintenance is done throughout the product lifecycle, even during product development, as new information from outside the organization may indicate updates to risk assessments are required. Such information might be the identification of new threats that are focusing attention on Health IT and medical device networks, new threat events impacting health or related industries, or new vulnerabilities identified in software components that are incorporated into the device in development (e.g., operating system or third party code libraries).  Maintenance should also be planned during the supported life of the device, similarly focusing on learned changes to the threat landscape that could impact the risk assessment and require reassessment of potential mitigating controls or software updates.  B.1.5 Other security risk assessment processes While this guidance focuses on the NIST assessment process, there are other models that may be appropriate, depending on the device and organizational development processes. The following subclauses document a few options. B.1.5.1 Common vulnerability scoring system (CVSS) CVSS is an open industry standard for assessing the severity of computer system security vulnerabilities, maintained by the Forum of Incident Response and Security Teams (FIRST). The US National Vulnerability Database uses CVSS scoring to rank critical vulnerabilities. CVSS requires the assessment/scoring of several metrics for each assessed vulnerability. These metrics are combined using a formula specific to the CVSS model into scores for “Exploitability” (or likelihood) and “Impact.” B.1.5.2 Open web application security project (OWASP) OWASP is a “worldwide not-for-profit charitable organization focused on improving the security of software.” The OWASP Risk Rating Methodology creates a risk assessment measure through evaluating Likelihood and Impact. Like the NIST and CVSS models, a set of discrete measures is assessed, and the model computes the Likelihood, Impact, and overall risk for a vulnerability. B.1.5.3 Attack trees Attack trees are a technique that can be used in security risk assessments to assess the risk of a security violation from one of many possible attacks or from a combination of attacks [12][20][67]. Attack trees are similar to fault trees used in Fault Tree Analysis (FTA). As in FTA a parent node may require one of many (OR) or a combination (AND) of successful attacks for a security violation represented by the parent to be considered successful. Unlike FTA, however, attack trees are not derived from random statistical events and are therefore not amenable to quantitative determination of probabilities using Bayesian statistical methods. Attack trees use a holistic approach to security, including not only components and subsystems, but larger system attributes, such as human interaction, servers, and networks. Analysis of attack trees can identify not only technical defects in a system, but also weaknesses in physical security procedures and operating procedures. Attack trees recognize that it is almost impossible to eliminate all defects in components, but that a secure architecture will limit and lessen the consequences of these failures. Attack trees combine the knowledge of subject matter experts from diverse fields, including human factors, into a single model that provides a high-level picture of security. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  23 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Attack tree models show if an adversary is capable of performing a specific attack and which attacks are most desirable to attackers. The combination of feasibility and desirability provide an indication of the likelihood of specific attacks by a given adversary. The consequence of the attack on the victim can be incorporated into the model to assess risks associated with various attacks. B.2 Risk model As stated in NIST SP 800-30 Revision 1 (see Bibliography [53]), “Risk models define the risk factors to be assessed and the relationships among those factors.” Typical risk factors that make up a model are shown in Figure B.2, including threats, vulnerabilities and impacts. Threats can be evaluated for intent (or goals) and capabilities. Vulnerabilities may either pre-exist in the design/implementation (inherent) or may be introduced by the threat as a means to exploit the device (e.g., when malicious software is introduced into a system to create a new vulnerability). Impacts may either be reversible (e.g., when known good copies of information are restored from a backup) or may be irreversible. This later case covers impacts that cross over into device safety – for example, if a device is tampered with to change therapy settings or make it non-functional when it is needed in a critical situation.    24 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Figure B.2 - Security risk is assessed using three primary factors3  As illustrated in Figure B.2, security risk is a function of the three primary factors – threats, vulnerabilities, and resulting impacts. Security controls can be implemented to reduce the effect of any of the risk factors. Some of the methods are listed at the bottom of Figure B.2.  A generic process for risk assessment is shown in Figure B.3. The process begins by an assessment of the risk factors–threats, vulnerabilities and impacts. The order in which these are assessed can vary depending on the organization, the assessment goals, the device, and its intended use. A discussion of the alternatives can be found in B.4.    Figure B.3 - Security risk assessment process4 3 Adapted from Resilient Military Systems and the Advanced Cyber Threat - Defense Science Board (see Bibliography [19]) © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  25                                                            AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016The following subclauses address the assessment of the three main risk factors. B.2.1 Threat assessment Threat sources may be adversarial or non-adversarial. One class of non-adversarial threats comes from user error, and the processes followed to meet ANSI/AAMI/IEC 62366-1 medical device usability requirements should include risks associated with use and misuse of the security features of the device. Manufacturers should consider both the normal use of the device, as well as the steps required to securely set up the device, and to maintain it. For example, if user confusion causes poor maintenance of a secure device, security properties may be lost.  Depending on the characteristics of the device being assessed, non-adversarial threats from natural events such as weather may also be appropriate to consider. If the device function requires interaction with a high-availability remote computing function (such as a cloud service), then such natural events could impact the availability of that service, and it should be included in the security risk assessment process.  Manufacturers should document potential adversarial threats from malicious actors as one of the critical security risk factors. These threats should go well beyond those threats that may already have been experienced by the manufacturer, as the threat landscape is constantly changing, and the attacks experienced in the past are very poor indicators for what may be attempted in the future. This is a fundamentally different approach from that used by safety risk assessment methods where historical data on failure rates can be a good metric for predicting similar failures in the future.  When appropriate for the type of device, robust intrusion detection and security logging methods should be designed into a remote monitoring system to ensure that this data will have predictive value.  Understanding the range of possible threat actors and the methods they may use to attack a device requires a thorough understanding of the nature of these attacks on other systems, and vigilance on the constantly changing capabilities and tools they use.  B.2.1.1 Characteristics of adversarial threats In most cases, adversarial threat actors are rational human beings who have technical capabilities that they use to try to achieve their goals. Understanding these patterns can help the manufacturer identify what group(s) and method(s) are most likely to be used in an attack against a medical device.  Manufacturers should also recognize that there are three broad reasons why their device may be subject to an attack: a) An attacker is creating general purpose malware to harvest computing to achieve other purposes, such as creating a botnet, sending spam or mining bitcoins (to name a few reasons). Manufacturers who use common COTS operating systems and tools may be at risk to such malware, even though it is not specifically targeted to their device.  b) The attacker may wish to exploit assets via other vulnerable connected devices or through the network that the device is connected to (such as PII or insurance information), and they use the device as a “pivot” to gain access to the network or other computing equipment. The general knowledge that medical devices are slow to be patched, and often are based on old, vulnerable software versions can make them attractive targets for well-established attack vectors. c) The attacker specifically targets the medical device, either to gain access to information contained in the device, or to interfere with the device’s operation.  Manufacturers have traditionally only considered the latter category to be their responsibility, and may dismiss it as unlikely. However, the joint responsibility of the end user and manufacturer to ensure that the health delivery system is safe and secure makes all three categories relevant when understanding the potential threats.  A study commissioned by the Department of Defense, Resilient Military Systems and the Advanced Cyber Threat - Defense Science Board (see Bibliography [19]), noted that different classes of threats have significantly different technical capabilities and resources. The report categorized “threat tiers” as shown in Figure B.4 and Table B.1.  While the assessment of risk will ultimately define the degree of required security controls, it is recommended that medical device systems that include a risk of injury include an analysis and associated defenses for threat tiers I through IV. 4 Adapted from NIST SP 800-30 Revision 1 (see Bibliography [53]) 26 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016                                                                                                                                                                                            AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Threat assessments need to be maintained, as the threat landscape is changing quickly. The recent past has demonstrated an increasingly short time between an exploit being developed by one of the higher-capability threats (such as a nation-state) and its repurposing and use by one of the lower capability attackers (such as organized crime). The short time between the disclosure of the Heartbleed vulnerability in 2014 and its use to attack health care systems (on the order of 1 month) is evidence of the rapid adoption of new knowledge by attackers to achieve their goals.   Figure B.4 - Cyber Threat Taxonomy5  For each threat source, analyze and document the following characteristics:  Skill level – As captured in the threat tiers, different attacker classes have different capabilities. When combined with vulnerabilities (see B.3), a determination can be made of which attacker class may have the technical capabilities to mount a more complex exploit.   Motivation – Attackers have a wide range of motivations that can include fame, financial gain, intellectual property, curiosity, anger, or even having a political agenda.   Desire for anonymity – Some attackers require anonymity to consider their attack a success, and may only mount their attack from a remote location. Other attacker classes seek personal attention and may attack a sample device as a “demonstration” to embarrass the manufacturer and obtain fame.   5 From Figure 2.1 in Resilient Military Systems and the Advanced Cyber Threat - Defense Science Board (see Bibliography [19]) © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  27                                                            AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Table B.1 - Description of Threat Tiers6 Tier Description I Practitioners who rely on others to develop the malicious code, delivery mechanisms, and execution strategy (use known exploits). II Practitioners with a greater depth of experience, with the ability to develop their own tools (from publicly known vulnerabilities). III Practitioners who focus on the discovery and use of unknown malicious code, are adept at installing user and kernel mode rootkits, frequently use data mining tools, target corporate executives and key users (government and industry) for the purpose of stealing personal and corporate data with the expressed purpose of selling the information to other criminal elements. IV Criminal or state actors who are organized, highly technical, proficient, well-funded professionals working in teams to discover new vulnerabilities and develop exploits.  V State actors who create vulnerabilities through an active program to “influence” commercial products and services during design, development or manufacturing, or with the ability to impact products while in the supply chain to enable exploitation of networks and systems of interest.  VI States with the ability to successfully execute full spectrum (cyber capabilities in combination with all of their military and intelligence capabilities) operations to achieve a specific outcome in political, military, economic, etc. domains and apply at scale.   B.2.1.2 Threat events Threat events are the means by which a threat actor mounts an attack. Enumerating potential threat events helps the manufacturer understand the various methods attackers might use to get into their device and focus efforts on developing lists of potential vulnerabilities that might make the attacker successful.  To develop a comprehensive list of threat events the risk analyst should examine the techniques that a malicious actor might follow. In other words, “think like a hacker”. Some of the steps attackers use to penetrate a system are listed below:  Reconnaissance - collecting intelligence about the system;  Penetration - gaining access to the system;  Enumeration - discovering other system resources; reconnaissance from within the system;  Execution - conducting a computer network attack or computer network exploitation;  Maintenance - maintaining access to the system by importing tools and installing backdoors; and  Concealment - obfuscating to prevent discovery of the exploit or the access tools. Appendix E of NIST SP 800-30 Revision 1 (see Bibliography [53]) contains a list of potential threat events organized along similar categories. Another useful source of threat event information is the Common Attack Pattern Enumeration and Classification (CAPEC) list maintained by MITRE and the US Department of Homeland Security (see Bibliography [46]). 6 From Table 2.1 in Resilient Military Systems and the Advanced Cyber Threat - Defense Science Board, January 2013 28 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016                                                            AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016B.2.1.3 Example threats The following list can be used to aid in the identification of possible threats and their potential motivations. This list should not be considered comprehensive, and the manufacturer should assemble one that is tailored to the specific characteristics of their device and its deployment into use in the field. Manufacturers should use threat source data from NIST, the Health IT sector, and from related business sectors (such as Industrial Control Systems) to create a comprehensive, up-to-date list. a) Adversarial Actors 1) Nation States (Tiers IV-VI) 2) Organized Crime (Tier IV) 3) Disgruntled/ex-employees (Tier II-III) 4) Political Activists (Tier I-III) 5) Emotionally unstable (Tier I-III) 6) “Script kiddies” (Tier I) b) Non-adversarial Actors 1) Academic researchers (Tier II-III) 2) Professional security researchers (Tier II-III) 3) Unintentional Misuse i) Inexperienced users ii) Inexperienced installers iii) Inexperienced maintainers c) Other threat sources 1) Natural events 2) Integration effects, such as i) RF Interference ii) Incompatible software iii) “Misbehaving” third party systems on network iv) Vulnerable systems or devices directly connected to the device (e.g., via RS-232, USB, or other “hardwired” non-network connections) B.2.2 Vulnerability assessment While some of the more notable vulnerabilities that have been reported are weaknesses in implementation, or “bugs” (e.g., Heartbleed, Shellshock, etc.), others can be due to design decisions, or problems in how a device is used in the field. For example, the decision to use a common, fixed password for the maintenance account on all devices from a manufacturer is a design choice that creates a vulnerability that can be easily exploited if that password becomes generally known. A thorough vulnerability assessment is a critical component to a comprehensive security risk assessment, as it is impossible for an organization to make good decisions about which vulnerabilities need to be mitigated if it is unaware that they are present.  Identifying potential vulnerabilities can be done in several ways. First, there are common catalogs of known vulnerabilities in existing, fielded systems. One of the largest is the Common Vulnerabilities and Exposures List maintained by MITRE under funding from the United States – Computer Emergency Readiness Team (US-CERT) (see Bibliography [46]). The US-CERT also maintains a set of publications and vulnerability alert notification tools to allow manufacturers to keep in touch with changes and trends. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  29 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Manufacturers should also be aware of the various Information Sharing and Analysis Centers (ISACs) and Organizations (ISAOs), including the National Health ISAC (NH-ISAC) that covers the healthcare sector. ISACs and ISAOs are used for information sharing regarding cybersecurity incidents and can be a source of information about vulnerabilities that are being exploited in existing systems.  Manufacturers should also utilize published information to avoid introducing common errors into their own software that might become a vulnerability. The IEEE Center for Secure design has a published Avoiding the Top 10 Software Security Design Flaws (see Bibliography [37]). MITRE also supports a Common Weakness Enumeration (CWE) list (see Bibliography [48]) that provides a unified, measurable set of software weaknesses that is a useful reference as well. Manufacturers are also encouraged to become familiar with the tools used by the attacker community – often the same tools that are used by third party “penetration testers” to determine if a system is resilient to a wide variety of known attacks. One of the most common is the open source tool, “Metasploit.” Commercial off-the-shelf (COTS) subcomponents are another source of system vulnerabilities that are often overlooked or assumed to be secure. COTS subcomponents include hardware devices, software modules developed by other organizations, and the operating system (OS). Some OSs, first designed for desktop or general purpose computing, enable many interfaces by default through network connections, wireless and other interface ports. Manufacturers should analyze the OS to identify enabled communication features that are not used directly by the device software, as these provide ingress for threat vectors. Additional sources of system vulnerabilities are those discovered during post-launch monitoring. Vulnerabilities discovered post-launch present a high risk, because fielded devices may not be updated until the patient returns for a checkup or the device receives periodic maintenance or service update. Predisposing conditions can include aspects of the operating environment. For example, a device that is only used within an operating room might depend on the physical security of the hospital to ensure that only authorized users physically interact with it. Predisposing conditions may be assessed for their pervasiveness in order to determine to what extent a vulnerability may be mitigated by them. If that same device is also used in outpatient clinics or locations where physical security cannot be assured, the vulnerabilities exposed by the physical user interface may be of greater concern in the overall risk assessment.  B.2.2.1 Example vulnerability classes The following list can be used as a starting point to aid in the identification of vulnerabilities that may be exploited by a threat. It should not be considered a complete set, but should be expanded as appropriate.  a) Physical environment of the system 1) Information displayed on a screen 2) Physical security 3) Power availability b) Personnel 1) Users 2) Developers 3) Support staff c) Management d) Administrative procedures and security measures within the organization e) Business operation and service delivery f) Hardware 1) Debug interfaces enabled 2) Use of removable media 3) Lack of physical tamper detection and response g) Software 30 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20161) Memory safety violations 2) Input validation error 3) Race conditions 4) Privilege-confusion 5) User interface failures h) Communication equipment and facilities 1) Side channels B.2.3 Impact assessment The third risk factor that needs to be assessed is the possible impacts that a threat source could cause if an attack is successful. This will be broader than the set of harms that are considered in the safety risk assessment, as it should include factors such as information loss, loss of trust/reputation, as well as loss of device effectiveness.  The following list is an adaptation of the impact examples in Appendix H of NIST SP 800-30 Revision 1 (see Bibliography [53]). It can be a starting point for medical device manufacturers in developing an organization-specific impact list that can help with the identification of applicable harm(s): a) Impact to Operations 1) Loss of device effectiveness 2) Loss of device therapy 3) Loss of availability b) Impact to Assets 1) Physical 2) Information 3) Communications c) Impact to Individuals 1) Physical injury or loss of life 2) Inappropriate or suboptimal therapy 3) Loss of PII 4) Patient concern d) Impact to other organizations or the environment 1) Damage to property 2) Damage to the environment 3) Device becomes vector to attack other systems It is also appropriate for a manufacturer to consider the business impact of cybersecurity breaches, which are completely separate from any harmful degradation of the device’s intended use or effectiveness. A data breach, for example, might lead to penalties for disclosure of PII, and the financial impact of such a data breach should be a factor in security mitigation decisions, whether that impact is to the manufacturer or to their customer (which would result in a loss of trust and reputation for the manufacturer). B.2.3.1 Asset inventory One of the useful tools in creating a comprehensive list of potential impacts is to first document a complete set of device assets. Once complete, for each asset, consider the impact if the asset had a loss of confidentiality, integrity, or availability. The importance of these factors will vary depending upon the specific device involved. For example, a device that does not store or communicate patient identifiable information may meet its intended use with little © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  31 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016concern for confidentiality, so vulnerabilities that degrade confidentiality may be of less concern than those that degrade integrity. Similarly, a device that provides therapy may have a very high requirement for integrity and availability.  Another factor to consider in completing the asset inventory is to identify any asset that would be an attractive target for an attacker. Based on the attacker motivations discussed in B.2.1, there may be specific device assets that would help an attacker achieve their motivations. For devices that may be connected to a broader network (e.g. HDO intranet) the attractive target may be the information in systems on that network, and the threat actor may want to use vulnerabilities in the device to conduct such an attack, with undetermined impacts on the device’s operation. The following list can be used as a starting point to aid in the identification of the assets that may be the target of value for a threat. It should not be considered a complete list, but should be expanded as appropriate. B.2.3.2 Asset identification Physical Assets a) User interface b) Device assets 1) Operating system 2) Software libraries 3) Application software 4) Keys/Certificates 5) Device identity 6) Device resources i) Processing ii) Memory iii) I/O 7) Physical interfaces c) Device telemetry d) Network interface  Information Assets a) Patient data b) HDO data c) Insurance/coverage data d) Device settings/programming commands e) Passwords f) Configurations 1) Network 2) Infrastructure g) Diagnostic logs h) Physical location i) Telemetry data j) Session credentials (keys, tokens, etc.) 32 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016 B.3 Assessment approaches The safety risk assessment approaches presented in Annex D of ANSI/AAMI/ISO 14971 include quantitative, semi-quantitative, and qualitative examples. Many assessment models for traditional safety risk management encourage the use of quantitative measures, and statistics collected from past device performance can be a rich source of data to calibrate such models. However, security risks that result from a vulnerability being intentionally exploited by some threat actor involves human behavior. As a result, most security risk assessment models use qualitative or semi-quantitative measures to assess risk. Qualitative approaches typically use a small set of non-numeric values (e.g., Low, Medium, High) and can be quite subjective unless clear definitions are provided for how these values should be chosen. Semi-quantitative approaches that use a set of bins with numeric ranges may allow the risk assessment team to use subject matter experts (or small set of them) to agree on the assignment of values, allowing more reasoning about the values, while still allowing mapping to a set of qualitative values when the final recommendations are reported out to management.  Regardless of which approach is selected, the manufacturer should clearly document the decision criteria and how the resulting assessment values for the different risk factors are agreed upon.  B.4 Security analysis approaches As was shown in Figure B.3, the three risk factors (threats, vulnerabilities, and impacts) are interrelated in that knowledge of one of the factors may assist in determining what to analyze for the other factors. There are three different approaches that can be used, depending on which risk factor is assessed first:  Threat-oriented – First identify the threat sources and events, through the development of threat scenarios. Identify the vulnerabilities that are likely to be exploitable by those threats and impacts based on the threat actor’s motivations. (See Figure B.5).  Asset/impact-oriented – Perform a complete asset inventory and assess the potential impact if those assets are compromised. Identify vulnerabilities that could lead to those impacts and threat sources/events that might initiate exploits utilizing those vulnerabilities. (See Figure B.6)  Vulnerability-oriented – Begin by analyzing potential vulnerabilities and pre-disposing conditions that may be exploitable. Identify threat events and sources that could initiate those exploits, and then capture the potential impact if the exploits were successful. (See Figure B.7) © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  33 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016 Figure B.5 - An example Threat-oriented Security Risk assessment approach7   Figure B.6 - An example Asset-oriented Security Risk assessment approach  7 Adapted from NIST SP 800-30 Revision 1 (see Bibliography [53]) 34 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016                                                            AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016 Figure B.7 - An example Vulnerability-oriented Security Risk assessment approach  The choice of which approach to follow is up to the manufacturer and should be documented in the security risk management plan. Choices should be driven by knowledge of the organization and goals of the risk analysis. If the target of the analysis is a complete system or if there are specific threats that need to be addressed, a threat-oriented approach may be appropriate. If it is a single device that will be used in the context of a larger system by an end-customer, an asset/impact-oriented approach may be the best. It is also useful to consider multiple approaches, as the biases built in to one approach may cause some risks to be missed. A second approach may also be used by an independent “red-team” that can be used to look for critical risks that may have been missed. During post-market deployment, new risks may be learned through the exposure of new vulnerabilities. A vulnerability-oriented analysis approach is likely the most appropriate to respond quickly when needing to determine if a risk mitigation is required when the vulnerability is discovered.  B.5 Assessing security risk Security risk is assessed by combining the likelihood that a threat will successfully exploit a vulnerability and result in an impact with the severity of that impact.  Safety risk is defined as the “combination of the probability of occurrence of harm [to the patient, other user or environment] and the severity of that harm.” Traditional safety risk management approaches were designed to deal with random failures in which the likelihood of occurrence is largely based on design and manufacturing factors. In such cases, probability is often a statistical estimate, or the multiplication of a set of independent probabilities to predict future occurrence. In contrast, in security risk assessment likelihood is an estimate of whether an attacker will invest the time and resources to exploit that vulnerability to achieve something the attacker sees as valuable. While human motivations are not amenable to traditional statistical analysis, a likelihood is typically assessed by combining the assessments of a threat and a specific vulnerability. The manufacturer’s overall risk model should define the specific factors and how © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  35 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016they are combined to produce a qualitative or semi-quantitative likelihood value. Caution should be applied, as factors may not be independent.  The resulting likelihood value for an exploited vulnerability can be combined with the impact of the exploit to determine an overall security risk level. Organizations should define the levels of acceptable, conditionally- acceptable and unacceptable risk. Security risk controls should be implemented to reduce the risk to an acceptable zone. These controls should also be assessed to determine if they result in a new safety or security risk.  36 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Annex C (informative) Generating cybersecurity requirements The backbone to security risk management is the ability to express the medical device security behaviors, including mitigations and risk controls, in the form of verifiable requirements.  Cybersecurity requirements are implemented to reduce the security risks by decreasing the likelihood that the device’s confidentiality, integrity, and/or availability are intentionally or unintentionally compromised. The cybersecurity requirements generation process starts by the identification of security controls through the security risk assessment techniques described in Annex B. The identified security controls are then used to draft verifiable security requirements that reside within the design history file for the medical device. The generation of security requirements should follow system engineering best practices. Each individual requirement should be:  Attainable: Technically and legally possible;  Unambiguous: Simple, concise, standalone expression of a whole idea or statement;  Clear: Not confusing, using simple words, concise statements, and consistent language;  Consistent: Not in conflict with other requirements;  Verifiable: Can be determined that the system meets the requirement either via verification or validation;  Necessary: Essential to meet the need of a stakeholder by implementing a security control;  Design free: Does not specify a design approach; and  Positive: Written in the affirmative, not the negative. To generate good security requirements, the following questions should be asked:  Is this security requirement technically and legally possible?  Can the intended audience describe the security constraint on the device from this requirement?  Can the intended audience identify the subject of the requirement (e.g., component, system, interface)?  Can the intended audience identify the security action to be taken by the subject (e.g., shall process, shall display)?  Can the intended audience identify the thing acted upon to reduce the likelihood of a threat to exploit a system vulnerability from this requirement?  Can the intended audience identify the conditions under which the security action must take place (e.g., auto-logout after 10 minutes of idle activity)?  Can this security requirement be verified by analysis, demonstration, inspection, or testing?  What is the source of this security requirement (e.g., stakeholder, security risk assessment, regulation)?  Does the security requirement identify the solution?  Is the security requirement written as a positive statement such that it can be verified by analysis, demonstration, inspection, or test? If the answer to any question is “no,” the security controls identified in the risk assessment should be revisited to determine the intent and expected behavior. This cycle is continued until a concise statement is written to capture why the security control is required and what the system will do. Below are three primary challenges to writing good security requirements: © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  37 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016a) Avoiding negative requirements: One of the most common challenges encountered is preventing negative requirements (e.g., “The system shall not allow unauthorized users.”). Unfortunately, negative requirements make verification unattainable, because they require proving that the system will never allow a particular event, under any conditions. Thus, it is important to (a) correct the requirement language and (b) limit the scope of the system’s requirement documents to what the system does do, not what the system does not do. If the intent of a negative requirement is to describe “what the system must do,” try to substitute active verbs for the word “not.” For example, the above could be rephrased as: “The system shall reject unauthorized users.” b) Human factors vs. security balance: The requirements must also provide an appropriate balance between the sometimes competing needs of security and human factors. It is common for a requirement that increases usability to also reduce overall system security and for the converse to occur. The security risk assessment for the medical system should drive the relative importance of each potential security requirement and guide the final balance reached.  c) Properly planned verification/validation: All requirements need to be written to allow them to be tested to ensure proper system operation. The following methods of confirmation should be considered during requirement generation:  1) Verification by:  i) Analysis: involves a technical evaluation of design information, such as equations, charts, graphs, drawings, schematics, and other data. ii) Demonstration: involves operation, manipulation, or adjustment of an item during performance of a function. iii) Inspection: involves physical examination of the item using the naked eye, tools, gauges, or other measuring devices. iv) Test: involves observation or recording of data during operation of an instrumented calibrated item. 2) Validation of requirements through one of the following forms:  i) Actual Use Testing: finished devices or components are placed in the actual operating environment (laboratory, hospital, clinic) and operated by trained users on actual patients, samples, etc. ii) Simulated Use Testing: finished devices or components are placed in a simulated use setting and operated by trained users on pre-screened individuals or derived samples representing a cross-section of the anticipated population. In summary, cybersecurity requirements are clear, testable, and reference further detailed background to justify their need, such as a policy or compliance standard. Furthermore, per NIST Special Publication 800-53, security requirements include those requirements levied on a system that are derived from laws, executive orders, directives, policies, instructions, regulations, standards, guidelines, or organizational (mission) needs to ensure the confidentiality, integrity, and availability of the information being processed, stored, or transmitted. The following are examples of properly written security requirements for a use case that requires a medical device to send data via Bluetooth (as required by market specification) to a mobile device. REQ 1: The system shall select radio antennas and calibrate transmission power levels to a maximum of 15 dBm.  Intent: Reduce the probability that usable signals can be received outside of organization-controlled boundaries. Reference: NIST SP800-53r4 AC-18(4), NIST SP800-121r1 REQ 2: The system shall utilize <XYZ> level encryption during data transmission. Intent: Provide confidentiality to patient data during transit over the Bluetooth link. Reference: NIST SP800-121r1 38 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Annex D (informative) Questions that can be used to identify medical device security characteristics Clause 4.2 of ANSI/AAMI/ISO 14971 requires that the manufacturer identify those characteristics of the medical device that could affect safety. Clause 4.2 of this TIR asks the manufacturer to indicate the intended use and identification of characteristics related to the security of the medical device. Taking these two directives as input, this annex strives to pose a series of questions designed to aid the manufacturer in defining the characteristics of the device that affect or are affected by security, the risks arising from these characteristics, and the design controls that may be put in place to mitigate those risks.  ANSI/AAMI/IEC 80001-2-2 introduces the concept of security capabilities for IT-networks incorporating medical devices, and it is this approach that provides the foundation for this annex which uses these capability classes to identify security vulnerabilities as outlined in 4.3 of this TIR. If these questions are considered from the point of view of all the stakeholders involved (e.g., users, maintainers, patients, etc.), a more complete picture can emerge of where the security risks can be found. Once these have been identified, their impact on the safety of the device (hazards) must be assessed. The list is not exhaustive, or representative of all medical devices, and the manufacturer is advised to add questions that can have applicability to the particular medical device and to skip questions that are not relevant to the particular medical device. The manufacturer is also advised to consider each question not only on its own but also in relation to others. D.1 Essential performance Essential performance, as defined in ANSI/AAMI ES60601-1 is described as the “performance of a clinical function, other than related to basic safety, where loss or degradation beyond the limits specified by the manufacturer results in an unacceptable risk”.  Evaluating essential performance is one technique that may be used to identify security risks with a safety impact. Extra security measures may be appropriate based on the specific capabilities, properties, asset, or attributes of the device, and the security controls designed into the device should keep these capabilities or assets (essential performance) secure.  a) What is the essential performance of the device?  1) Is it a life-sustaining medical device?  i) How is the device used to sustain life? Can the life-sustaining functions (essential performance) performed by the device be guaranteed in the event of a security breach or denial of service attack? 2) Can unauthorized access, unauthorized activities, or loss of data affect essential performance? b) Can the device be used to affect the patient? For example, warming, electrical impulses, x-rays, deliver fluids? c) Is the medical device intended to modify the patient environment? Factors that should be considered include temperature, humidity, atmospheric gas composition, pressure, light. 1) Is access to these functions controlled with the appropriate authorization controls? d) Is the device implanted in a patient? 1) How are instructions or measurements taken from the device while it is implanted in the patient? For example, from a physical access port implanted in the patient, or via a wireless connection? 2) Can configuration or calibration of the device be modified while it is implanted? e) Is the device intended to make medical decisions or support medical decisions made by a doctor? © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  39 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20161) What controls are in place to ensure the integrity of algorithms or data generated from algorithms used to make or suggest medical decisions?  2) Can the operation of the algorithm be affected by outside influences or the results be intercepted and changed? For example, if an automatic insulin pump detects that the patient needs another dose, what checks are in place to ensure that the device does not deliver an unnecessary or incorrect dose? 3) What controls are in place to ensure the integrity of measured or collected clinical or physiological data used to make or suggest medical decisions (e.g., diagnostic ECG data or ultrasound images)? f) Does the device control other devices or is it controlled by other devices, either directly or remotely? 1) Can the device be used to impact the essential performance of other devices? 2) Does the device control other devices connected directly to the patient? 3) What is the impact if a security breach occurs on the controlling device, and allows an attacker to gain control of subsequent devices? g) If present on a network, could the device be used as a launching pad (pivot point) for malware on the network? h) Is there a process to check for known vulnerabilities and for applying fixes?  D.2 Data storage A device’s most valuable asset is often the data that is stored on it. Theft of PII is a common motivation, but the operation or integrity of the device itself can be compromised by tampering with the configuration data or measurements taken.  D.2.1 PII/Private data assets a) Does the device store PII Data? b) Is the data encrypted when at rest? c) Are backups created and stored elsewhere?  1) Are backups encrypted?  2) Are they encrypted before transport or transmission to the other site? 3) Is there a limit on how long backups are kept or on how many versions are kept? d) Is patient data scrubbed or obscured to remove personal information when not required? e) How is the integrity of the data preserved on the device and during transfer? f) Is the data encrypted when not at rest (i.e., in volatile memory)? g) Is encryption fixed or configurable? 1) Is encryption based on a publicly recognized standard (recommended) or on a home-grown solution? For example., AES-256 vs. MyHashKeyEncryption 2) Is encryption/decryption tested against a validated compatible system? 3) How are keys managed? h) Does the device use or maintain billing or financial information? i) Do portions of the data have different levels of sensitivity (PII/non-PII)? 1) Is all data encrypted, or just PII? 2) Is any of the PII subject to additional restrictions according to local laws? j) Can the data be classified according to sensitivity, and can the principle of least privilege be applied? 40 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016k) Is export of private data or PII (e.g. through removable media or the network) logged and attributable to an authenticated user in a security audit trail? D.2.2 Non-PII data assets a) What kinds of non-PII or personal data does the device store (e.g., diagnostic data or therapy parameters)? b) Does the device store network or other user credentials that could be used to gain access to other systems? I.e., logon to a wireless network or authenticate to an LDAP or similar user authentication system? c) Does the device store configuration or calibration data? 1) Is configuration or calibration data critical to the operation of the device or safety of the patient? For example, if calibration settings are changed, could it cause harm to the patient?  2) What is the impact if configuration data or controls (e.g., configuration interface menus) are compromised? 3) Are controls in place to ensure the integrity of the configuration data? d) Are measurements taken? For example, the variables that are measured and the accuracy and the precision of the measurement results. 1) Can the measurement apparatus or data be compromised? What is the impact if they are? 2) Are controls in place to ensure the integrity of the measurements taken? e) Does the device employ removable media? 1) Are storage devices on the device removable in any way? Removable may include both external and easily accessible storage media, and internal storage media such as hard drives. Consider methods by which someone may be able to attach removable media to copy data to or from the device, or if internal storage devices are easily accessible, removable, etc. 2) Is export of sensitive data logged in a security audit trail? 3) Is the user presented with a banner warning that cautions that data exported to removable media should be protected? f) Are there any other methods to copy, remove, or place data on the device? Consider other methods that data could be copied to or from the device. Examples might include USB ports, PCIe ports (for removable PCIe drives), service ports, wireless access points, etc.  D.3 Data transfer Data transfer refers to information (data) that is sent to or from the device. It is not concerned with the storage of the data on the device (volatile or nonvolatile), but with the actual data when “in motion” between endpoints.  a) What types of data are transferred to and from the device? 1) Does the data contain PII? 2) What methods could potentially be used to intercept data between endpoints? 3) Are controls in place to ensure the appropriate confidentiality, integrity, and authenticity of the data before and after transfer? For example, encryption and digital signatures. b) If an adverse event occurs (either to the patient or the device), can the data be recovered or restored?  c) Is availability of the data transferred to or from the device critical to its operation?  1) If data transfer to/from the device is interrupted, does that interruption represent a safety risk?  2) If data transfer to/from the device is interrupted, is critical data cached so that it can be re-transmitted once connectivity is restored? d) Does the device transfer data via wired connection? 1) What kinds of communication ports are available on the device?  © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  41 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016i) Are communication ports based on standards? For example, standard Ethernet? ii) Are there any proprietary communication ports? iii) Are there serial (e.g., RS-232) ports available?  iv) Are communication ports internal or external to the device? Are they easily accessible? v) Are communication ports enabled by default, or do they need to be enabled before they can be used? e) Does the device transfer data via wireless? 1) What kinds of wireless connectivity does the device use? For example, Bluetooth, Wi-Fi, NFC, custom radio, etc.?  2) How are the wireless communications secured? Consider what standards are implemented and supported.  3) Can security levels be negotiated with the peer?  f) How are communication protocols (e.g., TCP/IP) implemented? 1) Are they implemented using COTS software or part of an underlying OTS operating system? Consider the selection of technologies based on the maturity of the implementation(s). 2) Are they implemented using a custom solution? Consider introducing more stringent testing processes to ensure the protocol stack is robust enough for deployment into a hostile operating environment, such as a hospital network. i) How is the implementation verified in terms of standards for the protocol? ii) Can it be verified or certified by an outside body? D.4 Authentication & authorization One of the most effective means of protecting a device and its operation is by authenticating the actors, human and machine, that interface with it and by ensuring that these actors are authorized for the function performed. a) How does the device authenticate users or services? 1) Does the device/system have its own authentication storage/mechanism? 2) Does the device support/use a separate authentication provider? For example. Active Directory? b) How are credentials managed?  1) Are credentials updated on a regular basis?  2) Are credentials updated via remote configuration change, or made locally?  c) Are there any hard-coded or default accounts on the device?  1) What is the purpose of the default or hard-coded accounts?  2) Can hard coded accounts be disabled or have their credentials changed by the end-user of the device?  d) How is credential expiration managed? 1) How often are users required to update their credentials?  2) Is credential expiration based on time, number of uses, or other? 3) Can the expiration of credentials be managed from the device? If so, what authority is required to configure it? e) How does the device implement person authentication? That is does the device allow a person to authenticate with the device, via a login screen, remote session, or other method? f) Does the device support multi-factor authentication?  42 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016g) How is authentication managed, based on the operating environment?  1) Does the operating environment in which the device is to be used affect which authentication methods should be employed based on location, purpose of use, etc.? Examples might include different authentication methods in an emergency situation. h) Does the device support multiple authorization levels or roles? 1) Does the device implement the principle of least privilege? 2) What systems are in place to prevent privilege escalation? 3) How are privileges compartmentalized? i) Do authenticated user sessions have a timeout? Consider the operating environment in which the device will be used. In some cases, different session timeouts may be necessary, or the ability to disable a timeout may be desirable. j) Do user accounts become disabled after a certain number of failed login attempts? 1) Are they re-enabled after a period of time to prevent attackers having a simple means to conduct a denial-of-service attack on accounts?  k) How are user accounts audited? 1) Are there controls that disable accounts after a certain amount of inactivity (e.g., 3 months between logons) has passed?  l) How can audit reports of accounts be generated? Consider methods aside from centrally located authentication providers (e.g., LDAP) of generating lists of users from the device so that unnecessary user accounts may be deactivated. m) Does the device authenticate with other systems/software/services, or allow other systems/software/services to authenticate with it? 1) How does the device authenticate with other systems, and how do other systems authenticate with the device? 2) How are credentials managed for system/software service authentication? For example, a remote system may require credentials that are not stored in an existing LDAP directory and must be coded into the software that authenticates with other systems. A good example of this is authentication with an external Web service. 3) If credentials for authenticating with other systems are stored on the device, are they encrypted? If so, are best practices used to manage the decryption key? 4) Are credentials stored in hardware (e.g., a TPM)? D.5 Auditing Essential to detecting an intrusion and to preventing intrusions is the process of logging and auditing the relevant events and activities. The audit data itself is an important asset. a) What actions or activities are logged or audited on the device? Activities that should be considered include the following: 1) all user, device, or process authentication activity; 2) user actions/activity; 3) changes to system configuration or calibration; 4) system-level actions/activity (e.g., health of the device, sensor readings); 5) network activity (e.g., remote network connections, data transferred to the device); 6) software/firmware updates; and 7) export of sensitive data. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  43 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016b) How is audit data stored? 1) Is the audit trail stored in clear-text, or encrypted? 2) Where is the audit trail kept on the device and who has access to it?  3) Can audit data be erased or otherwise tampered with?  4) What are the limitations of audit data storage?  i) Does the data have finite space in which it can be stored, and when that space is used up, the audit trail begins overwriting the oldest data?  5) What authority is required to remove an audit record? 6) Is audit data stored with system data? c) Can audit data be transferred from the device? 1) How is the audit data transferred? For example, via Infrared transfer, Network (wireless or wired), removable media. 2) Is audit data encrypted prior to transfer? 3) Are there methods to archive or back up audit data? d) What mechanisms are in place to ensure that audit data is not tampered with during transfer? e) Who is authorized to access audit data?  1) Can audit data be read by anyone, or are the role-level controls to limit access?  f) Are there any other types of access to audit data? D.6 Physical security The simplest way of accessing a device is often proximity access, not remote. Malware can be accidentally introduced using personal devices (e.g., smart phones, USB drives). Data can be stolen by performing a screen dump, making a photograph, or taking a disk drive. a) What physical properties does the device exhibit that allow access to information, data, etc., on the device? For example, accessible Ethernet or USB ports, removable hard drives, etc. b) Does the device have externally accessible data ports? For example, network ports, serial ports, USB ports.  1) Are external ports enabled by default? 2) Can external ports be disabled? 3) When external ports are used, is the activity audited or logged? 4) Are there physical locks or other mechanisms available to block access to external ports? c) Does the device have a screen? 1) Is data displayed on the screen sensitive in nature? For example, are passwords displayed in clear-text? 2) Is patient data viewable on the screen? Clear text or encrypted/hidden? 3) Is the device intended to be used in a public area? d) Are there any internal ports on the device? For example, internal USB connections, JTAG connectors, debugging ports? 1) Are internal ports disabled, either via hardware (e.g., jumpers) or software controls? 2) Can debugging ports be disabled in production configuration of the device? e) Are there any anti-tampering mechanisms on the device? 44 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20161) Is there any way to detect physical intrusion into a device, actively or passively? For example, labels, adhesives, tamper evident seals, physical covers. 2) Are there software or electronic mechanisms to detect intrusion into a device?  D.7 Device/system updates Device manufacturers should place great emphasis on their strategy for providing updates and to ensure that only authentic updates are made. a) Can updates be performed remotely? 1) How does the device owner obtain software updates for the device? For example, downloaded over the Internet, provided on CD or USB drive. i) If software updates are downloaded over the Internet, how is the authenticity of the download confirmed? For example, secure hash, keyed hashed message authentication code, or digital signature? ii) If software updates are provided on removable media, how is the authenticity of the software confirmed?  iii) When software updates are provided, what controls are in place to ensure the media (downloaded or otherwise) is free of malware/viruses? b) Are software updates performed physically (in-person) by the manufacturer? For example, using a specific fixture or hardware required to apply the software update. 1) Are any other physical controls in place to ensure that software updates to the device can be performed only by the manufacturer or trained service provider? For example, USB dongle required to authenticate with the device before software updates can be applied. 2) Are application updates and operating system updates handled separately or bundled? c) Is the authenticity of a software update checked before it is applied? For example, does the device require signing of software updates?  d) Are software updates validated in any other way prior to installation on the device? For example, deep inspection of the software update for specific design features. e) Once software updates are installed on the device, what measures are in place to roll-back an update if an unsafe condition occurs?  f) Can the configuration of the device be altered either remotely (e.g., over a network) or physically on the device? 1) What method (e.g., physical access or network) is used to alter the device configuration? 2) What kinds of changes can be made to the configuration of the device? 3) Can configuration changes place the device in an unsafe state? 4) Could configuration changes affect patient safety? 5) Can the configuration of the device be returned to a known safe state after being changed? 6) What authentication controls are in place to limit access to configuration changes? 7) Are configuration changes validated prior to being applied? 8) Are device configuration changes validated prior to being applied? For example, are the changes within known safe limits on the device? 9) Can configuration settings affect user access or privileges? g) Does the device use COTS operating system or software? 1) What is the verification/validation strategy for COTS software updates? 2) Are COTS software updates applied by the manufacturer or the device owner? © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  45 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20163) How often are COTS software updates made to the device? 4) Are there special dispensations for applying critical security updates to the COTS software? For example, hotfixes or zero-day security fixes. h) Are any other COTS or Software of Unknown Provenance (SOUP) used as part of the device? 1) Have COTS or SOUP components been evaluated from a security standpoint?  i) Is there a process for monitoring security issues related to your device after-market? j) Is there a process whereby users can report a security issue with the device? k) Are COTS and other components used in the device monitored for security updates?  l) Is there a response process for when security issues are detected? Any process should analyze the security issue and recommend a course of action commensurate with the safety and security risks. D.8 Hardening The easiest method of preventing a function from being compromised is to remove that function. Identify applications, access points, and services that are not required for normal operation and remove or disable them. a) What measures are taken to ensure the system is hardened from external access via exposed interfaces? For example, network connections (wired or wireless), proximal access (physical access to the device). b) Have unused or unnecessary user accounts been disabled on the device? For example, operating system “guest” accounts, database administrative accounts with default passwords. 1) What accounts are necessary for the intended operation of the device or system?  2) Have credentials for default accounts been changed? c) Are any custom software applications or services installed on the device? 1) What account/access level do those services execute under?  2) Do those accounts have their privilege levels configured as to not allow them to execute in unintended ways? d) Does the system use a COTS operating system or software? For example, Windows, Oracle. 1) Have resources such as the National Checklist Program Repository, NIST SP 800-70 (see Bibliography [58]), been reviewed for guidance regarding configuration of operating systems and off-the-shelf software? 2) What measures are taken to ensure that COTS software has been hardened on the device as to not allow inappropriate access, escalation of privilege, etc.? e) How is device integrity ensured post manufacturing? 1) Are there controls in place to ensure that the device is not tampered with during transport or delivery? 2) How do you ensure integrity of software updates or other installation media after it is delivered? For example, hashes, digital signatures? f) How is the integrity of the device ensured when it is initially connected to a network for the first time? For example, are there methods to ensure that zero-day or recently identified vulnerabilities that have active agents looking to exploit those vulnerabilities (worms, viruses, etc.) cannot infect the device when it is first connected to the network? g) Are there adequate controls to ensure that malware, viruses, or other unwanted software is not introduced on the device or a component of the device during manufacture or assembly?  1) Is there an audit policy in place as part of the manufacturing process to continually monitor these controls? h) Have components been evaluated against databases of known vulnerabilities (e.g., CVE)? 46 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016D.9 Emergency access Where a device supports emergency access, consider the security ramifications. a) Is there a need for emergency access given the intended use of the device? b) Does the device implement emergency access features (e.g., “break glass” functionality)? c) What actions are allowed when operating in emergency-access mode? For example, can the user operate the device in a limited capacity, change settings, update software? d) What is the intended purpose of the emergency mode? For example, is it to use the device for a limited time or a limited set of features in an emergency situation? e) What kinds of changes might be made to the device while in emergency mode? f) What kinds of information or assets can the operator access while in emergency access mode? For example, PII data, user credentials, other sensitive information. g) Can an operator update the operating system or software on the device in emergency access mode? h) What actions are logged or audited when operating in emergency-access mode? 1) Are audit data or logs accessible during emergency use? 2) Can audit data or logs be modified during emergency use? 3) Are additional actions audited or logged that are not during normal operation?  4) What detail level are actions audited at, when operating in emergency access mode? Is it possible to audit in a higher level of detail when operating in emergency-access mode? i) What constraints are placed on emergency access that enforce expected behavior? D.10 Malware/virus protection Devices often include or support the installation of malware or intrusion detection and prevention applications. a) Is the device susceptible to viruses or malware? For example, does it operate using a COTS operating system or similar that is known to have malware or viruses? b) Does the device employ malware or virus protection software? 1) How often are virus or malware definitions updated or deployed to the device?  c) Are there other controls on the device to prevent malware, virus, or other unwanted modifications? d) Does the device include Intrusion Detection or Prevention systems (IDS/IPS)? 1) How often are IDS/IPS signatures updated on the device?  2) How are those IDS/IPS signature updates deployed? e) Does the device use application or process whitelisting? 1) How are changes to the whitelist performed?  f) What level of access is required to install, modify, remove, or disable malware or other protection measures?  1) Are modifications to malware, virus, or other security protections logged? 2) Does the design define how malware or intrusion protection logs are reviewed or transmitted? g) Does the design consider potential coexistence of protection applications (e.g., malware monitoring or intrusion detection) with the system software and applications? © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  47 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016D.11 Backup/disaster recovery Performing a restoration or disaster recovery should not result in a security compromise of the device, nor should the backed-up data itself be easily compromised. a) What methods/processes are used to ensure security of device or system backups? b) How is the confidentiality of data on device backups ensured? 1) Are device backups encrypted? 2) Are there other security measures to ensure confidentiality of backup data? c) How is the integrity of device backups ensured?  1) Are there multiple backups that can be compared?  2) Are there hash values or similar mechanisms produced for each backup to ensure integrity? d) After a device is restored using a device backup, what processes or procedures are in place to validate that the device has been returned to a known good state. D.12 Labeling Without proper instructions for use with respect to security, the user may not be able to use the security features or may in fact unwittingly work against them.  a) What instructions are provided for the secure use of the device? 1) If there is sensitive information (e.g., PII) displayed on the screen, are there instructions on the proper use of the device to ensure such data is not publicly visible? For example, ensuring the device is turned away from publicly accessible spaces if it contains PII. 2) Are there instructions or labeling available that provide instruction on the use of the device in different operating environments? For example, documentation describing the differences in how a device may operate when in an acute care setting vs. other settings. b) Are instructions provided for the secure configuration and deployment of the device? 1) What configuration(s) of the device are considered “secure” in different operating environments? 2) Is there a baseline or recommended network configuration to support secure deployment of the device? 3) Are there configuration settings that network administrators need to be aware of for the device to function properly? For example, network firewalls may need to be configured to allow certain open ports.  c) What instructions are provided for the secure disposal of the device? 1) Is there sensitive information stored on the device, such as PII or other confidential information?  2) Are instructions provided for how to properly dispose of the device once it has reached the end of its functional life to ensure that data stored on the device is also destroyed appropriately? 48 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Annex E (informative) Security risk examples applied to a medical device This annex provides a proxy for the security-related activities that occur during product development. The intent is to provide development engineers with examples and learning opportunities that re-enforce the prior materials in this document.  This Annex consists of the following components:  A fictional system, the Kidneato artificial implantable kidney, provides a platform for the discussion of security issues and techniques. Keep in mind that this specific example can also represent a wide range of medical devices and accessories. For example, the “Kidneato Programmer” fits into a controlled network where one might find a CT scanner, infusion pump, or other medical device.  A cyber hygiene example that provides a partial list of good security practices designers and users of a system should follow.  A security analysis using risk methodology.  Risk analysis of an implanted medical device communication design decision.  An example implementation of a medical device communication accessory. The example implementation follows a format where:  An initial design is implemented using good engineering practices without regard to the recommendations of this document;  an example of how the implementation is viewed from the attacker’s perspective;  potential impact from the attack;  an analysis of factors that enabled the attack and how recommendations of this document would have prevented the possibility of this attack;  security risk controls that could be applied to the initial design to reduce the cybersecurity risks. The example implementation asks readers open-ended questions. This helps the reader better understand the attacker’s thinking and methods while encouraging them to apply the questions to their own work. Unfortunately, there is no single correct solution for any situation or implementation. These questions should help extend the example to cover a broader perspective. E.1 The Kidneato System The purpose of this example product is to illustrate a specific example, the Kidneato, but to also represent a wide array of products. The location, communication, processing, data storage are of primary importance, rather than the specific medical function. Besides representing the Kidneato programmer for the following examples, the Network-connected Medical Instrument could also be viewed as network-connected capital equipment (i.e., CT scanner, radiation treatment, infusion pumps, anesthesia, heart bypass pump, digital X-ray, and other medical devices).  Non-capital equipment may be part of a manufactured accessory kit or it may be patient-supplied such as a personal smart phone, or wireless scale. The Kidneato system consists of an implanted medical device along with accessories that support the implant and subsequent operation of the medical device. Block diagrams of the Kidneato system are provided in Figures E.1 and E.2.   © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  49 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Figure E.1- Block diagram of the Kidneato system, managed environment       50 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016  Figure E.2 – Block diagram of the Kidneato system, patient environment  The Kidneato is a therapy and diagnostic implant. It is configured and tested at implant and again prior to patient discharge. It is subsequently managed by the patient, caregiver, HDO, or family member through a combination of remote (non-clinical setting) and clinic follow-ups.  Each Kidneato has an identifier established during manufacturing and cannot be changed. This identifier is associated with a patient master account and HDO master account to administer and monitor the medical device through web services.  Web services are not required to manage the device. Without web services, the device history is limited to printed reports generated when an HDO interacts with the patient.  The Kidneato has a wireless interface that allows it to communicate with system components provided by the manufacturer. The following information is sent and received: a) Transmit diagnostic information 1) Patient information 2) Disease 3) Device status © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  51 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016b) Receive commands and information 1) Request information 2) Set patient information 3) Set alert parameters 4) Set therapy parameters 5) Set calibration parameters (factory only) 6) Update bootloader (factory only) 7) Update firmware (factory or field) c) During its operation, the Kidneato: 1) Provides therapy; 2) Monitors and records device and patient information; 3) Generates alerts; 4) Transmits and receives data; and 5) Battery is recharged through an inductive charger. E.2 Kidneato programmer The programmer is provided by the device manufacturer as a leased or purchased accessory. Its only function is as a Kidneato accessory. It is used by trained personnel during device implant and subsequent in-clinic follow-up/device check. Service or updates (including software) are provided by the manufacturer.  In the Kidneato examples, this subsystem is used to interact with the Kidneato implant. From a security perspective, it also represents any medical device or accessory in the clinic or hospital that is connected to a network.  The programmer has the following features: a) Remote (in-room) display of main screen b) Ethernet, Wi-Fi, and optional cellular communications 1) Communicates with Web Services (local or cloud) 2) Communicates with local printers 3) Controlled from a remote location 4) Storage of reports/data (WebDAV, SFTP, etc.) 5) Software and firmware updates 6) Remote services for maintenance by the manufacturer via back-end infrastructure c) USB (mass storage) 1) Storage of reports/data 2) Firmware update of the medical device 3) Software update of the Programmer d) USB (serial port emulation) 1) Service/debug port for use by the manufacturer e) USB (HID) 1) Human input device, such as keyboard or mouse 52 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016E.3 In-home monitor (IHM) The IHM is used by the patient or caregiver when the patient is away from the clinic or hospital. Primary users are the patient or nurse with only minimal training.  In the Kidneato examples, this subsystem is used to interact with the Kidneato implant. From a security perspective, it also represents any medical device or accessory that may or may not be patient owned and is located outside of the clinic or hospital environment and is connected to a public network.  The IHM utilizes a user-purchased OTS computing device, such as a tablet or a PC (referred to as “Tablet”). An application software accessory is downloaded from an appropriate source and installed on the computing device by the user or owner. The software accessory is capable of communications with the implanted device via wireless signaling to an inductive communication Wireless Communication Accessory (WCA) that is also used for recharging the implanted medical device. Communications between the Tablet and WCA are conducted using conventional means, such as a Bluetooth connection. a) Medical Device Communications 1) Mutual induction to implanted device 2) Bi-directional communications 3) High-power downlink mode to recharge battery b) Tablet/ WCA Communications 1) Wireless Bluetooth communications between Tablet and WCA 2) Bluetooth pairing with tablet and WCA 3) Ability to update WCA firmware from Tablet c) WCA Operation 1) Battery operated 2) Rechargeable via conventional USB charging port 3) LEDs and beeper indicate status 4) Button to turn on/off 5) No alphanumeric display E.4 Web services Web services provide a central repository for data related to the medical device. This is a specialized medical device requiring web services beyond the scope of an Electronic Health Record (EHR) system.  In the Kidneato examples, this subsystem is shown to have specific capabilities. From a security perspective, it also represents any type of service that has public incoming and outgoing connections in a hosting solution, including “cloud hosting.” The subsystem may or may not include PII and Class III software.  Web services are implemented using a cloud-based architecture that is scalable and redundant. The services are built upon existing technology for the foundation and only minimal code is created to hook the foundational technologies together and to provide specific services related to the medical device and its users. a) Communication 1) Programmer i) Downloads medical device firmware updates ii) Downloads programmer firmware updates iii) Downloads firmware for new products iv) Uploads implant information © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  53 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016v) Uploads follow-up information vi) Downloads historical data, analysis, recommendations vii) Communicates with Web Services via Internet connections 2) In-Home Monitor 3) EHR Access i) Web Services provides an API for integration with EHRs 4) Administrator Access 5) HDO Access 6) Patient Access 7) Caregiver Access 8) Family Access - iPhone, etc. b) Data 1) Patient identification 2) Patient history 3) Device information 4) Device history 5) Therapy history 6) Transaction history 7) Reports 8) Event history 9) Anonymized research data E.5 Web services - Direct access Web services are made available to individuals through a software accessory that is installed on a computing platform of the user’s choosing (PC, tablet, etc.). The accessory software communicates with Web Services via a screen and input device. Requests or instructions from the individual are communicated via the Web Services interface. Received data is rendered on the screen and or provided for printing or local storage (pdf).  Accessory software is downloaded by the user through the appropriate Internet service (Apple App Store, Apple Mac Store, Google Store, or PC download site).  The user authenticates via a user name and password. The user name and password are also used to determine the user’s level of authority: a) Administrator 1) Administers the hospital, clinic, caregiver, and additional administrator accounts. 2) Can view/enter administrative data. b) Medical Provider (Health Delivery Organization) 1) Uses provided account to access medical data, change therapy, and read/write notes. c) Caregiver 1) Uses provided account to access medical data and write notes, read responses. d) Patient 54 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/20161) Uses manufacturer-provided account to view a high-level summary and communications with their provider. 2) Provides family access. e) Family 1) View high-level summary data. E.6 Web services - Instrument access The programmer and home monitor communicate directly with a web services API intended for machine access.  Each instrument carries a unique identifier determined during manufacturing.  API features include:  Authenticated connection;  Send queued messages to the instrument;  Receive messages and data from the instrument that are queued for subsequent processing;  Mediates remote control of the Programmer between a PC and the Programmer; and  Asset management. E.7 Example implementations We will now implement various security aspects of the Kidneato implantable medical device and its accessories. Each example will use good engineering practices. We will then examine how good engineering practices without application of the principles described in this document can lead to an insecure system. The implementation will then be modified using good security practices to show how the security of the system has been improved. E.7.1 Example #1 Basic Cyber Hygiene The security risks in this example are associated with supporting the basic cyber hygiene needs of customers to prevent, detect, and respond to cybersecurity incidents. Some basic cyber hygiene items are listed, and then the Kidneato system is used to highlight how without basic cyber hygiene, a system is insecure.  The following list represents common cyber hygiene items that have been called out throughout this document. Many of the references listed at the end of this document refer to these items [15][36][50]. The following are common cyber hygiene needs:  changing default passwords;  enforcing password complexity policies;  using authenticated and encrypted communications;  disabling unused services, including interfaces intended for debugging;  assigning user privileges appropriate to the user’s authority;  authenticating software updates;  inventorying authorized and unauthorized devices;  inventorying authorized and unauthorized software;  ensuring that software was developed using best practices for the language and execution environment;  developing and managing secure configurations for all devices;  conducting continuous (automated) vulnerability assessment and remediation;  actively managing and controlling the use of administrative privileges;  regularly updating all software, operating systems, and apps; and  regularly revisiting the top security priorities. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  55 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016E.7.1.1 Security analysis Risk methodology The security risks are associated with supporting the basic needs of customers to prevent, detect, and respond to cybersecurity incidents. The risk methodology uses a five-point rating system – Very Low, Low, Moderate, High, and Very High, for both Likelihood and Impact. The definitions for these ratings were drawn from Table I-2 in NIST SP800-30 Revision 1 (see Bibliography [53]) and have been captured in the Kidneato development process and documented in the Security Risk Management Plan.  The following represents common cyber hygiene needs based upon the information in this TIR. The risks are all unacceptable without additional actions taken. The risk control measures are necessary to reduce the cyber hygiene risks to an acceptable level. E.7.1.2 Security risk evaluation This subclause presents a simplified security risk evaluation based on Table I-5 in NIST SP 800-30 Revision 1 (see Bibliography [53]). Table E.1 - Security risk evaluation table Vulnerability Likelihood of Occurrence Impact Security Risk Risk Control Measure Kidneato Web Services does not enforce complex passwords. Users can choose a 6-character password, such as “123456”. Very High  This is a common attack with accessible attack surfaces. High Unauthorized users can gain access by performing password guessing attacks. Very High Enforce unique, complex passwords The Administrator password is the same for all deployments of the Kidneato Web Services component. Default password becomes publicly available through documentation provided by manufacturer. Very High  This is a common attack with accessible attack surfaces. High Unauthorized users can gain access by scanning the internet for exposed systems and using default credentials. Very High Ensure default credentials are changed All In-Home Monitors use the same credentials to access Kidneato services.   Moderate  Requires a multi-step approach to compromise. Moderate One Home Monitor can access data destined for a different home monitor by changing the serial number sent to the Kidneato services.  This could result in unauthorized disclosure of patient data. Moderate  Assign access privileges appropriate to the user role; one monitor must not be able to access another monitors data. 56 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Vulnerability Likelihood of Occurrence Impact Security Risk Risk Control Measure In-Home Monitors store Kidneato credentials in plaintext Moderate Requires reverse engineering a software image, as well as gaining access to a software image. Moderate By analyzing a software update image acquired over the internet, an attacker gains access to the credentials needed to impersonate all In-Home Monitors. Moderate  Store authentication credentials in encrypted format. The Kidneato Programmer is not hardened because it will reside in a hospital-controlled network. Things like network scans are not anticipated, a remotely accessible service interface is left enabled, and all applications run with administrator privileges. High Networks in hospitals are frequently compromised. Moderate The hospital network operating environment is not controlled.  The Programmer is exposed to network scans from both legitimate users performing normal network discovery operations, and illegitimate users searching for additional attack targets. The service interface is discovered and available for further attack. A successful attack can modify the machine because it has administrator privileges. Moderate  System hardening, leveraging resources such as National Checklist Program Repository, to turn off service interfaces and run in least privilege mode. The Kidneato Programmer does not keep logs of access through the service interface. High  Networks in hospitals are frequently compromised. Low A Health Delivery Organization needs to understand the extent of a compromise to facilitate mandatory reporting requirements.  Patient safety is not directly impacted by lack of logs. Low Add logging for all security related events, such as remote access, network configuration changes, and user additions. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  57 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Vulnerability Likelihood of Occurrence Impact Security Risk Risk Control Measure The Kidneato Programmer service interface is not disabled, even though configuration changes are available to turn it off. High  Users are unaware of all the interfaces. Moderate The HDO administrators are unaware that the service interface exists on the Programmer, and as a result do not disable the interface. Moderate Disable service interface in released version. OR Provide information for secure use, noting the availability of the service interface and how to disable it. The Kidneato Web Services do not receive regular security patches, even though the system is built on a commercial off-the-shelf operating system that has vulnerabilities published on a monthly basis. High  Systems are easily compromised with published exploits that have made it into common attack toolsets.  High HDO administrators are unable to patch the system, because they cannot fully verify the new functionality. Kidneato does not provide secure patches at the same rate as the commercial operating system, leaving a window of opportunity for attackers to exploit.  Moderate Provide regular updates for security vulnerabilities Software updates deliver malware through USB media. Moderate USB media is used to deliver software updates and may become compromised as part of use with other workstations.  Very High The malware causes the system to behave unpredictably. High Authenticate software updates using a digital signature. 58 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Vulnerability Likelihood of Occurrence Impact Security Risk Risk Control Measure Kidneato programmer service interface uses Telnet for debugging purposes High  Networks in hospitals are frequently compromised. Moderate Accessing the programmer remotely for service transmits both user credentials and patient data in plaintext.  An attacker with network access is able to capture and analyze the data, resulting in disclosure of sensitive data. Moderate Use SSH for remote access, and enforce unique, complex passwords for all access.  E.7.2 Example #2 Implant Communications E.7.2.1 Security analysis When the Implant connects with the WCA, the Implant and the WCA wireless systems are designed to provide integrity with CRCs. The WCA and Implant use a static unique identifier with each transmission to provide authentication. The wireless communications are not cryptographically encrypted or authenticated.  The wireless communications may be initiated from a distance of up to 30 meters. E.7.2.2 Security risk An attacker within range can establish wireless communications with the implant. The attacker may do so in order to extract patient data from the implant, or modify the therapy delivery logic in the implant. The attacker must be within range and be able to impersonate a legitimate device by knowing the unique identifier and the data packets, which are both available for recording through eavesdropping on a legitimate session. The attacker may then replay the data as is. The attacker may also modify the data by changing the unique identifier and the corresponding CRC. E.7.2.3 Likelihood The likelihood is classified as Medium for the following reasons:  The attacker may initiate this from a distance  The attacker may accomplish an attack by replaying captured or modified traffic. Either of these attacks is accessible to an attacker who is moderately familiar with wireless techniques.  The attacker can acquire the necessary equipment at relatively low cost. E.7.2.4 Impact The impact has two different classifications, depending upon the goal of the attacker.   Patient data disclosure is classified as Medium because it leaks sensitive information, but the information does not cause any harm.  Patient therapy modification is classified as High because it could result in inappropriate therapy being delivered to the patient. E.7.2.5 Risk estimation Describe the results that the attacker was able to achieve. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  59 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Table E.2 - Risk estimation analysis example Risk ID Asset Threat Vulnerability or Flaw Likelihood Impact 1 Patient Data Attacker reads patient data Lack of encryption on transmitted data Medium Medium Disclosure of patient data. 2 Patient Therapy Attacker manipulates patient therapy by replaying legitimate commands Lack of authentication on transmitted data Medium High Inappropriate therapy may be delivered.  E.7.2.6 Implemented control Risk 2, modification to patient therapy can be addressed by requiring authentication. A possible solution is to add authentication through application of cryptography. Introducing correct use of cryptographic authentication provides assurances that the data is coming from a legitimate WCA, and it also provides message freshness to provide assurances that the data is not simply replayed.   Risk 1, the disclosure of patient data can also be addressed through the application of cryptography to provide confidentiality. E.7.2.7 Residual risk estimation Introduction of the cryptographic authentication and encryption reduces the likelihood of each risk, because an attacker must acquire the key to appropriately encrypt or decrypt the data. The keys are available only to legitimate devices, and as a result the attacker cannot simply sniff wireless traffic and modify or replay it. The attacker either needs to brute force the key, which will likely take longer than the therapy communication, or they need to acquire the key through reverse engineering either the Implant or the WCA.  Table E.3 - Residual risk estimation analysis example Risk ID Threat Action Post Mitigation Likelihood  Post Mitigation Impact Rationale 1 Attacker reads patient data Cryptographic Encryption Low  Medium Reading the data requires the attacker to have the key, which is only available to legitimate devices. 2 Attacker manipulates patient therapy by replaying legitimate commands Cryptographic Authentication Low High Replaying or modifying the wireless data requires the attacker to have the key, which is only available to legitimate devices.   E.7.2.8 New risk identification The application of the cryptography has now introduced a new risk, whereby a legitimate user of the system is unable to communicate with the device to deliver therapy because they do not have the key. This new risk may have safety 60 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016consequences, and must feed into the safety risk management process. The factors responsible for the legitimate user to not have the key need to be understood, such as data corruption or broken equipment. E.7.3 Example #3 WCA Firmware Update The purpose of this example is to demonstrate two possible outcomes from a feature design: when good engineering practices are used; and when good engineering practices are combined with the guidance from this document. In the first case, a safe and reliable feature is produced in the absence of a malicious user. The malicious user, however, is not interested in how well the product performs according to its intent; he is interested in discovering emergent or other unspecified behaviors that can be used to attack the product.  E.7.3.1 Initial Design The Home Monitor WCA has firmware that must be periodically updated. The update is stored on a cloud server that communicates with the Tablet. The initial design works as follows.  a) The Tablet Application uses Bluetooth to determine if the WCA is available. If it is, it requests secure communication using a stored and previously established key. This key was created when the WCA was initially paired with Tablet by transmitting it over a wired USB connection. Once communication is established, the Tablet determines the identity of the WCA and its firmware version.  The wired connection is a “side channel” used to communicate with the key. If the key is known to the attacker, then he can communicate with the WCA. Design Considerations: What characteristics should the key have? Should it be randomly generated? If so, how should that be done? What happens to the severity of the risk if all WCAs use the same, randomly generated key? b) When the Tablet Application is started, it connects with the server and authenticates using the UserID and Password previously entered by the patient. (The app saves the password to minimize use friction with the patient.) Once the tablet is authenticated with the server, a secure connection is made using the current best practice (e.g., TLS). This is a common problem. Both the objective (signing on) and the key to that objective are stored on the same tablet, which means the attacker has everything they need if they have access to the tablet. Consequently, security is entirely dependent on the security of the tablet’s hardware and software, and lack of physical access. Design Considerations: How should the password be saved? Does encrypting it help? What should the minimum protections be? (It may help to draw a simplified diagram showing the Tablet and all the possible access points.) c) The Tablet transmits its identity (including software version) along with the WCA’s ID to the server. If an update is required, the server sends the update to the Tablet. The Tablet then sends the update to the WCA over the secure channel. The WCA validates the update, reprograms flash memory, and restarts.  Communications between the server and the tablet are encrypted and cannot be intercepted by an attacker unless they have the key. Design Considerations: Is transmission encryption sufficient protection? Does this authenticate the software update? How would you use the best practices in Annex A to improve the security of the update process? Does this process violate any of the basic security design principles? What components external to our system do we need to trust? Is there some way we could design this so we don’t have to trust components outside of our control? (Try answering the questions in Annex D.) E.7.3.2 Attack of the Design For this subclause we switch our perspective to that of the attacker. The objective of the attacker is to access the implanted medical device, retrieve confidential information, and/or change the settings on the medical device. At greater risk, the attacker can get close enough to monitor Bluetooth communications (range is about 30 meters), but there is less risk to attack from a greater distance.  a) The attacker recognizes that the Tablet is performing one-way authentication with the server. The Tablet has no idea if the server is correct or if it is malicious. The attacker monitors the network that the Tablet is connected to (Wi-Fi or LAN) and intercepts DNS queries from the Tablet for the IP address of the server. The attacker responds with the IP address of their own server to which the Tablet sends its UserID and © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  61 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Password. The attacker now has the Tablet’s login credentials and is able to communicate with the Tablet as if it were the authorized server. Design Considerations: Did you consider a Man-In-The-Middle (MITM) attack? If not, what was missing from your analysis that caused this to be missed? Hint: The security architecture needs to have a view that shows all of the possible system access points. b) The malicious server receives the firmware and software versions. Because the WCA can be purchased on the used market, the attacker has been able to reverse engineer the hardware and rewrite the firmware. This “updated” firmware is then sent to the Tablet, which is subsequently sent to the WCA and the WCA updates itself. This accomplishes two things: 1) the attacker now has control of the WCA and; 2) the WCA may not be updatable by the manufacturer because the attacker has used a higher version number.  Design Considerations: What security practice would have prevented this? c) Similarly, the attacker downloads the medical device accessory application used in the Tablet from the Tablet’s app store. This allows the attacker to reverse engineer the app and make minor modifications. This “updated” app is then used by the Tablet. The attacker can now control the Tablet from any location on the Internet through a back-door she has installed. Design Considerations: What can an attacker learn from a published application? Consider the various types of assets discussed in the TIR. How could a published application benefit a new start-up or competitor? What is it about a published application that makes it vulnerable? What can be done to the published application to reduce the security risk? How would you proceed with a risk assessment to determine if mitigations were required for the application? d) Alternatively, the Tablet may not allow app updates except from the App Store. The attacker places their modified version of the app in the App Store and causes it to look like the manufacturer’s official app. Some percentage of the patients will download the wrong app, thus giving the attacker control of random medical devices that may be a great distance from the attacker. Design Considerations: What role does social engineering play in the system? Does your system view include the appropriate actors? How could social engineering attacks be effective against these actors? Should social engineering be considered in the security risk management analysis? How would you estimate the viability of a social engineering attack?  E.7.3.3 Results from the Attack In this subclause, some of the possible consequences of vulnerability exploitation are considered. In steps 1-3, the attacker has been able to achieve complete control of the accessories of a specific patient, but was required to be relatively close to the patient. Having complete control, the attacker can perform a remote attack at a later time or can program the WCA to perform the attack at a later time or upon a certain event trigger.  Step 4 allows the attacker to gain control of random medical device accessories. While they do not have control over which patients are affected, they may be able to hold the manufacturer hostage or create a decline in the manufacturer’s valuation.  The attacker can use Step 4 to attack a specific patient by using social engineering. The attacker contacts the patient claiming to be a representative of the manufacturer or provider. They tell the patient that their app needs to be updated and to delete the current app and install their malicious app. E.7.3.4 Analysis This broad and effective attack was made possible because the designers focused on meeting traditional product requirements that are based on a definition of normal or expected use that did not include security risk. They did not consider that a different actor, a malicious user, could use the product features against the best interest of the patient. Part of the problem was that the product was developed by different design teams assigned to different components of the product. Assumptions were made, but not confirmed, regarding how access, authentication, and integrity were being handled in other components.  A security architecture would have allowed the designers to identify assets requiring protection. Threat modeling (See Annex B) could have been used to see how those assets could be reached. Assumptions were likely made by the different design teams that other components had security covered. For example: 62 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016 The implanted device team assumed that any command sent to the device was authorized because the range was so short. They did not consider that the range could be extended through the device accessories.   The WCA design team assumed that the Tablet would never send unauthorized commands or firmware updates because it only connected to the company’s server and used secure communications. Furthermore, it was assumed that nobody would go to the trouble to reverse engineer the WCA’s firmware. They also did not realize a look-alike application could be placed on the web, and social engineering attacks could get the patient to download it. They followed the “UserID/Password” model because that is what they were accustomed to and did not realize it did not authenticate the server (only the user). They also assumed the Tablet could be trusted because it was from a major manufacturer. They did not realize that users could install malicious applications by accident.   The Tablet team assumed that they would only communicate with the company’s server and didn’t realize that there were MITM attacks that could redirect their server IP address look-up to a hostile server.  The server team assumed that if they were given the correct UserID/Password, then this was an authorized user and appropriate access was provided. They assumed the Tablet would never send a command that could be harmful to the database integrity.  Design Considerations: Did you consider server attacks in your analysis? What security controls could mitigate damage from an attacker’s knowledge of a UserID and Password?  The lack of a security risk analysis contributed to not knowing what should be protected. Hence, it was decided to protect everything to a convenient degree not realizing that they could not protect the entire system and their measures could be used in combination to create an effective attack.  The server was not authenticated to the user, which allowed the attacker to substitute their own server. The software and firmware downloads were also not authenticated because the designers assumed the secure communication channel would guarantee delivery of correct updates. The application was not authenticated or signed, therefore the Tablet could not distinguish it from the attacker’s app.  There was incomplete application of “Least Privilege”. While the server assigned roles based on UserID and Password, the In Home Monitor (IHM) was designed to send commands to the implanted device based on the programming. Only patient-safe commands were to be programmed. However, a change to the application could allow IHM to send any possible command to the device. This created a hazardous scenario when an attacker was present, while there was no such scenario with just the authorized user.  Design Considerations: Where should final authentication and authorization be performed? What is the location of the last security control before a therapy change (potentially beneficial or harmful) occurs? The importance of this question cannot be understated.   The answer is that the final authorization is performed at the point of therapy delivery. A security risk assessment, that includes a comprehensive security architecture, would have identified hazards of allowing an untrusted device to perform any operation on the medical device. It would have shown that a system with good security practices would have classified the risks associated with each possible command, and each classification of user would only be allowed to use commands appropriate to their job.   The analysis also would have shown that the authentication/permission process needs to be performed as close as possible to the medical therapy that could create the hazard. If it cannot be done in the implanted device, then the external accessory must be designed for security and have a robust mechanism for authenticating itself with the implanted device.  The easy availability of the app allowed the attacker to reverse engineer it and create his own app. Any secure system should not depend on hiding its design; the lack of design information increases the attacker’s effort and required skill level, thus reducing the set of potential attackers.  The availability of the WCA on the used market allowed reverse engineering to extract design information required to create a modified app.  Design Considerations: Could the WCA’s hardware selection provide a security control that would make reverse engineering more challenging? Security requires the combined effort of the entire design team, including electrical, mechanical, and software/firmware. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  63 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016 Because the attacker obtained the patient’s UserID and Password, they were able to mimic the patient to the server using their own PC-based software. If they could do this for a large number of patients, they have the ability to access and modify large amounts of patient information.  Design Considerations: What security controls could be placed on the server to limit the attacker’s benefit of knowing a number of UserIDs and Passwords?  E.7.3.5 Security Risk Controls This subclause considers security risk controls that could be implemented. After implementing the controls, the security risk assessment should be updated along with the overall risk assessment as the controls have the potential to introduce or modify other safety-related risks. a) Use two-way authentication to authenticate the Tablet application to the Server and the Server to the application. Each Tablet application installation is provided with a server (PKI) certificate that is used to authenticate the server. Similarly, the server authenticates the Tablet using the Tablet’s unique certificate. b) Implement code signing on software and firmware. Use a hash function to verify that the firmware or software is correct. The hash is signed with a private key owned by the manufacturer. The firmware and software contains the public key to verify the hash and thus verify that the update is authentic. c) The Tablet application must perform a two-way authentication with the WCA. Each WCA is provided with a unique key or certificate known by the authorized server. The Tablet application is not allowed to communicate with the WCA or the Server until it has authenticated itself with the WCA. d) The Tablet’s application software uses a hardware key or certificate store to prevent another app from obtaining its credentials. e) The application software is obfuscated or protected by other software to make reverse engineering more difficult. While this is not a complete solution, a difficult attack may make the product less susceptible. (The attacker will generally seek out the easiest products to attack that achieve their objective.) f) Move safety-critical calculations and decisions to the WCA, the Server, or the Device. Reducing the capability of the Tablet app reduces the value obtained from reverse engineering. g) Use a microprocessor on the WCA where the firmware cannot be read either through the conventional communication channels or through the processor’s debugging port. Disable any debug capability that allows firmware or data to be changed via the debugging port. h) Make it “expensive” to reverse engineer the WCA by using strong, thermally insensitive epoxies that require things to break in order to access critical electronic elements. i) Use a secure chip to uniquely identify the WCA. This can also mitigate issues with counterfeit product.  64 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Annex F (informative) A comparison of terminology between key referenced standards The following table compares the basic terms of risk management as defined in ANSI/AAMI/ISO 14971:2007, NIST SP 800-30 Revision 1 (see Bibliography [53]), IEC 80001-1:2010 and this TIR.  Table F.1 - Related terms in security standards/technical reports ANSI/AAMI/ISO 14971:2007 NIST SP 800-30, Rev. 1 IEC 80001-1:2010 TIR57 2.2 harm physical injury or damage to the health of people, or damage to property or the environment  [ISO/IEC Guide 51:1999, definition 3.3] Neither “harm” nor “impact” are defined, but a related term is “impact level” since it incorporates the term “harm”:  Impact Level [CNSSI No. 4009] The magnitude of harm that can be expected to result from the consequences of unauthorized disclosure of information, unauthorized modification of information, unauthorized destruction of information, or loss of information or information system availability. 2.8 HARM physical injury or damage to the health of people, or damage to property or the environment, or reduction in EFFECTIVENESS, or breach of DATA AND SYSTEM SECURITY  NOTE Adapted from ISO 14971:2007, definition 2.2. 2.11 harm physical injury or damage to the health of people, or damage to property or the environment, or reduction in effectiveness, or breach of data and systems security  [SOURCE: IEC 80001-1:2010, definition 2.8] © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  65 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016ANSI/AAMI/ISO 14971:2007 NIST SP 800-30, Rev. 1 IEC 80001-1:2010 TIR57 2.3 hazard potential source of harm  [ISO/IEC Guide 51:1999, definition 3.5]  NOTE, Annex E in ISO 14971 states “According to the definitions, a hazard cannot result in harm until such time as a sequence of events or other circumstances (including normal use) lead to a hazardous situation.” The term “hazard” is not defined or used in the document. A “vulnerability” is generally considered to be a specific type of hazard:  Vulnerability [CNSSI No. 4009] Weakness in an information system, system security procedures, internal controls, or implementation that could be exploited by a threat source. The term “vulnerability” is not defined or used in the document. The definition of “hazard” is identical to that contained in ISO 14971 but includes the expanded definition of “harm”:  2.9 HAZARD potential source of HARM  [ISO 14971:2007, definition 2.3] Both “hazard” and “vulnerability” (a specific type of hazard) are defined in TIR-57. The definition of “hazard” is identical to that contained in ISO 14971 but includes the expanded definition of “harm”:  2.12 hazard potential source of harm  [SOURCE: ISO/IEC Guide 51:1999, definition 3.5]  2.35 vulnerability weakness in an information system, system security procedures, internal controls, or implementation that could be exploited or triggered by a threat source  [SOURCE: SP 800-53; SP 800-53A; SP 800-37; SP 800-60; SP 800-115; FIPS 200] 2.4 hazardous situation circumstance in which people, property, or the environment are exposed to one or more hazard(s)  [ISO/IEC Guide 51:1999, definition 3.6]  NOTE See Annex E for an explanation of the relationship between “hazard” and “hazardous situation.” The term “hazardous situation” is not defined. A “threat event” is generally considered to be a specific type of hazardous situation:  Threat Event An event or situation that has the potential for causing undesirable consequences or impact. The document includes several instances of the term “hazardous situation” but it is not defined. The term “threat event” is not defined but the term “threat(s)” is used in two instances. Both “hazardous situation” and “threat event” are defined in TIR-57:  2.13 hazardous situation circumstance in which people, property, or the environment are exposed to one or more hazard(s)  NOTE 1 to entry: See Annex E, ANSI/AAMI/ISO 14971:2007, for an explanation of the relationship between “hazard” and “hazardous situation”.  2.32 threat event event or situation that has the potential for causing undesirable consequences or impact  [SOURCE: SP 800-30] 66 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016ANSI/AAMI/ISO 14971:2007 NIST SP 800-30, Rev. 1 IEC 80001-1:2010 TIR57 Probability of occurrence of harm Although not a defined term, this factor is included in the definition of “risk” and is further elaborated in Annex E:  Probability of occurrence of harm = P1 x P2  P1 is the probability of a hazardous situation occurring.  P2 is the probability of a hazardous situation leading to harm. Likelihood of Occurrence [CNSSI No. 4009, adapted] A weighted factor based on a subjective analysis of the probability that a given threat is capable of exploiting a given vulnerability or a set of vulnerabilities. The phrase “probability of occurrence of harm” (Annex E, ISO 14971) is included in the definition of “risk”. The phrase “probability of occurrence of harm” (Annex E, ISO 14971) is included in the definition of “risk”. TIR-57 also defines the term “likelihood of occurrence” based on CNSSI-4009 but adds an informative note that includes the term “threat event”:  2.16 likelihood of occurrence weighted factor based on a subjective analysis of the probability that a given threat is capable of exploiting a given vulnerability.  NOTE 1 to entry: Likelihood of occurrence combines an estimate of the likelihood that the threat event will be initiated with an estimate of the likelihood of impact (i.e., the likelihood that the threat event results in adverse impacts).  [SOURCE: CNSSI-4009, modified - the phrase “In Information Assurance risk analysis,” was removed.] The definition of “risk” includes the factor “probability of occurrence”:  2.16 risk combination of the probability of occurrence of harm and the severity of that harm  [ISO/IEC Guide 51:1999, definition 3.2] The definition of “risk” includes the factor “likelihood of occurrence”:  Risk [CNSSI No. 4009] A measure of the extent to which an entity is threatened by a potential circumstance or event, and typically a function of: (i) the adverse impacts that would arise if the circumstance or event occurs; and (ii) the likelihood of occurrence. See Information System-Related Security Risk. The definition of “risk” is identical to that contained in ISO 14971 but includes the expanded definition of “harm”:  2.23 RISK combination of the probability of occurrence of HARM and the severity of that HARM  [ISO 14971:2007, definition 2.16] The definition of “risk” is identical to that contained in ISO 14971 but includes the expanded definition of “harm”:  2.23 risk combination of the probability of occurrence of harm and the severity of that harm  [SOURCE: ISO/IEC Guide 51:1999, definition 3.2] © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  67 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016Bibliography [1] ANSI/AAMI ES60601-1:2005(R) 2012, Medical electrical equipment - Part 1: General requirements for basic safety and essential performance. Association for the Advancement of Medical Instrumentation;2005(R)2012. Arlington, VA.  [2] ANSI/AAMI/ISO 14971:2007, Medical devices - Application of risk management to medical devices. Association for the Advancement of Medical Instrumentation;2007. Arlington, VA. [3] ANSI/AAMI/ISO TIR24971:2013, Guidance on the application of ISO 14971. Association for the Advancement of Medical Instrumentation;2013. Arlington, VA. [4] ANSI/AAMI/IEC 62366-1:2015, Medical devices - Part 1: Application of usability engineering to medical devices. Association for the Advancement of Medical Instrumentation;2015. Arlington, VA. [5] ANSI/AAMI/IEC 80001-1:2010, Application of risk management for IT networks incorporating medical devices - Part 1: Roles, responsibilities and activities. Association for the Advancement of Medical Instrumentation;2010. Arlington, VA. [6] AAMI/ANSI/IEC, TIR 80001-2-2:2012, Application of risk management for IT networks incorporating medical devices - Part 2-2: Guidance for the disclosure and communication of medical device security needs, risks and controls. Association for the Advancement of Medical Instrumentation;2012. Arlington, VA. [7] AbuLamddi M. Security engineering methods and approaches used in SDLC. International Journal of Research in Engineering & Applied Sciences. 2013:(6). [8] Anderson RJ. Security Engineering: A Guide to Building Dependable Distributed Systems. Wiley; 2008. [9] Ashbaugh D. Security Software Development, Assessing and Managing Security Risks. CRC Press. Boca Raton, FL: Auerbach Publications: 2009. [10] Axelrod CW. Engineering Safe and Secure Software Systems. Norwood, MA: Artech House; 2013. [11] Bishop M. Computer Security: Art and Science. Indianapolis, IN; Addison-Wesley Professional; 2002. [12] Bistarelli S, Peretti P, & Trubitsyna I. Defense trees for economic evaluation of security investments. Informally published manuscript, Department of Mathematics and Computer Science, University of Perugia, Perugia, Italy. 2006. [13] Bode S, Fischer A, Kunhauser W, Riebisch M. Software Architectural Design Meets Security Engineering, 16th Annual IEEE International Conference and Workshop on the Engineering of Computer Based Systems. 2009. [14] Cebula J, Young L. (2010) A Taxonomy of Operational Cyber Security Risks. Carnegie Mellon Software Engineering Institute Technical Note. http://www.sei.cmu.edu/reports/10tn028.pdf  [15] Center for Internet Security (CIS), Cyber Hygiene Toolkit, https://www.cisecurity.org/cyber-pledge/tools/ (Accessed January 12, 2016) [16] Committee on National Security Systems (CNSS) Instruction No.4009, National Information Assurance (IA) Glossary, June 2006. http://jitc.fhu.disa.mil/pki/documents/committee_on_national_security_systems_instructions_4009_june_2006.pdf (Accessed 10 January 2016) [17] FDA, Content of Premarket Submissions for Management of Cybersecurity in Medical Devices. http://www.fda.gov/downloads/medicaldevices/deviceregulationandguidance/guidancedocuments/ucm356190.pdf (Accessed 10 January 2016) [18] Defense Acquisition Guidebook: https://acc.dau.mil/CommunityBrowser.aspx?id=492083 [19] Defense Technical Information Center: Resilient Military Systems and the Advanced Cyber Threat - Defense Science Board, January 2013. http://www.acq.osd.mil/dsb/reports/ResilientMilitarySystems.CyberThreat.pdf (Accessed 10 January 2016)  [20] D Edge KS. A framework for analyzing and mitigating the vulnerabilities of complex systems via attack and protection trees. (Doctoral dissertation). 2007. 68 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016[21] FIPS 140-2:2001, Security Requirements for Cryptographic Modules [22] FIPS 185:1994, Escrowed Encryption Standard [23] FIPS 199:2004, Standards for Security Categorization of Federal Information and Information Systems [24] FIPS 200:2006, Minimum Security Requirements for Federal Information and Information Systems [25] Forum of Incident Response and Security Teams. Common Vulnerability Scoring System (CVSS). https://www.first.org/cvss (Accessed on June 15, 2015.) [26] Garzia VF, Brebbia CA, Guarascio M. Safety and Security Engineering, WIT Press; 2013. [27] Gollmann D. Computer Security. Hoboken, NJ: Wiley; 2011. [28] HIMSS/NEMA Standard HN-1:2013, Manufacturer Disclosure Statement for Medical Device Security (MDS2). [29] Howard M, LeBlanc D. Writing Secure Code. Microsoft Press. 2nd ed.; 2002. [30] IEC/TS 62443-1-1 Edition 1.0 2009-07, Industrial communication networks - Network and system security - Part 1-1: Terminology, concepts and models.  [31] IEC 62443-2-1 Edition 1.0 2010-11, Industrial communication networks - Network and system security - Part 2-1: Establishing an industrial automation and control system security program  [32] IEC/TR 62443-3-1 Edition 1.0 2009-07, Industrial communication networks - Network and system security - Part 3-1: Security technologies for industrial automation and control systems. [33] IEC 62443-3-3:2013, Industrial communication networks - Network and system security - Part 3-3: System security requirements and security levels [34] IEC/TR80001-2-2:2012, Application of risk management for IT-networks incorporating medical devices - Part 2-2: Guidance for the communication of medical device security needs, risks and controls [35] IEC DTR80001-2-8 (Draft), Application of risk management for IT-networks incorporating medical devices Part 2-8: Application guidance - Guidance on standards for establishing the security capabilities identified in IEC 80001-2-2. [36] Internet Security Alliance, Sophisticated Management of Cyber Risk: Maintaining Focus on Good Cyber Hygiene; 2013. [37] IEEE Center for Secure Design, Avoiding the Top 10 Software Security Design Flaws, 12 November 2015, http://cybersecurity.ieee.org/2015/11/13/avoiding-the-top-10-security-flaws/ (Accessed 10 January 2016) [38] ISO/IEC Guide 51:1999, Safety aspects — Guidelines for their inclusion in standards [39] ISO/IEC 29147:2014, Information technology – Security techniques – Vulnerability disclosure [40] ISO/IEC 30111:2013, Information technology – Security techniques – Vulnerability handling processes [41] ISO 9000:2005, Quality management systems -- Fundamentals and vocabulary [42] ISO 27005, Information technology - Security techniques - Information security risk management [43] Kleidermacher D, Kleidermacher M. Embedded Systems Security. Oxford, UK: Elsevier; 2012. [44] McDermott J, Fox C. (Dec 1999). Using Abuse Case Models for Security Requirements Analysis. Proceedings of the 15th Annual Computer Security Applications Conference. 1999:55–64. [45] McGraw G. Software Security: Building Security In. Boston, MA: Pearson Education; 2006.  [46] MITRE. Common Attack Pattern Enumeration and Classification (CAPEC) https://capec.mitre.org/ (Accessed on January 7, 2016). [47] MITRE. Common Vulnerabilities and Exposures (CVE). https://cve.mitre.org/ (Accessed on June 15, 2015.) [48] MITRE. Common Weakness Enumeration (CWE). https://cwe.mitre.org/ (Accessed on June 15, 2015.) [49] NASA. Systems Engineering Handbook. SP-610S. June 1995. © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016  69 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016[50] NIST, Framework for Improving Critical Infrastructure Cybersecurity; Version 1.0, February 12, 2014. [51] NIST SP 800-18 Rev. 1, Guide for Developing Security Plans for Federal Information Systems [52] NIST SP 800-27A, Engineering Principles for Information Technology Security (A Baseline for Achieving Security) [53] NIST SP 800-30 Revision 1, Guide for Conducting Risk Assessment [54] NIST SP 800-37, Rev. 1, Guide for Applying the Risk Management Framework to Federal Information Systems: A Security Life Cycle Approach [55] NIST SP 800-39, Managing Information Security Risk. [56] NIST SP 800-53, Security and Privacy Controls for Federal Information Systems and Organizations [57] NIST SP 800-53A, Guide for Assessing the Security Controls in Federal Information Systems and Organizations  [58] NIST SP 800-70 Rev. 3, National Checklist Program for All IT Products-Guidelines for Checklist Users and Developers [59] NIST SP 800-60 Rev. 1, Guide for Mapping Types of Information and Information Systems to Security Categories [60] NIST SP 800-92, Guide to Computer Security Log Management. [61] NIST SP 800-115, Technical Guide to Information Security Testing and Assessment [62] NIST SP 800-118, DRAFT Guide to Enterprise Password Management [63] NIST SP 800-160, Systems Security Engineering – An Integrated Approach to Building Trustworthy Resilient Systems. [64] Open Security Architecture. (n.d.). Retrieved from http://www.opensecurityarchitecture.org/cms/ [65] Open Web Application Security Project (OWASP). OWASP Risk Rating Methodology https://www.owasp.org/index.php/OWASP_Risk_Rating_Methodology (Accessed on June 15, 2015.) [66] Pfleeger C, Pfleeger S. Security in Computing. 4th edition. Prentice Hall; 2012. [67] Roy A. Attack countermeasure trees: A non-state-space approach towards analyzing security and finding optimal countermeasure sets. (Master's thesis). 2010. [68] Rozanski N, Woods E. Software Systems Architecture: Working With Stakeholders Using Viewpoints and Perspectives. 2nd Ed. Indianapolis, IN: Addison-Wesley Professional. 2011.  [69] Saltzer J, Schroeder M. Principles for Information Security Protection. Proceedings of the IEEE. 1975; 63(9);1278-1308. [70] SANS Institute (2007), Software Engineering – Security as a Process in the SDLC: http://www.sans.org/reading-room/whitepapers/securecode/software-engineering-security-process-sdlc-1846 [71] Schneier B. Secrets and Lies: Digital Security in a Networked World. Hoboken, NJ: Wiley; 2004. [72] Stallings W, Brown L. Computer Security, Principles and Practice. 2nd ed. Prentice Hall; 2012 [73] United States Computer Emergency Readiness Team (US-CERT). https://www.us-cert.gov/ (Accessed on January 7, 2016.) [74] U.S. Department of Health & Human Services, HIPAA Administrative Simplification Regulations, 45 CFR Part 160, Part 162, and Part 164; 2013. [75] U.S Government Printing Office, 44 U.S. Code § 3542, Title 44 – Public Printing and Documents, , Chapter 35 – Coordination of Federal Information Policy, Subchapter III – Information Security, Sec. 3542 - Definitions  70 © 2016 Association for the Advancement of Medical Instrumentation ■ AAMI TIR57:2016 AAMI eSubscription (powered by Edaptive Technologies) - Benjamin Pope - 09/08/2016